!-Generator idfkit v1.3.0rc2
!-Option SortedOrder

Version,
  24.2;                    !- Version Identifier

Building,
  Bar Building,              !- Name
  0,                         !- North Axis
  Suburbs,                   !- Terrain
  0.04,                      !- Loads Convergence Tolerance Value
  0.4,                       !- Temperature Convergence Tolerance Value
  FullExterior,              !- Solar Distribution
  25,                        !- Maximum Number Of Warmup Days
  6;                         !- Minimum Number Of Warmup Days

BuildingSurface:Detailed,
  South_Perimeter_Wall_01,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_01,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  12,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  12,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Wall_02,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  60,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  60,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  60,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  60,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_02,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  60,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  60,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  60,                        !- Vertex X Coordinate 3
  12,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  60,                        !- Vertex X Coordinate 4
  12,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Wall_03,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  60,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  60,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Wall_04,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  North_Perimeter_Wall_03,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  60,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  60,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_03,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  South_Perimeter_Wall_04,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  60,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  60,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_04,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  60,                        !- Vertex X Coordinate
  12,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  60,                        !- Vertex X Coordinate 2
  12,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  12,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  12,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Floor_01,  !- Name
  Floor,                     !- Surface Type
  Ground Slab,               !- Construction Name
  South_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  60,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  60,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Roof_01,   !- Name
  Roof,                      !- Surface Type
  Roof,                      !- Construction Name
  South_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  60,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  60,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Floor_01,  !- Name
  Floor,                     !- Surface Type
  Ground Slab,               !- Construction Name
  North_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  60,                        !- Vertex X Coordinate
  12,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  60,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  12,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Roof_01,   !- Name
  Roof,                      !- Surface Type
  Roof,                      !- Construction Name
  North_Perimeter,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  12,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  60,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  60,                        !- Vertex X Coordinate 4
  12,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

Construction,
  Exterior Wall,             !- Name
  Brick,                     !- Outside Layer
  Wall Insulation,           !- Layer 2
  Gypsum;                    !- Layer 3

Construction,
  Roof,                      !- Name
  Roof Membrane,             !- Outside Layer
  Roof Insulation,           !- Layer 2
  Metal Decking;             !- Layer 3

Construction,
  Ground Slab,               !- Name
  Concrete 200mm;            !- Outside Layer

Construction,
  Interior Wall,             !- Name
  Gypsum,                    !- Outside Layer
  Wall Air Space,            !- Layer 2
  Gypsum;                    !- Layer 3

Construction,
  Window,                    !- Name
  Simple Glazing;            !- Outside Layer

Daylighting:Controls,
  South_Perimeter Daylighting, !- Name
  South_Perimeter,           !- Zone Or Space Name
  SplitFlux,                 !- Daylighting Method
  Always On,                 !- Availability Schedule Name
  Continuous,                !- Lighting Control Type
  0.3,                       !- Minimum Input Power Fraction For Continuous Or Continuousoff Dimming Control
  0.2,                       !- Minimum Light Output Fraction For Continuous Or Continuousoff Dimming Control
  1,                         !- Number Of Stepped Control Steps
  1,                         !- Probability Lighting Will Be Reset When Needed In Manual Stepped Control
  South_Perimeter Daylight Reference, !- Glare Calculation Daylighting Reference Point Name
  0,                         !- Glare Calculation Azimuth Angle Of View Direction Clockwise From Zone Y Axis
  22,                        !- Maximum Allowable Discomfort Glare Index
  ,                          !- Delight Gridding Resolution
  South_Perimeter Daylight Reference, !- Daylighting Reference Point Name
  1,                         !- Fraction Of Lights Controlled By Reference Point
  500;                       !- Illuminance Setpoint At Reference Point

Daylighting:Controls,
  North_Perimeter Daylighting, !- Name
  North_Perimeter,           !- Zone Or Space Name
  SplitFlux,                 !- Daylighting Method
  Always On,                 !- Availability Schedule Name
  Continuous,                !- Lighting Control Type
  0.3,                       !- Minimum Input Power Fraction For Continuous Or Continuousoff Dimming Control
  0.2,                       !- Minimum Light Output Fraction For Continuous Or Continuousoff Dimming Control
  1,                         !- Number Of Stepped Control Steps
  1,                         !- Probability Lighting Will Be Reset When Needed In Manual Stepped Control
  North_Perimeter Daylight Reference, !- Glare Calculation Daylighting Reference Point Name
  0,                         !- Glare Calculation Azimuth Angle Of View Direction Clockwise From Zone Y Axis
  22,                        !- Maximum Allowable Discomfort Glare Index
  ,                          !- Delight Gridding Resolution
  North_Perimeter Daylight Reference, !- Daylighting Reference Point Name
  1,                         !- Fraction Of Lights Controlled By Reference Point
  500;                       !- Illuminance Setpoint At Reference Point

Daylighting:ReferencePoint,
  South_Perimeter Daylight Reference, !- Name
  South_Perimeter,           !- Zone Or Space Name
  30,                        !- X Coordinate Of Reference Point
  3,                         !- Y Coordinate Of Reference Point
  0.8;                       !- Z Coordinate Of Reference Point

Daylighting:ReferencePoint,
  North_Perimeter Daylight Reference, !- Name
  North_Perimeter,           !- Zone Or Space Name
  30,                        !- X Coordinate Of Reference Point
  9,                         !- Y Coordinate Of Reference Point
  0.8;                       !- Z Coordinate Of Reference Point

DesignSpecification:OutdoorAir,
  Office Outdoor Air,        !- Name
  Sum,                       !- Outdoor Air Method
  0.0025,                    !- Outdoor Air Flow Per Person
  0.0003;                    !- Outdoor Air Flow Per Zone Floor Area

ElectricEquipment,
  Office Equipment Bar_Zones, !- Name
  Bar_Zones,                 !- Zone Or Zonelist Or Space Or Spacelist Name
  Office Equipment,          !- Schedule Name
  Watts/Area,                !- Design Level Calculation Method
  ,                          !- Design Level
  10,                        !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.5,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  General;                   !- End Use Subcategory

Exterior:Lights,
  Facade and Parking Lights, !- Name
  Always On,                 !- Schedule Name
  2000,                      !- Design Level
  AstronomicalClock,         !- Control Option
  Exterior Lights;           !- End Use Subcategory

FenestrationSurface:Detailed,
  South_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  South_Perimeter_Wall_01,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  5.5,                       !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  5.5,                       !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  North_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  North_Perimeter_Wall_01,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  11.5,                      !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  11.5,                      !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  6.5,                       !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  6.5,                       !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  South_Perimeter_Wall_02_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  South_Perimeter_Wall_02,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  60,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  60,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  60,                        !- Vertex 3 X Coordinate
  5.5,                       !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  60,                        !- Vertex 4 X Coordinate
  5.5,                       !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  North_Perimeter_Wall_02_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  North_Perimeter_Wall_02,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  60,                        !- Vertex 1 X Coordinate
  6.5,                       !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  60,                        !- Vertex 2 X Coordinate
  6.5,                       !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  60,                        !- Vertex 3 X Coordinate
  11.5,                      !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  60,                        !- Vertex 4 X Coordinate
  11.5,                      !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  South_Perimeter_Wall_03_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  South_Perimeter_Wall_03,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  59.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  59.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  North_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  North_Perimeter_Wall_04,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  59.5,                      !- Vertex 1 X Coordinate
  12,                        !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  59.5,                      !- Vertex 2 X Coordinate
  12,                        !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  12,                        !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  12,                        !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

GlobalGeometryRules,
  UpperLeftCorner,           !- Starting Vertex Position
  Counterclockwise,          !- Vertex Entry Direction
  World,                     !- Coordinate System
  World,                     !- Daylighting Reference Point Coordinate System
  World;                     !- Rectangular Surface Coordinate System

Lights,
  Office Lights Bar_Zones,   !- Name
  Bar_Zones,                 !- Zone Or Zonelist Or Space Or Spacelist Name
  Office Lighting,           !- Schedule Name
  Watts/Area,                !- Design Level Calculation Method
  ,                          !- Lighting Level
  10,                        !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Return Air Fraction
  0.42,                      !- Fraction Radiant
  0.18,                      !- Fraction Visible
  1,                         !- Fraction Replaceable
  General;                   !- End Use Subcategory

Material,
  Brick,                     !- Name
  MediumRough,               !- Roughness
  0.1016,                    !- Thickness
  0.89,                      !- Conductivity
  1920,                      !- Density
  790,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Wall Insulation,           !- Name
  MediumRough,               !- Roughness
  0.0794,                    !- Thickness
  0.0432,                    !- Conductivity
  91,                        !- Density
  837,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Gypsum,                    !- Name
  Smooth,                    !- Roughness
  0.0127,                    !- Thickness
  0.16,                      !- Conductivity
  784.9,                     !- Density
  830,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Roof Membrane,             !- Name
  VeryRough,                 !- Roughness
  0.0095,                    !- Thickness
  0.16,                      !- Conductivity
  1121.29,                   !- Density
  1460,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Roof Insulation,           !- Name
  MediumRough,               !- Roughness
  0.1693,                    !- Thickness
  0.049,                     !- Conductivity
  265,                       !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Metal Decking,             !- Name
  MediumSmooth,              !- Roughness
  0.0015,                    !- Thickness
  45.006,                    !- Conductivity
  7680,                      !- Density
  418.4,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Plywood,                   !- Name
  MediumSmooth,              !- Roughness
  0.019,                     !- Thickness
  0.12,                      !- Conductivity
  540,                       !- Density
  1210,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Ceiling Insulation,        !- Name
  MediumRough,               !- Roughness
  0.2,                       !- Thickness
  0.045,                     !- Conductivity
  30,                        !- Density
  840,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Concrete 150mm,            !- Name
  MediumRough,               !- Roughness
  0.15,                      !- Thickness
  1.95,                      !- Conductivity
  2240,                      !- Density
  900,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Concrete 200mm,            !- Name
  MediumRough,               !- Roughness
  0.2,                       !- Thickness
  1.95,                      !- Conductivity
  2240,                      !- Density
  900,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Acoustic Tile,             !- Name
  MediumSmooth,              !- Roughness
  0.0191,                    !- Thickness
  0.06,                      !- Conductivity
  368,                       !- Density
  590,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Wood,                      !- Name
  MediumSmooth,              !- Roughness
  0.05,                      !- Thickness
  0.15,                      !- Conductivity
  608,                       !- Density
  1630,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material:AirGap,
  Wall Air Space,            !- Name
  0.15;                      !- Thermal Resistance

OutdoorAir:NodeList,
  North_Perimeter Ideal Loads Outdoor Air Node; !- Node Or Nodelist Name

OutdoorAir:NodeList,
  South_Perimeter Ideal Loads Outdoor Air Node; !- Node Or Nodelist Name

Output:Meter,
  Heating:DistrictHeatingWater, !- Key Name
  Hourly;                    !- Reporting Frequency

Output:Meter,
  Cooling:DistrictCooling,   !- Key Name
  Hourly;                    !- Reporting Frequency

Output:Meter,
  ExteriorLights:Electricity, !- Key Name
  Hourly;                    !- Reporting Frequency

Output:SQLite,
  SimpleAndTabular,          !- Option Type
  None;                      !- Unit Conversion For Tabular Data

Output:Table:SummaryReports,
  AllSummary;                !- Report Name

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Site Outdoor Air Drybulb Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  North_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  South_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                      !- Column Separator
  None;                      !- Unit Conversion

People,
  Office People Bar_Zones,   !- Name
  Bar_Zones,                 !- Zone Or Zonelist Or Space Or Spacelist Name
  Office Occupancy,          !- Number Of People Schedule Name
  People/Area,               !- Number Of People Calculation Method
  ,                          !- Number Of People
  0.05,                      !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  Autocalculate,             !- Sensible Heat Fraction
  Activity Level;            !- Activity Level Schedule Name

RunPeriod,
  Annual,                    !- Name
  1,                         !- Begin Month
  1,                         !- Begin Day Of Month
  ,                          !- Begin Year
  12,                        !- End Month
  31,                        !- End Day Of Month
  ,                          !- End Year
  ,                          !- Day Of Week For Start Day
  Yes,                       !- Use Weather File Holidays And Special Days
  Yes,                       !- Use Weather File Daylight Saving Period
  No,                        !- Apply Weekend Holiday Rule
  Yes,                       !- Use Weather File Rain Indicators
  Yes;                       !- Use Weather File Snow Indicators

Schedule:Compact,
  Always On,                 !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1;                         !- Field 4

Schedule:Compact,
  Activity Level,            !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  120;                       !- Field 4

Schedule:Compact,
  Thermostat Control Type,   !- Name
  Control Type,              !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  4;                         !- Field 4

Schedule:Compact,
  Office Occupancy,          !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 07:00,              !- Field 3
  0,                         !- Field 4
  Until: 08:00,              !- Field 5
  0.5,                       !- Field 6
  Until: 12:00,              !- Field 7
  0.95,                      !- Field 8
  Until: 13:00,              !- Field 9
  0.5,                       !- Field 10
  Until: 17:00,              !- Field 11
  0.95,                      !- Field 12
  Until: 18:00,              !- Field 13
  0.3,                       !- Field 14
  Until: 22:00,              !- Field 15
  0.1,                       !- Field 16
  Until: 24:00,              !- Field 17
  0,                         !- Field 18
  For: Saturday,             !- Field 19
  Until: 08:00,              !- Field 20
  0,                         !- Field 21
  Until: 14:00,              !- Field 22
  0.3,                       !- Field 23
  Until: 24:00,              !- Field 24
  0,                         !- Field 25
  For: SummerDesignDay,      !- Field 26
  Until: 24:00,              !- Field 27
  1,                         !- Field 28
  For: AllOtherDays,         !- Field 29
  Until: 24:00,              !- Field 30
  0;                         !- Field 31

Schedule:Compact,
  Conference Occupancy,      !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 09:00,              !- Field 3
  0,                         !- Field 4
  Until: 12:00,              !- Field 5
  0.6,                       !- Field 6
  Until: 13:00,              !- Field 7
  0.2,                       !- Field 8
  Until: 16:00,              !- Field 9
  0.8,                       !- Field 10
  Until: 17:00,              !- Field 11
  0.3,                       !- Field 12
  Until: 24:00,              !- Field 13
  0,                         !- Field 14
  For: SummerDesignDay,      !- Field 15
  Until: 24:00,              !- Field 16
  1,                         !- Field 17
  For: AllOtherDays,         !- Field 18
  Until: 24:00,              !- Field 19
  0;                         !- Field 20

Schedule:Compact,
  Office Lighting,           !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 07:00,              !- Field 3
  0.05,                      !- Field 4
  Until: 18:00,              !- Field 5
  0.9,                       !- Field 6
  Until: 22:00,              !- Field 7
  0.3,                       !- Field 8
  Until: 24:00,              !- Field 9
  0.05,                      !- Field 10
  For: Saturday,             !- Field 11
  Until: 08:00,              !- Field 12
  0.05,                      !- Field 13
  Until: 14:00,              !- Field 14
  0.5,                       !- Field 15
  Until: 24:00,              !- Field 16
  0.05,                      !- Field 17
  For: SummerDesignDay,      !- Field 18
  Until: 24:00,              !- Field 19
  1,                         !- Field 20
  For: WinterDesignDay,      !- Field 21
  Until: 24:00,              !- Field 22
  0,                         !- Field 23
  For: AllOtherDays,         !- Field 24
  Until: 24:00,              !- Field 25
  0.05;                      !- Field 26

Schedule:Compact,
  Office Equipment,          !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 07:00,              !- Field 3
  0.3,                       !- Field 4
  Until: 18:00,              !- Field 5
  0.9,                       !- Field 6
  Until: 24:00,              !- Field 7
  0.3,                       !- Field 8
  For: SummerDesignDay,      !- Field 9
  Until: 24:00,              !- Field 10
  1,                         !- Field 11
  For: WinterDesignDay,      !- Field 12
  Until: 24:00,              !- Field 13
  0,                         !- Field 14
  For: AllOtherDays,         !- Field 15
  Until: 24:00,              !- Field 16
  0.3;                       !- Field 17

Schedule:Compact,
  Heating Setpoint,          !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  15.6,                      !- Field 4
  Until: 22:00,              !- Field 5
  21,                        !- Field 6
  Until: 24:00,              !- Field 7
  15.6,                      !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  15.6,                      !- Field 11
  Until: 18:00,              !- Field 12
  21,                        !- Field 13
  Until: 24:00,              !- Field 14
  15.6,                      !- Field 15
  For: WinterDesignDay,      !- Field 16
  Until: 24:00,              !- Field 17
  21,                        !- Field 18
  For: SummerDesignDay,      !- Field 19
  Until: 24:00,              !- Field 20
  24,                        !- Field 21
  For: AllOtherDays,         !- Field 22
  Until: 24:00,              !- Field 23
  15.6;                      !- Field 24

Schedule:Compact,
  Cooling Setpoint,          !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  29.4,                      !- Field 4
  Until: 22:00,              !- Field 5
  24,                        !- Field 6
  Until: 24:00,              !- Field 7
  29.4,                      !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  29.4,                      !- Field 11
  Until: 18:00,              !- Field 12
  24,                        !- Field 13
  Until: 24:00,              !- Field 14
  29.4,                      !- Field 15
  For: WinterDesignDay,      !- Field 16
  Until: 24:00,              !- Field 17
  21,                        !- Field 18
  For: SummerDesignDay,      !- Field 19
  Until: 24:00,              !- Field 20
  24,                        !- Field 21
  For: AllOtherDays,         !- Field 22
  Until: 24:00,              !- Field 23
  29.4;                      !- Field 24

Schedule:Compact,
  HVAC Operation,            !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  0,                         !- Field 4
  Until: 22:00,              !- Field 5
  1,                         !- Field 6
  Until: 24:00,              !- Field 7
  0,                         !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  0,                         !- Field 11
  Until: 18:00,              !- Field 12
  1,                         !- Field 13
  Until: 24:00,              !- Field 14
  0,                         !- Field 15
  For: SummerDesignDay WinterDesignDay, !- Field 16
  Until: 24:00,              !- Field 17
  1,                         !- Field 18
  For: AllOtherDays,         !- Field 19
  Until: 24:00,              !- Field 20
  0;                         !- Field 21

Schedule:Compact,
  Infiltration,              !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  1,                         !- Field 4
  Until: 22:00,              !- Field 5
  0.25,                      !- Field 6
  Until: 24:00,              !- Field 7
  1,                         !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  1,                         !- Field 11
  Until: 18:00,              !- Field 12
  0.25,                      !- Field 13
  Until: 24:00,              !- Field 14
  1,                         !- Field 15
  For: AllOtherDays,         !- Field 16
  Until: 24:00,              !- Field 17
  1;                         !- Field 18

ScheduleTypeLimits,
  Fraction,                  !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  Continuous;                !- Numeric Type

ScheduleTypeLimits,
  Temperature,               !- Name
  -60,                       !- Lower Limit Value
  200,                       !- Upper Limit Value
  Continuous;                !- Numeric Type

ScheduleTypeLimits,
  Any Number;                !- Name

ScheduleTypeLimits,
  Control Type,              !- Name
  0,                         !- Lower Limit Value
  4,                         !- Upper Limit Value
  Discrete;                  !- Numeric Type

SimulationControl,
  Yes,                       !- Do Zone Sizing Calculation
  No,                        !- Do System Sizing Calculation
  No,                        !- Do Plant Sizing Calculation
  No,                        !- Run Simulation For Sizing Periods
  Yes;                       !- Run Simulation For Weather File Run Periods

Site:GroundTemperature:BuildingSurface,
  18.3,                      !- January Ground Temperature
  18.2,                      !- February Ground Temperature
  18.3,                      !- March Ground Temperature
  18.4,                      !- April Ground Temperature
  20.1,                      !- May Ground Temperature
  22,                        !- June Ground Temperature
  22.3,                      !- July Ground Temperature
  22.5,                      !- August Ground Temperature
  22.5,                      !- September Ground Temperature
  20.7,                      !- October Ground Temperature
  18.9,                      !- November Ground Temperature
  18.5;                      !- December Ground Temperature

Site:Location,
  Chicago Ohare Intl Ap,     !- Name
  41.98,                     !- Latitude
  -87.92,                    !- Longitude
  -6,                        !- Time Zone
  201;                       !- Elevation

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile; !- Calculation Method

Sizing:Zone,
  North_Perimeter,           !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  40,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  South_Perimeter,           !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  40,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  1,                         !- Month
  21,                        !- Day Of Month
  WinterDesignDay,           !- Day Type
  -20,                       !- Maximum Dry Bulb Temperature
  0,                         !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                   !- Humidity Condition Type
  -20,                       !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  98934,                     !- Barometric Pressure
  4.9,                       !- Wind Speed
  270,                       !- Wind Direction
  ,                          !- Rain Indicator
  ,                          !- Snow Indicator
  ,                          !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud
  0;                         !- Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                         !- Month
  21,                        !- Day Of Month
  SummerDesignDay,           !- Day Type
  33.3,                      !- Maximum Dry Bulb Temperature
  10.5,                      !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                   !- Humidity Condition Type
  23.7,                      !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  98934,                     !- Barometric Pressure
  5.2,                       !- Wind Speed
  230,                       !- Wind Direction
  ,                          !- Rain Indicator
  ,                          !- Snow Indicator
  ,                          !- Daylight Saving Time Indicator
  ASHRAETau,                 !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  0.455,                     !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub
  2.05;                      !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud

ThermostatSetpoint:DualSetpoint,
  Office Dual Setpoint,      !- Name
  Heating Setpoint,          !- Heating Setpoint Temperature Schedule Name
  Cooling Setpoint;          !- Cooling Setpoint Temperature Schedule Name

Timestep,
  4;                         !- Number Of Timesteps Per Hour

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing,            !- Name
  2,                         !- U Factor
  0.4,                       !- Solar Heat Gain Coefficient
  0.6;                       !- Visible Transmittance

Zone,
  North_Perimeter,           !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  South_Perimeter,           !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

ZoneControl:Thermostat,
  North_Perimeter Thermostat, !- Name
  North_Perimeter,           !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  South_Perimeter Thermostat, !- Name
  South_Perimeter,           !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneHVAC:EquipmentConnections,
  North_Perimeter,           !- Zone Name
  North_Perimeter Equipment, !- Zone Conditioning Equipment List Name
  North_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  North_Perimeter Air Node,  !- Zone Air Node Name
  North_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  South_Perimeter,           !- Zone Name
  South_Perimeter Equipment, !- Zone Conditioning Equipment List Name
  South_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  South_Perimeter Air Node,  !- Zone Air Node Name
  South_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentList,
  North_Perimeter Equipment, !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Object Type
  North_Perimeter Ideal Loads, !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  South_Perimeter Equipment, !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem, !- Zone Equipment Object Type
  South_Perimeter Ideal Loads, !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  North_Perimeter Ideal Loads, !- Name
  Always On,                 !- Availability Schedule Name
  North_Perimeter Supply Inlet, !- Zone Supply Air Node Name
  ,                          !- Zone Exhaust Air Node Name
  ,                          !- System Inlet Air Node Name
  40,                        !- Maximum Heating Supply Air Temperature
  13,                        !- Minimum Cooling Supply Air Temperature
  0.0156,                    !- Maximum Heating Supply Air Humidity Ratio
  0.0077,                    !- Minimum Cooling Supply Air Humidity Ratio
  NoLimit,                   !- Heating Limit
  ,                          !- Maximum Heating Air Flow Rate
  ,                          !- Maximum Sensible Heating Capacity
  NoLimit,                   !- Cooling Limit
  ,                          !- Maximum Cooling Air Flow Rate
  ,                          !- Maximum Total Cooling Capacity
  ,                          !- Heating Availability Schedule Name
  ,                          !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio, !- Dehumidification Control Type
  0.7,                       !- Cooling Sensible Heat Ratio
  None,                      !- Humidification Control Type
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  North_Perimeter Ideal Loads Outdoor Air Node, !- Outdoor Air Inlet Node Name
  OccupancySchedule,         !- Demand Controlled Ventilation Type
  NoEconomizer,              !- Outdoor Air Economizer Type
  None;                      !- Heat Recovery Type

ZoneHVAC:IdealLoadsAirSystem,
  South_Perimeter Ideal Loads, !- Name
  Always On,                 !- Availability Schedule Name
  South_Perimeter Supply Inlet, !- Zone Supply Air Node Name
  ,                          !- Zone Exhaust Air Node Name
  ,                          !- System Inlet Air Node Name
  40,                        !- Maximum Heating Supply Air Temperature
  13,                        !- Minimum Cooling Supply Air Temperature
  0.0156,                    !- Maximum Heating Supply Air Humidity Ratio
  0.0077,                    !- Minimum Cooling Supply Air Humidity Ratio
  NoLimit,                   !- Heating Limit
  ,                          !- Maximum Heating Air Flow Rate
  ,                          !- Maximum Sensible Heating Capacity
  NoLimit,                   !- Cooling Limit
  ,                          !- Maximum Cooling Air Flow Rate
  ,                          !- Maximum Total Cooling Capacity
  ,                          !- Heating Availability Schedule Name
  ,                          !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio, !- Dehumidification Control Type
  0.7,                       !- Cooling Sensible Heat Ratio
  None,                      !- Humidification Control Type
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  South_Perimeter Ideal Loads Outdoor Air Node, !- Outdoor Air Inlet Node Name
  OccupancySchedule,         !- Demand Controlled Ventilation Type
  NoEconomizer,              !- Outdoor Air Economizer Type
  None;                      !- Heat Recovery Type

ZoneInfiltration:DesignFlowRate,
  North_Perimeter Infiltration, !- Name
  North_Perimeter,           !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  South_Perimeter Infiltration, !- Name
  South_Perimeter,           !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneList,
  Bar_Zones,                 !- Name
  North_Perimeter,           !- Zone Name
  South_Perimeter;           !- Zone Name 2
