!-Generator idfkit v1.3.0rc2
!-Option SortedOrder

Version,
  24.2;                    !- Version Identifier

AirLoopHVAC,
  VAV,                       !- Name
  VAV Controllers,           !- Controller List Name
  ,                          !- Availability Manager List Name
  Autosize,                  !- Design Supply Air Flow Rate
  VAV Branches,              !- Branch List Name
  ,                          !- Connector List Name
  VAV Return Air Node,       !- Supply Side Inlet Node Name
  VAV Return Path Outlet Node, !- Demand Side Outlet Node Name
  VAV Zone Supply Node,      !- Demand Side Inlet Node Names
  VAV Supply Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  VAV OA Controllers,        !- Name
  Controller:OutdoorAir,     !- Controller 1 Object Type
  VAV OA Controller;         !- Controller 1 Name

AirLoopHVAC:ControllerList,
  VAV Controllers,           !- Name
  Controller:WaterCoil,      !- Controller 1 Object Type
  VAV Cooling Coil Controller; !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem,
  VAV OA System,             !- Name
  VAV OA Controllers,        !- Controller List Name
  VAV OA Equipment;          !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV OA Equipment,          !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component 1 Object Type
  VAV Heat Recovery,         !- Component 1 Name
  OutdoorAir:Mixer,          !- Component 2 Object Type
  VAV OA Mixer;              !- Component 2 Name

AirLoopHVAC:ReturnPath,
  VAV Return Path,           !- Name
  VAV Return Path Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type
  G_Plenum Return Plenum,    !- Component Name
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type 2
  T01_Plenum Return Plenum,  !- Component Name 2
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type 3
  T02_Plenum Return Plenum,  !- Component Name 3
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type 4
  T03_Plenum Return Plenum,  !- Component Name 4
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type 5
  T04_Plenum Return Plenum,  !- Component Name 5
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type 6
  T05_Plenum Return Plenum,  !- Component Name 6
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type 7
  T06_Plenum Return Plenum,  !- Component Name 7
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type 8
  T07_Plenum Return Plenum,  !- Component Name 8
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type 9
  T08_Plenum Return Plenum,  !- Component Name 9
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type 10
  T09_Plenum Return Plenum,  !- Component Name 10
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type 11
  T10_Plenum Return Plenum,  !- Component Name 11
  AirLoopHVAC:ZoneMixer,     !- Component Object Type 12
  VAV Return Mixer;          !- Component Name 12

AirLoopHVAC:ReturnPlenum,
  G_Plenum Return Plenum,    !- Name
  G_Plenum,                  !- Zone Name
  G_Plenum Air Node,         !- Zone Node Name
  G_Plenum Outlet Node,      !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  G_Perimeter Return Node,   !- Inlet Node Name
  G_Core Return Node;        !- Inlet Node Name 2

AirLoopHVAC:ReturnPlenum,
  T01_Plenum Return Plenum,  !- Name
  T01_Plenum,                !- Zone Name
  T01_Plenum Air Node,       !- Zone Node Name
  T01_Plenum Outlet Node,    !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  T01_Perimeter Return Node, !- Inlet Node Name
  T01_Core Return Node;      !- Inlet Node Name 2

AirLoopHVAC:ReturnPlenum,
  T02_Plenum Return Plenum,  !- Name
  T02_Plenum,                !- Zone Name
  T02_Plenum Air Node,       !- Zone Node Name
  T02_Plenum Outlet Node,    !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  T02_Perimeter Return Node, !- Inlet Node Name
  T02_Core Return Node;      !- Inlet Node Name 2

AirLoopHVAC:ReturnPlenum,
  T03_Plenum Return Plenum,  !- Name
  T03_Plenum,                !- Zone Name
  T03_Plenum Air Node,       !- Zone Node Name
  T03_Plenum Outlet Node,    !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  T03_Perimeter Return Node, !- Inlet Node Name
  T03_Core Return Node;      !- Inlet Node Name 2

AirLoopHVAC:ReturnPlenum,
  T04_Plenum Return Plenum,  !- Name
  T04_Plenum,                !- Zone Name
  T04_Plenum Air Node,       !- Zone Node Name
  T04_Plenum Outlet Node,    !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  T04_Perimeter Return Node, !- Inlet Node Name
  T04_Core Return Node;      !- Inlet Node Name 2

AirLoopHVAC:ReturnPlenum,
  T05_Plenum Return Plenum,  !- Name
  T05_Plenum,                !- Zone Name
  T05_Plenum Air Node,       !- Zone Node Name
  T05_Plenum Outlet Node,    !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  T05_Perimeter Return Node, !- Inlet Node Name
  T05_Core Return Node;      !- Inlet Node Name 2

AirLoopHVAC:ReturnPlenum,
  T06_Plenum Return Plenum,  !- Name
  T06_Plenum,                !- Zone Name
  T06_Plenum Air Node,       !- Zone Node Name
  T06_Plenum Outlet Node,    !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  T06_Perimeter Return Node, !- Inlet Node Name
  T06_Core Return Node;      !- Inlet Node Name 2

AirLoopHVAC:ReturnPlenum,
  T07_Plenum Return Plenum,  !- Name
  T07_Plenum,                !- Zone Name
  T07_Plenum Air Node,       !- Zone Node Name
  T07_Plenum Outlet Node,    !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  T07_Perimeter Return Node, !- Inlet Node Name
  T07_Core Return Node;      !- Inlet Node Name 2

AirLoopHVAC:ReturnPlenum,
  T08_Plenum Return Plenum,  !- Name
  T08_Plenum,                !- Zone Name
  T08_Plenum Air Node,       !- Zone Node Name
  T08_Plenum Outlet Node,    !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  T08_Perimeter Return Node, !- Inlet Node Name
  T08_Core Return Node;      !- Inlet Node Name 2

AirLoopHVAC:ReturnPlenum,
  T09_Plenum Return Plenum,  !- Name
  T09_Plenum,                !- Zone Name
  T09_Plenum Air Node,       !- Zone Node Name
  T09_Plenum Outlet Node,    !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  T09_Perimeter Return Node, !- Inlet Node Name
  T09_Core Return Node;      !- Inlet Node Name 2

AirLoopHVAC:ReturnPlenum,
  T10_Plenum Return Plenum,  !- Name
  T10_Plenum,                !- Zone Name
  T10_Plenum Air Node,       !- Zone Node Name
  T10_Plenum Outlet Node,    !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  T10_Perimeter Return Node, !- Inlet Node Name
  T10_Core Return Node;      !- Inlet Node Name 2

AirLoopHVAC:SupplyPath,
  VAV Supply Path,           !- Name
  VAV Zone Supply Node,      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  VAV Zone Splitter;         !- Component Name

AirLoopHVAC:ZoneMixer,
  VAV Return Mixer,          !- Name
  VAV Return Path Outlet Node, !- Outlet Node Name
  G_Plenum Outlet Node,      !- Inlet Node Name
  T01_Plenum Outlet Node,    !- Inlet Node Name 2
  T02_Plenum Outlet Node,    !- Inlet Node Name 3
  T03_Plenum Outlet Node,    !- Inlet Node Name 4
  T04_Plenum Outlet Node,    !- Inlet Node Name 5
  T05_Plenum Outlet Node,    !- Inlet Node Name 6
  T06_Plenum Outlet Node,    !- Inlet Node Name 7
  T07_Plenum Outlet Node,    !- Inlet Node Name 8
  T08_Plenum Outlet Node,    !- Inlet Node Name 9
  T09_Plenum Outlet Node,    !- Inlet Node Name 10
  T10_Plenum Outlet Node;    !- Inlet Node Name 11

AirLoopHVAC:ZoneSplitter,
  VAV Zone Splitter,         !- Name
  VAV Zone Supply Node,      !- Inlet Node Name
  G_Perimeter VAV Inlet Node, !- Outlet Node Name
  G_Core VAV Inlet Node,     !- Outlet Node Name 2
  T01_Perimeter VAV Inlet Node, !- Outlet Node Name 3
  T01_Core VAV Inlet Node,   !- Outlet Node Name 4
  T02_Perimeter VAV Inlet Node, !- Outlet Node Name 5
  T02_Core VAV Inlet Node,   !- Outlet Node Name 6
  T03_Perimeter VAV Inlet Node, !- Outlet Node Name 7
  T03_Core VAV Inlet Node,   !- Outlet Node Name 8
  T04_Perimeter VAV Inlet Node, !- Outlet Node Name 9
  T04_Core VAV Inlet Node,   !- Outlet Node Name 10
  T05_Perimeter VAV Inlet Node, !- Outlet Node Name 11
  T05_Core VAV Inlet Node,   !- Outlet Node Name 12
  T06_Perimeter VAV Inlet Node, !- Outlet Node Name 13
  T06_Core VAV Inlet Node,   !- Outlet Node Name 14
  T07_Perimeter VAV Inlet Node, !- Outlet Node Name 15
  T07_Core VAV Inlet Node,   !- Outlet Node Name 16
  T08_Perimeter VAV Inlet Node, !- Outlet Node Name 17
  T08_Core VAV Inlet Node,   !- Outlet Node Name 18
  T09_Perimeter VAV Inlet Node, !- Outlet Node Name 19
  T09_Core VAV Inlet Node,   !- Outlet Node Name 20
  T10_Perimeter VAV Inlet Node, !- Outlet Node Name 21
  T10_Core VAV Inlet Node;   !- Outlet Node Name 22

AirTerminal:SingleDuct:VAV:Reheat,
  G_Perimeter VAV Box,       !- Name
  Always On,                 !- Availability Schedule Name
  G_Perimeter Damper Outlet Node, !- Damper Air Outlet Node Name
  G_Perimeter VAV Inlet Node, !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  G_Perimeter Reheat Coil,   !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  G_Perimeter Supply Inlet,  !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  G_Core VAV Box,            !- Name
  Always On,                 !- Availability Schedule Name
  G_Core Damper Outlet Node, !- Damper Air Outlet Node Name
  G_Core VAV Inlet Node,     !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  G_Core Reheat Coil,        !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  G_Core Supply Inlet,       !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T01_Perimeter VAV Box,     !- Name
  Always On,                 !- Availability Schedule Name
  T01_Perimeter Damper Outlet Node, !- Damper Air Outlet Node Name
  T01_Perimeter VAV Inlet Node, !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T01_Perimeter Reheat Coil, !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T01_Perimeter Supply Inlet, !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T01_Core VAV Box,          !- Name
  Always On,                 !- Availability Schedule Name
  T01_Core Damper Outlet Node, !- Damper Air Outlet Node Name
  T01_Core VAV Inlet Node,   !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T01_Core Reheat Coil,      !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T01_Core Supply Inlet,     !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T02_Perimeter VAV Box,     !- Name
  Always On,                 !- Availability Schedule Name
  T02_Perimeter Damper Outlet Node, !- Damper Air Outlet Node Name
  T02_Perimeter VAV Inlet Node, !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T02_Perimeter Reheat Coil, !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T02_Perimeter Supply Inlet, !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T02_Core VAV Box,          !- Name
  Always On,                 !- Availability Schedule Name
  T02_Core Damper Outlet Node, !- Damper Air Outlet Node Name
  T02_Core VAV Inlet Node,   !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T02_Core Reheat Coil,      !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T02_Core Supply Inlet,     !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T03_Perimeter VAV Box,     !- Name
  Always On,                 !- Availability Schedule Name
  T03_Perimeter Damper Outlet Node, !- Damper Air Outlet Node Name
  T03_Perimeter VAV Inlet Node, !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T03_Perimeter Reheat Coil, !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T03_Perimeter Supply Inlet, !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T03_Core VAV Box,          !- Name
  Always On,                 !- Availability Schedule Name
  T03_Core Damper Outlet Node, !- Damper Air Outlet Node Name
  T03_Core VAV Inlet Node,   !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T03_Core Reheat Coil,      !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T03_Core Supply Inlet,     !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T04_Perimeter VAV Box,     !- Name
  Always On,                 !- Availability Schedule Name
  T04_Perimeter Damper Outlet Node, !- Damper Air Outlet Node Name
  T04_Perimeter VAV Inlet Node, !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T04_Perimeter Reheat Coil, !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T04_Perimeter Supply Inlet, !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T04_Core VAV Box,          !- Name
  Always On,                 !- Availability Schedule Name
  T04_Core Damper Outlet Node, !- Damper Air Outlet Node Name
  T04_Core VAV Inlet Node,   !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T04_Core Reheat Coil,      !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T04_Core Supply Inlet,     !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T05_Perimeter VAV Box,     !- Name
  Always On,                 !- Availability Schedule Name
  T05_Perimeter Damper Outlet Node, !- Damper Air Outlet Node Name
  T05_Perimeter VAV Inlet Node, !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T05_Perimeter Reheat Coil, !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T05_Perimeter Supply Inlet, !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T05_Core VAV Box,          !- Name
  Always On,                 !- Availability Schedule Name
  T05_Core Damper Outlet Node, !- Damper Air Outlet Node Name
  T05_Core VAV Inlet Node,   !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T05_Core Reheat Coil,      !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T05_Core Supply Inlet,     !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T06_Perimeter VAV Box,     !- Name
  Always On,                 !- Availability Schedule Name
  T06_Perimeter Damper Outlet Node, !- Damper Air Outlet Node Name
  T06_Perimeter VAV Inlet Node, !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T06_Perimeter Reheat Coil, !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T06_Perimeter Supply Inlet, !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T06_Core VAV Box,          !- Name
  Always On,                 !- Availability Schedule Name
  T06_Core Damper Outlet Node, !- Damper Air Outlet Node Name
  T06_Core VAV Inlet Node,   !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T06_Core Reheat Coil,      !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T06_Core Supply Inlet,     !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T07_Perimeter VAV Box,     !- Name
  Always On,                 !- Availability Schedule Name
  T07_Perimeter Damper Outlet Node, !- Damper Air Outlet Node Name
  T07_Perimeter VAV Inlet Node, !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T07_Perimeter Reheat Coil, !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T07_Perimeter Supply Inlet, !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T07_Core VAV Box,          !- Name
  Always On,                 !- Availability Schedule Name
  T07_Core Damper Outlet Node, !- Damper Air Outlet Node Name
  T07_Core VAV Inlet Node,   !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T07_Core Reheat Coil,      !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T07_Core Supply Inlet,     !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T08_Perimeter VAV Box,     !- Name
  Always On,                 !- Availability Schedule Name
  T08_Perimeter Damper Outlet Node, !- Damper Air Outlet Node Name
  T08_Perimeter VAV Inlet Node, !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T08_Perimeter Reheat Coil, !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T08_Perimeter Supply Inlet, !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T08_Core VAV Box,          !- Name
  Always On,                 !- Availability Schedule Name
  T08_Core Damper Outlet Node, !- Damper Air Outlet Node Name
  T08_Core VAV Inlet Node,   !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T08_Core Reheat Coil,      !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T08_Core Supply Inlet,     !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T09_Perimeter VAV Box,     !- Name
  Always On,                 !- Availability Schedule Name
  T09_Perimeter Damper Outlet Node, !- Damper Air Outlet Node Name
  T09_Perimeter VAV Inlet Node, !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T09_Perimeter Reheat Coil, !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T09_Perimeter Supply Inlet, !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T09_Core VAV Box,          !- Name
  Always On,                 !- Availability Schedule Name
  T09_Core Damper Outlet Node, !- Damper Air Outlet Node Name
  T09_Core VAV Inlet Node,   !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T09_Core Reheat Coil,      !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T09_Core Supply Inlet,     !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T10_Perimeter VAV Box,     !- Name
  Always On,                 !- Availability Schedule Name
  T10_Perimeter Damper Outlet Node, !- Damper Air Outlet Node Name
  T10_Perimeter VAV Inlet Node, !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T10_Perimeter Reheat Coil, !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T10_Perimeter Supply Inlet, !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  T10_Core VAV Box,          !- Name
  Always On,                 !- Availability Schedule Name
  T10_Core Damper Outlet Node, !- Damper Air Outlet Node Name
  T10_Core VAV Inlet Node,   !- Air Inlet Node Name
  Autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,        !- Reheat Coil Object Type
  T10_Core Reheat Coil,      !- Reheat Coil Name
  Autosize,                  !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  T10_Core Supply Inlet,     !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits;         !- Damper Heating Action

Boiler:HotWater,
  Boiler,                    !- Name
  NaturalGas,                !- Fuel Type
  Autosize,                  !- Nominal Capacity
  0.85,                      !- Nominal Thermal Efficiency
  ,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                          !- Normalized Boiler Efficiency Curve Name
  Autosize,                  !- Design Water Flow Rate
  0,                         !- Minimum Part Load Ratio
  1.2,                       !- Maximum Part Load Ratio
  1,                         !- Optimum Part Load Ratio
  HW Pump Outlet,            !- Boiler Water Inlet Node Name
  HW Loop Supply Outlet,     !- Boiler Water Outlet Node Name
  95,                        !- Water Outlet Upper Temperature Limit
  LeavingSetpointModulated;  !- Boiler Flow Mode

Branch,
  VAV Main Branch,           !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem, !- Component Object Type
  VAV OA System,             !- Component Name
  VAV Return Air Node,       !- Component Inlet Node Name
  VAV Mixed Air Node,        !- Component Outlet Node Name
  Coil:Cooling:Water,        !- Component Object Type 2
  VAV Cooling Coil,          !- Component Name 2
  VAV Mixed Air Node,        !- Component Inlet Node Name 2
  VAV Cooling Coil Outlet Node, !- Component Outlet Node Name 2
  Fan:VariableVolume,        !- Component Object Type 3
  VAV Supply Fan,            !- Component Name 3
  VAV Cooling Coil Outlet Node, !- Component Inlet Node Name 3
  VAV Supply Outlet Node;    !- Component Outlet Node Name 3

Branch,
  CHW Loop Supply Branch,    !- Name
  ,                          !- Pressure Drop Curve Name
  Pump:VariableSpeed,        !- Component Object Type
  CHW Pump,                  !- Component Name
  CHW Loop Supply Inlet,     !- Component Inlet Node Name
  CHW Pump Outlet,           !- Component Outlet Node Name
  Chiller:Electric:EIR,      !- Component Object Type 2
  Chiller,                   !- Component Name 2
  CHW Pump Outlet,           !- Component Inlet Node Name 2
  CHW Loop Supply Outlet;    !- Component Outlet Node Name 2

Branch,
  CHW Loop Demand Inlet,     !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  CHW Loop Demand Inlet Pipe, !- Component Name
  CHW Loop Demand Inlet Inlet, !- Component Inlet Node Name
  CHW Loop Demand Inlet Outlet; !- Component Outlet Node Name

Branch,
  CHW Loop Demand Bypass,    !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  CHW Loop Demand Bypass Pipe, !- Component Name
  CHW Loop Demand Bypass Inlet, !- Component Inlet Node Name
  CHW Loop Demand Bypass Outlet; !- Component Outlet Node Name

Branch,
  CHW Loop Demand Outlet,    !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  CHW Loop Demand Outlet Pipe, !- Component Name
  CHW Loop Demand Outlet Inlet, !- Component Inlet Node Name
  CHW Loop Demand Outlet Outlet; !- Component Outlet Node Name

Branch,
  VAV Cooling Coil Branch,   !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Cooling:Water,        !- Component Object Type
  VAV Cooling Coil,          !- Component Name
  VAV Cooling Coil Water Inlet, !- Component Inlet Node Name
  VAV Cooling Coil Water Outlet; !- Component Outlet Node Name

Branch,
  HW Loop Supply Branch,     !- Name
  ,                          !- Pressure Drop Curve Name
  Pump:VariableSpeed,        !- Component Object Type
  HW Pump,                   !- Component Name
  HW Loop Supply Inlet,      !- Component Inlet Node Name
  HW Pump Outlet,            !- Component Outlet Node Name
  Boiler:HotWater,           !- Component Object Type 2
  Boiler,                    !- Component Name 2
  HW Pump Outlet,            !- Component Inlet Node Name 2
  HW Loop Supply Outlet;     !- Component Outlet Node Name 2

Branch,
  HW Loop Demand Inlet,      !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  HW Loop Demand Inlet Pipe, !- Component Name
  HW Loop Demand Inlet Inlet, !- Component Inlet Node Name
  HW Loop Demand Inlet Outlet; !- Component Outlet Node Name

Branch,
  HW Loop Demand Bypass,     !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  HW Loop Demand Bypass Pipe, !- Component Name
  HW Loop Demand Bypass Inlet, !- Component Inlet Node Name
  HW Loop Demand Bypass Outlet; !- Component Outlet Node Name

Branch,
  HW Loop Demand Outlet,     !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  HW Loop Demand Outlet Pipe, !- Component Name
  HW Loop Demand Outlet Inlet, !- Component Inlet Node Name
  HW Loop Demand Outlet Outlet; !- Component Outlet Node Name

Branch,
  G_Perimeter Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  G_Perimeter Reheat Coil,   !- Component Name
  G_Perimeter Reheat Coil Water Inlet, !- Component Inlet Node Name
  G_Perimeter Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  G_Core Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  G_Core Reheat Coil,        !- Component Name
  G_Core Reheat Coil Water Inlet, !- Component Inlet Node Name
  G_Core Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T01_Perimeter Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T01_Perimeter Reheat Coil, !- Component Name
  T01_Perimeter Reheat Coil Water Inlet, !- Component Inlet Node Name
  T01_Perimeter Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T01_Core Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T01_Core Reheat Coil,      !- Component Name
  T01_Core Reheat Coil Water Inlet, !- Component Inlet Node Name
  T01_Core Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T02_Perimeter Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T02_Perimeter Reheat Coil, !- Component Name
  T02_Perimeter Reheat Coil Water Inlet, !- Component Inlet Node Name
  T02_Perimeter Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T02_Core Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T02_Core Reheat Coil,      !- Component Name
  T02_Core Reheat Coil Water Inlet, !- Component Inlet Node Name
  T02_Core Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T03_Perimeter Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T03_Perimeter Reheat Coil, !- Component Name
  T03_Perimeter Reheat Coil Water Inlet, !- Component Inlet Node Name
  T03_Perimeter Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T03_Core Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T03_Core Reheat Coil,      !- Component Name
  T03_Core Reheat Coil Water Inlet, !- Component Inlet Node Name
  T03_Core Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T04_Perimeter Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T04_Perimeter Reheat Coil, !- Component Name
  T04_Perimeter Reheat Coil Water Inlet, !- Component Inlet Node Name
  T04_Perimeter Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T04_Core Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T04_Core Reheat Coil,      !- Component Name
  T04_Core Reheat Coil Water Inlet, !- Component Inlet Node Name
  T04_Core Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T05_Perimeter Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T05_Perimeter Reheat Coil, !- Component Name
  T05_Perimeter Reheat Coil Water Inlet, !- Component Inlet Node Name
  T05_Perimeter Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T05_Core Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T05_Core Reheat Coil,      !- Component Name
  T05_Core Reheat Coil Water Inlet, !- Component Inlet Node Name
  T05_Core Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T06_Perimeter Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T06_Perimeter Reheat Coil, !- Component Name
  T06_Perimeter Reheat Coil Water Inlet, !- Component Inlet Node Name
  T06_Perimeter Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T06_Core Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T06_Core Reheat Coil,      !- Component Name
  T06_Core Reheat Coil Water Inlet, !- Component Inlet Node Name
  T06_Core Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T07_Perimeter Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T07_Perimeter Reheat Coil, !- Component Name
  T07_Perimeter Reheat Coil Water Inlet, !- Component Inlet Node Name
  T07_Perimeter Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T07_Core Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T07_Core Reheat Coil,      !- Component Name
  T07_Core Reheat Coil Water Inlet, !- Component Inlet Node Name
  T07_Core Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T08_Perimeter Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T08_Perimeter Reheat Coil, !- Component Name
  T08_Perimeter Reheat Coil Water Inlet, !- Component Inlet Node Name
  T08_Perimeter Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T08_Core Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T08_Core Reheat Coil,      !- Component Name
  T08_Core Reheat Coil Water Inlet, !- Component Inlet Node Name
  T08_Core Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T09_Perimeter Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T09_Perimeter Reheat Coil, !- Component Name
  T09_Perimeter Reheat Coil Water Inlet, !- Component Inlet Node Name
  T09_Perimeter Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T09_Core Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T09_Core Reheat Coil,      !- Component Name
  T09_Core Reheat Coil Water Inlet, !- Component Inlet Node Name
  T09_Core Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T10_Perimeter Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T10_Perimeter Reheat Coil, !- Component Name
  T10_Perimeter Reheat Coil Water Inlet, !- Component Inlet Node Name
  T10_Perimeter Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  T10_Core Reheat Coil Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:Water,        !- Component Object Type
  T10_Core Reheat Coil,      !- Component Name
  T10_Core Reheat Coil Water Inlet, !- Component Inlet Node Name
  T10_Core Reheat Coil Water Outlet; !- Component Outlet Node Name

Branch,
  SHW Loop Supply Branch,    !- Name
  ,                          !- Pressure Drop Curve Name
  Pump:ConstantSpeed,        !- Component Object Type
  SHW Pump,                  !- Component Name
  SHW Loop Supply Inlet,     !- Component Inlet Node Name
  SHW Pump Outlet,           !- Component Outlet Node Name
  WaterHeater:Mixed,         !- Component Object Type 2
  Water Heater,              !- Component Name 2
  SHW Pump Outlet,           !- Component Inlet Node Name 2
  SHW Loop Supply Outlet;    !- Component Outlet Node Name 2

Branch,
  SHW Loop Demand Inlet,     !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  SHW Loop Demand Inlet Pipe, !- Component Name
  SHW Loop Demand Inlet Inlet, !- Component Inlet Node Name
  SHW Loop Demand Inlet Outlet; !- Component Outlet Node Name

Branch,
  SHW Loop Demand Bypass,    !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  SHW Loop Demand Bypass Pipe, !- Component Name
  SHW Loop Demand Bypass Inlet, !- Component Inlet Node Name
  SHW Loop Demand Bypass Outlet; !- Component Outlet Node Name

Branch,
  SHW Loop Demand Outlet,    !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  SHW Loop Demand Outlet Pipe, !- Component Name
  SHW Loop Demand Outlet Inlet, !- Component Inlet Node Name
  SHW Loop Demand Outlet Outlet; !- Component Outlet Node Name

Branch,
  SHW Connections Branch,    !- Name
  ,                          !- Pressure Drop Curve Name
  WaterUse:Connections,      !- Component Object Type
  SHW Connections,           !- Component Name
  SHW Connections Inlet,     !- Component Inlet Node Name
  SHW Connections Outlet;    !- Component Outlet Node Name

BranchList,
  VAV Branches,              !- Name
  VAV Main Branch;           !- Branch Name

BranchList,
  CHW Loop Demand Branches,  !- Name
  CHW Loop Demand Inlet,     !- Branch Name
  VAV Cooling Coil Branch,   !- Branch Name 2
  CHW Loop Demand Bypass,    !- Branch Name 3
  CHW Loop Demand Outlet;    !- Branch Name 4

BranchList,
  CHW Loop Supply Branches,  !- Name
  CHW Loop Supply Branch;    !- Branch Name

BranchList,
  HW Loop Demand Branches,   !- Name
  HW Loop Demand Inlet,      !- Branch Name
  G_Perimeter Reheat Coil Branch, !- Branch Name 2
  G_Core Reheat Coil Branch, !- Branch Name 3
  T01_Perimeter Reheat Coil Branch, !- Branch Name 4
  T01_Core Reheat Coil Branch, !- Branch Name 5
  T02_Perimeter Reheat Coil Branch, !- Branch Name 6
  T02_Core Reheat Coil Branch, !- Branch Name 7
  T03_Perimeter Reheat Coil Branch, !- Branch Name 8
  T03_Core Reheat Coil Branch, !- Branch Name 9
  T04_Perimeter Reheat Coil Branch, !- Branch Name 10
  T04_Core Reheat Coil Branch, !- Branch Name 11
  T05_Perimeter Reheat Coil Branch, !- Branch Name 12
  T05_Core Reheat Coil Branch, !- Branch Name 13
  T06_Perimeter Reheat Coil Branch, !- Branch Name 14
  T06_Core Reheat Coil Branch, !- Branch Name 15
  T07_Perimeter Reheat Coil Branch, !- Branch Name 16
  T07_Core Reheat Coil Branch, !- Branch Name 17
  T08_Perimeter Reheat Coil Branch, !- Branch Name 18
  T08_Core Reheat Coil Branch, !- Branch Name 19
  T09_Perimeter Reheat Coil Branch, !- Branch Name 20
  T09_Core Reheat Coil Branch, !- Branch Name 21
  T10_Perimeter Reheat Coil Branch, !- Branch Name 22
  T10_Core Reheat Coil Branch, !- Branch Name 23
  HW Loop Demand Bypass,     !- Branch Name 24
  HW Loop Demand Outlet;     !- Branch Name 25

BranchList,
  HW Loop Supply Branches,   !- Name
  HW Loop Supply Branch;     !- Branch Name

BranchList,
  SHW Loop Demand Branches,  !- Name
  SHW Loop Demand Inlet,     !- Branch Name
  SHW Connections Branch,    !- Branch Name 2
  SHW Loop Demand Bypass,    !- Branch Name 3
  SHW Loop Demand Outlet;    !- Branch Name 4

BranchList,
  SHW Loop Supply Branches,  !- Name
  SHW Loop Supply Branch;    !- Branch Name

Building,
  Ten Zone Explicit,         !- Name
  0,                         !- North Axis
  Suburbs,                   !- Terrain
  0.04,                      !- Loads Convergence Tolerance Value
  0.4,                       !- Temperature Convergence Tolerance Value
  FullExterior,              !- Solar Distribution
  25,                        !- Maximum Number Of Warmup Days
  6;                         !- Minimum Number Of Warmup Days

BuildingSurface:Detailed,
  Basement_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Basement Wall,             !- Construction Name
  Basement,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  -3,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  -3,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Basement_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Basement Wall,             !- Construction Name
  Basement,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  -3,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  -3,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Basement_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Basement Wall,             !- Construction Name
  Basement,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  -3,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  -3,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Basement_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Basement Wall,             !- Construction Name
  Basement,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  -3,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  -3,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Basement_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Ground Slab,               !- Construction Name
  Basement,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  -3,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  -3,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  -3,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  -3;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Wall_01,       !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Wall_02,       !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Core_Wall_01,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Core_Wall_01,            !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  G_Core,                    !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Wall_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Core_Wall_02,            !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  G_Core,                    !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Wall_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Wall_03,       !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Core_Wall_02,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Wall_04,       !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Wall_05,       !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Wall_06,       !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Core_Wall_03,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Core_Wall_03,            !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  G_Core,                    !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Wall_06,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Core_Wall_04,            !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  G_Core,                    !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Wall_07,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Wall_07,       !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Core_Wall_04,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Wall_08,       !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Basement_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  Basement,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Floor_01,      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Floor_01,      !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Basement_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Basement_Ceiling_02,       !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  Basement,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Floor_02,      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Floor_02,      !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Basement_Ceiling_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Basement_Ceiling_03,       !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  Basement,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Floor_03,      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Floor_03,      !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Basement_Ceiling_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Basement_Ceiling_04,       !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  Basement,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Floor_04,      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Floor_04,      !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Basement_Ceiling_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Basement_Ceiling_05,       !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  Basement,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Core_Floor_01,           !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Core_Floor_01,           !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  G_Core,                    !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Basement_Ceiling_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Ceiling_01,    !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Plenum_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Ceiling_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Ceiling_02,    !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Plenum_Floor_02,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Floor_02,         !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Ceiling_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Ceiling_03,    !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Plenum_Floor_03,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Floor_03,         !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Ceiling_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Perimeter_Ceiling_04,    !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  G_Perimeter,               !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Plenum_Floor_04,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Floor_04,         !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Perimeter_Ceiling_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Core_Ceiling_01,         !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  G_Core,                    !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Plenum_Floor_05,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Floor_05,         !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Core_Ceiling_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Wall_01,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Wall_02,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Core_Wall_01,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Core_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T01_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Wall_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Core_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T01_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Wall_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Wall_03,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Core_Wall_02,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Wall_04,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Wall_05,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Wall_06,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Core_Wall_03,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Core_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T01_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Wall_06,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Core_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T01_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Wall_07,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Wall_07,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Core_Wall_04,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Wall_08,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Floor_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Floor_01,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Plenum_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Ceiling_02,       !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Floor_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Floor_02,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Plenum_Ceiling_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Ceiling_03,       !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Floor_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Floor_03,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Plenum_Ceiling_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Ceiling_04,       !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Floor_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Floor_04,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Plenum_Ceiling_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  G_Plenum_Ceiling_05,       !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  G_Plenum,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Core_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Core_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T01_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  G_Plenum_Ceiling_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  4,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  4,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  4,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  4;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Wall_01,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Wall_02,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Wall_03,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Wall_04,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Ceiling_01,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Plenum_Floor_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Floor_01,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Ceiling_01,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Ceiling_02,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Plenum_Floor_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Floor_02,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Ceiling_02,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Ceiling_03,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Plenum_Floor_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Floor_03,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Ceiling_03,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Perimeter_Ceiling_04,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T01_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Plenum_Floor_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Floor_04,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Perimeter_Ceiling_04,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Core_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T01_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Plenum_Floor_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Floor_05,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Core_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  7,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  7,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  7,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  7;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Wall_01,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Wall_02,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Core_Wall_01,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Core_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T02_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Wall_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Core_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T02_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Wall_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Wall_03,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Core_Wall_02,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Wall_04,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Wall_05,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Wall_06,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Core_Wall_03,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Core_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T02_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Wall_06,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Core_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T02_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Wall_07,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Wall_07,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Core_Wall_04,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Wall_08,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Ceiling_01,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Floor_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Floor_01,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Plenum_Ceiling_01,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Ceiling_02,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Floor_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Floor_02,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Plenum_Ceiling_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Ceiling_03,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Floor_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Floor_03,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Plenum_Ceiling_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Ceiling_04,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Floor_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Floor_04,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Plenum_Ceiling_04,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T01_Plenum_Ceiling_05,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T01_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Core_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Core_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T02_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T01_Plenum_Ceiling_05,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  8,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  8,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  8,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  8;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Wall_01,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Wall_02,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Wall_03,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Wall_04,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Ceiling_01,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Plenum_Floor_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Floor_01,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Ceiling_01,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Ceiling_02,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Plenum_Floor_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Floor_02,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Ceiling_02,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Ceiling_03,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Plenum_Floor_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Floor_03,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Ceiling_03,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Perimeter_Ceiling_04,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T02_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Plenum_Floor_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Floor_04,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Perimeter_Ceiling_04,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Core_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T02_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Plenum_Floor_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Floor_05,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Core_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  11,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  11,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  11,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  11;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Wall_01,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Wall_02,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Core_Wall_01,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Core_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T03_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Wall_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Core_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T03_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Wall_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Wall_03,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Core_Wall_02,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Wall_04,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Wall_05,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Wall_06,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Core_Wall_03,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Core_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T03_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Wall_06,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Core_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T03_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Wall_07,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Wall_07,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Core_Wall_04,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Wall_08,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Ceiling_01,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Floor_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Floor_01,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Plenum_Ceiling_01,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Ceiling_02,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Floor_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Floor_02,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Plenum_Ceiling_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Ceiling_03,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Floor_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Floor_03,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Plenum_Ceiling_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Ceiling_04,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Floor_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Floor_04,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Plenum_Ceiling_04,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T02_Plenum_Ceiling_05,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T02_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Core_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Core_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T03_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T02_Plenum_Ceiling_05,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  12,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  12,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  12,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  12;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Wall_01,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Wall_02,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Wall_03,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Wall_04,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Ceiling_01,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Plenum_Floor_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Floor_01,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Ceiling_01,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Ceiling_02,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Plenum_Floor_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Floor_02,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Ceiling_02,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Ceiling_03,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Plenum_Floor_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Floor_03,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Ceiling_03,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Perimeter_Ceiling_04,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T03_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Plenum_Floor_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Floor_04,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Perimeter_Ceiling_04,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Core_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T03_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Plenum_Floor_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Floor_05,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Core_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  15,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  15,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  15,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  15;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Wall_01,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Wall_02,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Core_Wall_01,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Core_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T04_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Wall_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Core_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T04_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Wall_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Wall_03,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Core_Wall_02,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Wall_04,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Wall_05,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Wall_06,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Core_Wall_03,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Core_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T04_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Wall_06,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Core_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T04_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Wall_07,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Wall_07,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Core_Wall_04,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Wall_08,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Ceiling_01,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Floor_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Floor_01,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Plenum_Ceiling_01,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Ceiling_02,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Floor_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Floor_02,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Plenum_Ceiling_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Ceiling_03,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Floor_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Floor_03,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Plenum_Ceiling_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Ceiling_04,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Floor_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Floor_04,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Plenum_Ceiling_04,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T03_Plenum_Ceiling_05,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T03_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Core_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Core_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T04_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T03_Plenum_Ceiling_05,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  16,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  16,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  16,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  16;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Wall_01,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Wall_02,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Wall_03,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Wall_04,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Ceiling_01,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Plenum_Floor_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Floor_01,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Ceiling_01,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Ceiling_02,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Plenum_Floor_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Floor_02,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Ceiling_02,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Ceiling_03,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Plenum_Floor_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Floor_03,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Ceiling_03,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Perimeter_Ceiling_04,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T04_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Plenum_Floor_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Floor_04,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Perimeter_Ceiling_04,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Core_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T04_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Plenum_Floor_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Floor_05,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Core_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  19,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  19,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  19,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  19;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Wall_01,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Wall_02,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Core_Wall_01,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Core_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T05_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Wall_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Core_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T05_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Wall_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Wall_03,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Core_Wall_02,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Wall_04,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Wall_05,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Wall_06,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Core_Wall_03,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Core_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T05_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Wall_06,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Core_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T05_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Wall_07,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Wall_07,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Core_Wall_04,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Wall_08,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Ceiling_01,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Floor_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Floor_01,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Plenum_Ceiling_01,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Ceiling_02,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Floor_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Floor_02,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Plenum_Ceiling_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Ceiling_03,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Floor_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Floor_03,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Plenum_Ceiling_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Ceiling_04,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Floor_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Floor_04,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Plenum_Ceiling_04,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T04_Plenum_Ceiling_05,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T04_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Core_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Core_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T05_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T04_Plenum_Ceiling_05,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  20,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  20,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  20,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  20;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Wall_01,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Wall_02,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Wall_03,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Wall_04,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Ceiling_01,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Plenum_Floor_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Floor_01,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Ceiling_01,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Ceiling_02,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Plenum_Floor_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Floor_02,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Ceiling_02,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Ceiling_03,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Plenum_Floor_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Floor_03,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Ceiling_03,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Perimeter_Ceiling_04,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T05_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Plenum_Floor_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Floor_04,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Perimeter_Ceiling_04,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Core_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T05_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Plenum_Floor_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Floor_05,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Core_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  23,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  23,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  23,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  23;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Wall_01,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Wall_02,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Core_Wall_01,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Core_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T06_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Wall_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Core_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T06_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Wall_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Wall_03,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Core_Wall_02,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Wall_04,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Wall_05,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Wall_06,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Core_Wall_03,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Core_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T06_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Wall_06,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Core_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T06_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Wall_07,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Wall_07,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Core_Wall_04,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Wall_08,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Ceiling_01,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Floor_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Floor_01,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Plenum_Ceiling_01,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Ceiling_02,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Floor_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Floor_02,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Plenum_Ceiling_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Ceiling_03,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Floor_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Floor_03,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Plenum_Ceiling_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Ceiling_04,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Floor_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Floor_04,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Plenum_Ceiling_04,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T05_Plenum_Ceiling_05,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T05_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Core_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Core_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T06_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T05_Plenum_Ceiling_05,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  24,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  24,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  24,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  24;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Wall_01,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Wall_02,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Wall_03,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Wall_04,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Ceiling_01,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Plenum_Floor_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Floor_01,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Ceiling_01,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Ceiling_02,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Plenum_Floor_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Floor_02,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Ceiling_02,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Ceiling_03,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Plenum_Floor_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Floor_03,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Ceiling_03,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Perimeter_Ceiling_04,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T06_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Plenum_Floor_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Floor_04,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Perimeter_Ceiling_04,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Core_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T06_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Plenum_Floor_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Floor_05,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Core_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  27,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  27,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  27,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  27;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Wall_01,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Wall_02,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Core_Wall_01,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Core_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T07_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Wall_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Core_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T07_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Wall_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Wall_03,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Core_Wall_02,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Wall_04,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Wall_05,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Wall_06,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Core_Wall_03,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Core_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T07_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Wall_06,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Core_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T07_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Wall_07,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Wall_07,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Core_Wall_04,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Wall_08,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Ceiling_01,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Floor_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Floor_01,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Plenum_Ceiling_01,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Ceiling_02,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Floor_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Floor_02,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Plenum_Ceiling_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Ceiling_03,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Floor_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Floor_03,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Plenum_Ceiling_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Ceiling_04,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Floor_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Floor_04,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Plenum_Ceiling_04,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T06_Plenum_Ceiling_05,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T06_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Core_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Core_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T07_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T06_Plenum_Ceiling_05,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  28,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  28,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  28,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  28;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Wall_01,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Wall_02,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Wall_03,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Wall_04,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Ceiling_01,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Plenum_Floor_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Floor_01,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Ceiling_01,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Ceiling_02,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Plenum_Floor_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Floor_02,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Ceiling_02,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Ceiling_03,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Plenum_Floor_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Floor_03,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Ceiling_03,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Perimeter_Ceiling_04,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T07_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Plenum_Floor_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Floor_04,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Perimeter_Ceiling_04,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Core_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T07_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Plenum_Floor_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
