  14,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Floor_05,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Core_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  31,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  31,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  31,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  31;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Wall_01,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Wall_02,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Core_Wall_01,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Core_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T08_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Wall_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Core_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T08_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Wall_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Wall_03,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Core_Wall_02,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Wall_04,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Wall_05,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Wall_06,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Core_Wall_03,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Core_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T08_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Wall_06,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Core_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T08_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Wall_07,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Wall_07,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Core_Wall_04,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Wall_08,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Ceiling_01,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Floor_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Floor_01,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Plenum_Ceiling_01,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Ceiling_02,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Floor_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Floor_02,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Plenum_Ceiling_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Ceiling_03,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Floor_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Floor_03,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Plenum_Ceiling_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Ceiling_04,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Floor_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Floor_04,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Plenum_Ceiling_04,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T07_Plenum_Ceiling_05,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T07_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Core_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Core_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T08_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T07_Plenum_Ceiling_05,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  32,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  32,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  32,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  32;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Wall_01,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Wall_02,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Wall_03,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Wall_04,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Ceiling_01,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Plenum_Floor_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Floor_01,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Ceiling_01,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Ceiling_02,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Plenum_Floor_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Floor_02,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Ceiling_02,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Ceiling_03,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Plenum_Floor_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Floor_03,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Ceiling_03,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Perimeter_Ceiling_04,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T08_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Plenum_Floor_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Floor_04,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Perimeter_Ceiling_04,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Core_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T08_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Plenum_Floor_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Floor_05,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Core_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  35,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  35,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  35,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  35;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Wall_01,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Wall_02,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Core_Wall_01,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Core_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T09_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Wall_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Core_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T09_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Wall_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Wall_03,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Core_Wall_02,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Wall_04,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Wall_05,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Wall_06,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Core_Wall_03,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Core_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T09_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Wall_06,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Core_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T09_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Wall_07,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Wall_07,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Core_Wall_04,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Wall_08,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Ceiling_01,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Floor_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Floor_01,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Plenum_Ceiling_01,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Ceiling_02,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Floor_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Floor_02,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Plenum_Ceiling_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Ceiling_03,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Floor_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Floor_03,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Plenum_Ceiling_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Ceiling_04,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Floor_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Floor_04,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Plenum_Ceiling_04,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T08_Plenum_Ceiling_05,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T08_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Core_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Core_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T09_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T08_Plenum_Ceiling_05,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  36,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  36,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  36,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  36;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Wall_01,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Wall_02,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Wall_03,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Wall_04,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Ceiling_01,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Plenum_Floor_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Floor_01,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Ceiling_01,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Ceiling_02,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Plenum_Floor_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Floor_02,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Ceiling_02,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Ceiling_03,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Plenum_Floor_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Floor_03,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Ceiling_03,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Perimeter_Ceiling_04,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T09_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Plenum_Floor_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Floor_04,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Perimeter_Ceiling_04,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Core_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T09_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Plenum_Floor_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Floor_05,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Core_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  39,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  39,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  39,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  39;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Wall_01,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Wall_02,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Core_Wall_01,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Core_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T10_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Wall_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Core_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T10_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Wall_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Wall_03,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Core_Wall_02,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Wall_04,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Wall_05,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Wall_06,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Core_Wall_03,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Core_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T10_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Wall_06,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Core_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T10_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Wall_07,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Wall_07,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Core_Wall_04,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Wall_08,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Ceiling_01,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Floor_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Floor_01,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Plenum_Ceiling_01,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Ceiling_02,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Floor_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Floor_02,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Plenum_Ceiling_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Ceiling_03,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Floor_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Floor_03,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Plenum_Ceiling_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Ceiling_04,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Floor_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Floor_04,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Plenum_Ceiling_04,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T09_Plenum_Ceiling_05,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T09_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Core_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Core_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  T10_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T09_Plenum_Ceiling_05,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  40,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  40,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  40,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  40;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Wall_01,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Wall_02,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Wall_03,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Wall_04,        !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Ceiling_01,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Plenum_Floor_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Floor_01,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Ceiling_01,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Ceiling_02,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Plenum_Floor_02,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Floor_02,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Ceiling_02,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Ceiling_03,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Plenum_Floor_03,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Floor_03,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Ceiling_03,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Perimeter_Ceiling_04,  !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T10_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Plenum_Floor_04,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Floor_04,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Perimeter_Ceiling_04,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Core_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Drop Ceiling,              !- Construction Name
  T10_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Plenum_Floor_05,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Floor_05,       !- Name
  Floor,                     !- Surface Type
  Drop Ceiling,              !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Core_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  43,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  43,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  43,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  43;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Wall_01,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Wall_02,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Core_Wall_01,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Core_Wall_01,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Top_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Wall_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Core_Wall_02,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Top_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Wall_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Wall_03,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Core_Wall_02,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Wall_04,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Wall_05,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Wall_06,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Core_Wall_03,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Core_Wall_03,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Top_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Wall_06,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Core_Wall_04,          !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Top_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Wall_07,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Wall_07,     !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Core_Wall_04,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Wall_08,     !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Ceiling_01,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Floor_01,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Floor_01,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Plenum_Ceiling_01,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Ceiling_02,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Floor_02,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Floor_02,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Plenum_Ceiling_02,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Ceiling_03,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Floor_03,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Floor_03,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Plenum_Ceiling_03,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Ceiling_04,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Floor_04,    !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Floor_04,    !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Plenum_Ceiling_04,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  T10_Plenum_Ceiling_05,     !- Name
  Ceiling,                   !- Surface Type
  Interior Slab,             !- Construction Name
  T10_Plenum,                !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Core_Floor_01,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Core_Floor_01,         !- Name
  Floor,                     !- Surface Type
  Interior Slab,             !- Construction Name
  Top_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  T10_Plenum_Ceiling_05,     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  44,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  44,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  44,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  44;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Ceiling_01,  !- Name
  Ceiling,                   !- Surface Type
  Attic Floor,               !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Attic_Floor_01,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  47,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Attic_Floor_01,            !- Name
  Floor,                     !- Surface Type
  Attic Floor Reversed,      !- Construction Name
  Attic,                     !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Ceiling_01,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  47,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Ceiling_02,  !- Name
  Ceiling,                   !- Surface Type
  Attic Floor,               !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Attic_Floor_02,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  47,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Attic_Floor_02,            !- Name
  Floor,                     !- Surface Type
  Attic Floor Reversed,      !- Construction Name
  Attic,                     !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Ceiling_02,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  20,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  14,                        !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  14,                        !- Vertex Y Coordinate 3
  47,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Ceiling_03,  !- Name
  Ceiling,                   !- Surface Type
  Attic Floor,               !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Attic_Floor_03,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  47,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Attic_Floor_03,            !- Name
  Floor,                     !- Surface Type
  Attic Floor Reversed,      !- Construction Name
  Attic,                     !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Ceiling_03,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  47,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Perimeter_Ceiling_04,  !- Name
  Ceiling,                   !- Surface Type
  Attic Floor,               !- Construction Name
  Top_Perimeter,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Attic_Floor_04,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  47,                        !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Attic_Floor_04,            !- Name
  Floor,                     !- Surface Type
  Attic Floor Reversed,      !- Construction Name
  Attic,                     !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Perimeter_Ceiling_04,  !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  47,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top_Core_Ceiling_01,       !- Name
  Ceiling,                   !- Surface Type
  Attic Floor,               !- Construction Name
  Top_Core,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Attic_Floor_05,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  47,                        !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Attic_Floor_05,            !- Name
  Floor,                     !- Surface Type
  Attic Floor Reversed,      !- Construction Name
  Attic,                     !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top_Core_Ceiling_01,       !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  14,                        !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  47,                        !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  14,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Attic_Roof_01,             !- Name
  Roof,                      !- Surface Type
  Attic Roof,                !- Construction Name
  Attic,                     !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  10,                        !- Vertex Y Coordinate 3
  50,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  10,                        !- Vertex Y Coordinate 4
  50;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Attic_Roof_02,             !- Name
  Roof,                      !- Surface Type
  Attic Roof,                !- Construction Name
  Attic,                     !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  10,                        !- Vertex Y Coordinate
  50,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  10,                        !- Vertex Y Coordinate 2
  50,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  20,                        !- Vertex Y Coordinate 3
  47,                        !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  20,                        !- Vertex Y Coordinate 4
  47;                        !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Attic_Wall_01,             !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  Attic,                     !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  3,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  10,                        !- Vertex Y Coordinate
  50,                        !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  47;                        !- Vertex Z Coordinate 3

BuildingSurface:Detailed,
  Attic_Wall_02,             !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  Attic,                     !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  3,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  47,                        !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  20,                        !- Vertex Y Coordinate 2
  47,                        !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  10,                        !- Vertex Y Coordinate 3
  50;                        !- Vertex Z Coordinate 3

Chiller:Electric:EIR,
  Chiller,                   !- Name
  Autosize,                  !- Reference Capacity
  2.8,                       !- Reference Cop
  6.67,                      !- Reference Leaving Chilled Water Temperature
  35,                        !- Reference Entering Condenser Fluid Temperature
  Autosize,                  !- Reference Chilled Water Flow Rate
  Autosize,                  !- Reference Condenser Fluid Flow Rate
  Chiller Cap fT,            !- Cooling Capacity Function Of Temperature Curve Name
  Chiller EIR fT,            !- Electric Input To Cooling Output Ratio Function Of Temperature Curve Name
  Chiller EIR fPLR,          !- Electric Input To Cooling Output Ratio Function Of Part Load Ratio Curve Name
  0.1,                       !- Minimum Part Load Ratio
  1,                         !- Maximum Part Load Ratio
  1,                         !- Optimum Part Load Ratio
  0.2,                       !- Minimum Unloading Ratio
  CHW Pump Outlet,           !- Chilled Water Inlet Node Name
  CHW Loop Supply Outlet,    !- Chilled Water Outlet Node Name
  Chiller Condenser Inlet Node, !- Condenser Inlet Node Name
  Chiller Condenser Outlet Node, !- Condenser Outlet Node Name
  AirCooled,                 !- Condenser Type
  0.012,                     !- Condenser Fan Power Ratio
  1,                         !- Fraction Of Compressor Electric Consumption Rejected By Condenser
  2,                         !- Leaving Chilled Water Lower Temperature Limit
  LeavingSetpointModulated;  !- Chiller Flow Mode

Coil:Cooling:DX:SingleSpeed,
  Top_Perimeter PTHP Cooling Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- Gross Rated Total Cooling Capacity
  Autosize,                  !- Gross Rated Sensible Heat Ratio
  3.4,                       !- Gross Rated Cooling Cop
  Autosize,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  ,                          !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Top_Perimeter PTHP Mixed Air Node, !- Air Inlet Node Name
  Top_Perimeter PTHP Cooling Outlet Node, !- Air Outlet Node Name
  Cool Cap fT,               !- Total Cooling Capacity Function Of Temperature Curve Name
  Cool Cap fFF,              !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  Cool EIR fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  Cool EIR fFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  DX PLF fPLR;               !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  Top_Core PTHP Cooling Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- Gross Rated Total Cooling Capacity
  Autosize,                  !- Gross Rated Sensible Heat Ratio
  3.4,                       !- Gross Rated Cooling Cop
  Autosize,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  ,                          !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Top_Core PTHP Mixed Air Node, !- Air Inlet Node Name
  Top_Core PTHP Cooling Outlet Node, !- Air Outlet Node Name
  Cool Cap fT,               !- Total Cooling Capacity Function Of Temperature Curve Name
  Cool Cap fFF,              !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  Cool EIR fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  Cool EIR fFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  DX PLF fPLR;               !- Part Load Fraction Correlation Curve Name

Coil:Cooling:Water,
  VAV Cooling Coil,          !- Name
  Always On,                 !- Availability Schedule Name
  ,                          !- Design Water Flow Rate
  ,                          !- Design Air Flow Rate
  ,                          !- Design Inlet Water Temperature
  ,                          !- Design Inlet Air Temperature
  ,                          !- Design Outlet Air Temperature
  ,                          !- Design Inlet Air Humidity Ratio
  ,                          !- Design Outlet Air Humidity Ratio
  VAV Cooling Coil Water Inlet, !- Water Inlet Node Name
  VAV Cooling Coil Water Outlet, !- Water Outlet Node Name
  VAV Mixed Air Node,        !- Air Inlet Node Name
  VAV Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,            !- Type Of Analysis
  CrossFlow;                 !- Heat Exchanger Configuration

Coil:Heating:DX:SingleSpeed,
  Top_Perimeter PTHP Heat Pump Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- Gross Rated Heating Capacity
  3.2,                       !- Gross Rated Heating Cop
  Autosize,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Supply Fan Power Per Volume Flow Rate
  ,                          !- 2023 Rated Supply Fan Power Per Volume Flow Rate
  Top_Perimeter PTHP Cooling Outlet Node, !- Air Inlet Node Name
  Top_Perimeter PTHP Heat Pump Outlet Node, !- Air Outlet Node Name
  Heat Cap fT,               !- Heating Capacity Function Of Temperature Curve Name
  Heat Cap fFF,              !- Heating Capacity Function Of Flow Fraction Curve Name
  Heat EIR fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  Heat EIR fFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  DX PLF fPLR,               !- Part Load Fraction Correlation Curve Name
  Defrost EIR fT,            !- Defrost Energy Input Ratio Function Of Temperature Curve Name
  -12,                       !- Minimum Outdoor Dry Bulb Temperature For Compressor Operation
  ,                          !- Outdoor Dry Bulb Temperature To Turn On Compressor
  5,                         !- Maximum Outdoor Dry Bulb Temperature For Defrost Operation
  ,                          !- Crankcase Heater Capacity
  ,                          !- Crankcase Heater Capacity Function Of Temperature Curve Name
  ,                          !- Maximum Outdoor Dry Bulb Temperature For Crankcase Heater Operation
  ReverseCycle,              !- Defrost Strategy
  Timed,                     !- Defrost Control
  0.058333;                  !- Defrost Time Period Fraction

Coil:Heating:DX:SingleSpeed,
  Top_Core PTHP Heat Pump Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- Gross Rated Heating Capacity
  3.2,                       !- Gross Rated Heating Cop
  Autosize,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Supply Fan Power Per Volume Flow Rate
  ,                          !- 2023 Rated Supply Fan Power Per Volume Flow Rate
  Top_Core PTHP Cooling Outlet Node, !- Air Inlet Node Name
  Top_Core PTHP Heat Pump Outlet Node, !- Air Outlet Node Name
  Heat Cap fT,               !- Heating Capacity Function Of Temperature Curve Name
  Heat Cap fFF,              !- Heating Capacity Function Of Flow Fraction Curve Name
  Heat EIR fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  Heat EIR fFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  DX PLF fPLR,               !- Part Load Fraction Correlation Curve Name
  Defrost EIR fT,            !- Defrost Energy Input Ratio Function Of Temperature Curve Name
  -12,                       !- Minimum Outdoor Dry Bulb Temperature For Compressor Operation
  ,                          !- Outdoor Dry Bulb Temperature To Turn On Compressor
  5,                         !- Maximum Outdoor Dry Bulb Temperature For Defrost Operation
  ,                          !- Crankcase Heater Capacity
  ,                          !- Crankcase Heater Capacity Function Of Temperature Curve Name
  ,                          !- Maximum Outdoor Dry Bulb Temperature For Crankcase Heater Operation
  ReverseCycle,              !- Defrost Strategy
  Timed,                     !- Defrost Control
  0.058333;                  !- Defrost Time Period Fraction

Coil:Heating:Electric,
  Top_Perimeter PTHP Backup Heater, !- Name
  Always On,                 !- Availability Schedule Name
  1,                         !- Efficiency
  Autosize,                  !- Nominal Capacity
  Top_Perimeter PTHP Fan Outlet Node, !- Air Inlet Node Name
  Top_Perimeter Supply Inlet; !- Air Outlet Node Name

Coil:Heating:Electric,
  Top_Core PTHP Backup Heater, !- Name
  Always On,                 !- Availability Schedule Name
  1,                         !- Efficiency
  Autosize,                  !- Nominal Capacity
  Top_Core PTHP Fan Outlet Node, !- Air Inlet Node Name
  Top_Core Supply Inlet;     !- Air Outlet Node Name

Coil:Heating:Water,
  G_Perimeter Reheat Coil,   !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  G_Perimeter Reheat Coil Water Inlet, !- Water Inlet Node Name
  G_Perimeter Reheat Coil Water Outlet, !- Water Outlet Node Name
  G_Perimeter Damper Outlet Node, !- Air Inlet Node Name
  G_Perimeter Supply Inlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  G_Core Reheat Coil,        !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  G_Core Reheat Coil Water Inlet, !- Water Inlet Node Name
  G_Core Reheat Coil Water Outlet, !- Water Outlet Node Name
  G_Core Damper Outlet Node, !- Air Inlet Node Name
  G_Core Supply Inlet,       !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T01_Perimeter Reheat Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T01_Perimeter Reheat Coil Water Inlet, !- Water Inlet Node Name
  T01_Perimeter Reheat Coil Water Outlet, !- Water Outlet Node Name
  T01_Perimeter Damper Outlet Node, !- Air Inlet Node Name
  T01_Perimeter Supply Inlet, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T01_Core Reheat Coil,      !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T01_Core Reheat Coil Water Inlet, !- Water Inlet Node Name
  T01_Core Reheat Coil Water Outlet, !- Water Outlet Node Name
  T01_Core Damper Outlet Node, !- Air Inlet Node Name
  T01_Core Supply Inlet,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T02_Perimeter Reheat Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T02_Perimeter Reheat Coil Water Inlet, !- Water Inlet Node Name
  T02_Perimeter Reheat Coil Water Outlet, !- Water Outlet Node Name
  T02_Perimeter Damper Outlet Node, !- Air Inlet Node Name
  T02_Perimeter Supply Inlet, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T02_Core Reheat Coil,      !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T02_Core Reheat Coil Water Inlet, !- Water Inlet Node Name
  T02_Core Reheat Coil Water Outlet, !- Water Outlet Node Name
  T02_Core Damper Outlet Node, !- Air Inlet Node Name
  T02_Core Supply Inlet,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T03_Perimeter Reheat Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T03_Perimeter Reheat Coil Water Inlet, !- Water Inlet Node Name
  T03_Perimeter Reheat Coil Water Outlet, !- Water Outlet Node Name
  T03_Perimeter Damper Outlet Node, !- Air Inlet Node Name
  T03_Perimeter Supply Inlet, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T03_Core Reheat Coil,      !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T03_Core Reheat Coil Water Inlet, !- Water Inlet Node Name
  T03_Core Reheat Coil Water Outlet, !- Water Outlet Node Name
  T03_Core Damper Outlet Node, !- Air Inlet Node Name
  T03_Core Supply Inlet,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T04_Perimeter Reheat Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T04_Perimeter Reheat Coil Water Inlet, !- Water Inlet Node Name
  T04_Perimeter Reheat Coil Water Outlet, !- Water Outlet Node Name
  T04_Perimeter Damper Outlet Node, !- Air Inlet Node Name
  T04_Perimeter Supply Inlet, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T04_Core Reheat Coil,      !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T04_Core Reheat Coil Water Inlet, !- Water Inlet Node Name
  T04_Core Reheat Coil Water Outlet, !- Water Outlet Node Name
  T04_Core Damper Outlet Node, !- Air Inlet Node Name
  T04_Core Supply Inlet,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T05_Perimeter Reheat Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T05_Perimeter Reheat Coil Water Inlet, !- Water Inlet Node Name
  T05_Perimeter Reheat Coil Water Outlet, !- Water Outlet Node Name
  T05_Perimeter Damper Outlet Node, !- Air Inlet Node Name
  T05_Perimeter Supply Inlet, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T05_Core Reheat Coil,      !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T05_Core Reheat Coil Water Inlet, !- Water Inlet Node Name
  T05_Core Reheat Coil Water Outlet, !- Water Outlet Node Name
  T05_Core Damper Outlet Node, !- Air Inlet Node Name
  T05_Core Supply Inlet,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T06_Perimeter Reheat Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T06_Perimeter Reheat Coil Water Inlet, !- Water Inlet Node Name
  T06_Perimeter Reheat Coil Water Outlet, !- Water Outlet Node Name
  T06_Perimeter Damper Outlet Node, !- Air Inlet Node Name
  T06_Perimeter Supply Inlet, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T06_Core Reheat Coil,      !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T06_Core Reheat Coil Water Inlet, !- Water Inlet Node Name
  T06_Core Reheat Coil Water Outlet, !- Water Outlet Node Name
  T06_Core Damper Outlet Node, !- Air Inlet Node Name
  T06_Core Supply Inlet,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T07_Perimeter Reheat Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T07_Perimeter Reheat Coil Water Inlet, !- Water Inlet Node Name
  T07_Perimeter Reheat Coil Water Outlet, !- Water Outlet Node Name
  T07_Perimeter Damper Outlet Node, !- Air Inlet Node Name
  T07_Perimeter Supply Inlet, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T07_Core Reheat Coil,      !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T07_Core Reheat Coil Water Inlet, !- Water Inlet Node Name
  T07_Core Reheat Coil Water Outlet, !- Water Outlet Node Name
  T07_Core Damper Outlet Node, !- Air Inlet Node Name
  T07_Core Supply Inlet,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T08_Perimeter Reheat Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T08_Perimeter Reheat Coil Water Inlet, !- Water Inlet Node Name
  T08_Perimeter Reheat Coil Water Outlet, !- Water Outlet Node Name
  T08_Perimeter Damper Outlet Node, !- Air Inlet Node Name
  T08_Perimeter Supply Inlet, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T08_Core Reheat Coil,      !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T08_Core Reheat Coil Water Inlet, !- Water Inlet Node Name
  T08_Core Reheat Coil Water Outlet, !- Water Outlet Node Name
  T08_Core Damper Outlet Node, !- Air Inlet Node Name
  T08_Core Supply Inlet,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T09_Perimeter Reheat Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T09_Perimeter Reheat Coil Water Inlet, !- Water Inlet Node Name
  T09_Perimeter Reheat Coil Water Outlet, !- Water Outlet Node Name
  T09_Perimeter Damper Outlet Node, !- Air Inlet Node Name
  T09_Perimeter Supply Inlet, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T09_Core Reheat Coil,      !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T09_Core Reheat Coil Water Inlet, !- Water Inlet Node Name
  T09_Core Reheat Coil Water Outlet, !- Water Outlet Node Name
  T09_Core Damper Outlet Node, !- Air Inlet Node Name
  T09_Core Supply Inlet,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T10_Perimeter Reheat Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T10_Perimeter Reheat Coil Water Inlet, !- Water Inlet Node Name
  T10_Perimeter Reheat Coil Water Outlet, !- Water Outlet Node Name
  T10_Perimeter Damper Outlet Node, !- Air Inlet Node Name
  T10_Perimeter Supply Inlet, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Coil:Heating:Water,
  T10_Core Reheat Coil,      !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- U Factor Times Area Value
  Autosize,                  !- Maximum Water Flow Rate
  T10_Core Reheat Coil Water Inlet, !- Water Inlet Node Name
  T10_Core Reheat Coil Water Outlet, !- Water Outlet Node Name
  T10_Core Damper Outlet Node, !- Air Inlet Node Name
  T10_Core Supply Inlet,     !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate; !- Performance Input Method

Connector:Mixer,
  CHW Loop Demand Mixer,     !- Name
  CHW Loop Demand Outlet,    !- Outlet Branch Name
  VAV Cooling Coil Branch,   !- Inlet Branch Name
  CHW Loop Demand Bypass;    !- Inlet Branch Name 2

Connector:Mixer,
  HW Loop Demand Mixer,      !- Name
  HW Loop Demand Outlet,     !- Outlet Branch Name
  G_Perimeter Reheat Coil Branch, !- Inlet Branch Name
  G_Core Reheat Coil Branch, !- Inlet Branch Name 2
  T01_Perimeter Reheat Coil Branch, !- Inlet Branch Name 3
  T01_Core Reheat Coil Branch, !- Inlet Branch Name 4
  T02_Perimeter Reheat Coil Branch, !- Inlet Branch Name 5
  T02_Core Reheat Coil Branch, !- Inlet Branch Name 6
  T03_Perimeter Reheat Coil Branch, !- Inlet Branch Name 7
  T03_Core Reheat Coil Branch, !- Inlet Branch Name 8
  T04_Perimeter Reheat Coil Branch, !- Inlet Branch Name 9
  T04_Core Reheat Coil Branch, !- Inlet Branch Name 10
  T05_Perimeter Reheat Coil Branch, !- Inlet Branch Name 11
  T05_Core Reheat Coil Branch, !- Inlet Branch Name 12
  T06_Perimeter Reheat Coil Branch, !- Inlet Branch Name 13
  T06_Core Reheat Coil Branch, !- Inlet Branch Name 14
  T07_Perimeter Reheat Coil Branch, !- Inlet Branch Name 15
  T07_Core Reheat Coil Branch, !- Inlet Branch Name 16
  T08_Perimeter Reheat Coil Branch, !- Inlet Branch Name 17
  T08_Core Reheat Coil Branch, !- Inlet Branch Name 18
  T09_Perimeter Reheat Coil Branch, !- Inlet Branch Name 19
  T09_Core Reheat Coil Branch, !- Inlet Branch Name 20
  T10_Perimeter Reheat Coil Branch, !- Inlet Branch Name 21
  T10_Core Reheat Coil Branch, !- Inlet Branch Name 22
  HW Loop Demand Bypass;     !- Inlet Branch Name 23

Connector:Mixer,
  SHW Loop Demand Mixer,     !- Name
  SHW Loop Demand Outlet,    !- Outlet Branch Name
  SHW Connections Branch,    !- Inlet Branch Name
  SHW Loop Demand Bypass;    !- Inlet Branch Name 2

Connector:Splitter,
  CHW Loop Demand Splitter,  !- Name
  CHW Loop Demand Inlet,     !- Inlet Branch Name
  VAV Cooling Coil Branch,   !- Outlet Branch Name
  CHW Loop Demand Bypass;    !- Outlet Branch Name 2

Connector:Splitter,
  HW Loop Demand Splitter,   !- Name
  HW Loop Demand Inlet,      !- Inlet Branch Name
  G_Perimeter Reheat Coil Branch, !- Outlet Branch Name
  G_Core Reheat Coil Branch, !- Outlet Branch Name 2
  T01_Perimeter Reheat Coil Branch, !- Outlet Branch Name 3
  T01_Core Reheat Coil Branch, !- Outlet Branch Name 4
  T02_Perimeter Reheat Coil Branch, !- Outlet Branch Name 5
  T02_Core Reheat Coil Branch, !- Outlet Branch Name 6
  T03_Perimeter Reheat Coil Branch, !- Outlet Branch Name 7
  T03_Core Reheat Coil Branch, !- Outlet Branch Name 8
  T04_Perimeter Reheat Coil Branch, !- Outlet Branch Name 9
  T04_Core Reheat Coil Branch, !- Outlet Branch Name 10
  T05_Perimeter Reheat Coil Branch, !- Outlet Branch Name 11
  T05_Core Reheat Coil Branch, !- Outlet Branch Name 12
  T06_Perimeter Reheat Coil Branch, !- Outlet Branch Name 13
  T06_Core Reheat Coil Branch, !- Outlet Branch Name 14
  T07_Perimeter Reheat Coil Branch, !- Outlet Branch Name 15
  T07_Core Reheat Coil Branch, !- Outlet Branch Name 16
  T08_Perimeter Reheat Coil Branch, !- Outlet Branch Name 17
  T08_Core Reheat Coil Branch, !- Outlet Branch Name 18
  T09_Perimeter Reheat Coil Branch, !- Outlet Branch Name 19
  T09_Core Reheat Coil Branch, !- Outlet Branch Name 20
  T10_Perimeter Reheat Coil Branch, !- Outlet Branch Name 21
  T10_Core Reheat Coil Branch, !- Outlet Branch Name 22
  HW Loop Demand Bypass;     !- Outlet Branch Name 23

Connector:Splitter,
  SHW Loop Demand Splitter,  !- Name
  SHW Loop Demand Inlet,     !- Inlet Branch Name
  SHW Connections Branch,    !- Outlet Branch Name
  SHW Loop Demand Bypass;    !- Outlet Branch Name 2

ConnectorList,
  CHW Loop Demand Connectors, !- Name
  Connector:Splitter,        !- Connector 1 Object Type
  CHW Loop Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,           !- Connector 2 Object Type
  CHW Loop Demand Mixer;     !- Connector 2 Name

ConnectorList,
  HW Loop Demand Connectors, !- Name
  Connector:Splitter,        !- Connector 1 Object Type
  HW Loop Demand Splitter,   !- Connector 1 Name
  Connector:Mixer,           !- Connector 2 Object Type
  HW Loop Demand Mixer;      !- Connector 2 Name

ConnectorList,
  SHW Loop Demand Connectors, !- Name
  Connector:Splitter,        !- Connector 1 Object Type
  SHW Loop Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,           !- Connector 2 Object Type
  SHW Loop Demand Mixer;     !- Connector 2 Name

Construction,
  Exterior Wall,             !- Name
  Brick,                     !- Outside Layer
  Wall Insulation,           !- Layer 2
  Gypsum;                    !- Layer 3

Construction,
  Basement Wall,             !- Name
  Concrete 200mm,            !- Outside Layer
  Wall Insulation;           !- Layer 2

Construction,
  Attic Roof,                !- Name
  Roof Membrane,             !- Outside Layer
  Plywood;                   !- Layer 2

Construction,
  Attic Floor,               !- Name
  Ceiling Insulation,        !- Outside Layer
  Gypsum;                    !- Layer 2

Construction,
  Attic Floor Reversed,      !- Name
  Gypsum,                    !- Outside Layer
  Ceiling Insulation;        !- Layer 2

Construction,
  Ground Slab,               !- Name
  Concrete 200mm;            !- Outside Layer

Construction,
  Interior Slab,             !- Name
  Concrete 150mm;            !- Outside Layer

Construction,
  Drop Ceiling,              !- Name
  Acoustic Tile;             !- Outside Layer

Construction,
  Interior Wall,             !- Name
  Gypsum,                    !- Outside Layer
  Wall Air Space,            !- Layer 2
  Gypsum;                    !- Layer 3

Construction,
  Window,                    !- Name
  Simple Glazing;            !- Outside Layer

Controller:OutdoorAir,
  VAV OA Controller,         !- Name
  VAV Relief Air Node,       !- Relief Air Outlet Node Name
  VAV Return Air Node,       !- Return Air Node Name
  VAV Mixed Air Node,        !- Mixed Air Node Name
  VAV Outdoor Air Inlet Node, !- Actuator Node Name
  Autosize,                  !- Minimum Outdoor Air Flow Rate
  Autosize,                  !- Maximum Outdoor Air Flow Rate
  DifferentialDryBulb,       !- Economizer Control Type
  ModulateFlow,              !- Economizer Control Action Type
  23.9,                      !- Economizer Maximum Limit Dry Bulb Temperature
  ,                          !- Economizer Maximum Limit Enthalpy
  ,                          !- Economizer Maximum Limit Dewpoint Temperature
  ,                          !- Electronic Enthalpy Limit Curve Name
  ,                          !- Economizer Minimum Limit Dry Bulb Temperature
  NoLockout,                 !- Lockout Type
  FixedMinimum,              !- Minimum Limit Type
  HVAC Operation,            !- Minimum Outdoor Air Schedule Name
  ,                          !- Minimum Fraction Of Outdoor Air Schedule Name
  ,                          !- Maximum Fraction Of Outdoor Air Schedule Name
  ,                          !- Mechanical Ventilation Controller Name
  ,                          !- Time Of Day Economizer Control Schedule Name
  ,                          !- High Humidity Control
  ,                          !- Humidistat Control Zone Name
  ,                          !- High Humidity Outdoor Air Flow Ratio
  ,                          !- Control High Indoor Humidity Based On Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum; !- Heat Recovery Bypass Control Type

Controller:WaterCoil,
  VAV Cooling Coil Controller, !- Name
  Temperature,               !- Control Variable
  Reverse,                   !- Action
  Flow,                      !- Actuator Variable
  VAV Cooling Coil Outlet Node, !- Sensor Node Name
  VAV Cooling Coil Water Inlet, !- Actuator Node Name
  Autosize,                  !- Controller Convergence Tolerance
  Autosize,                  !- Maximum Actuated Flow
  0;                         !- Minimum Actuated Flow

Curve:Biquadratic,
  Chiller Cap fT,            !- Name
  1.0215158,                 !- Coefficient1 Constant
  0.037035864,               !- Coefficient2 X
  0.0002332476,              !- Coefficient3 X 2
  -0.003894048,              !- Coefficient4 Y
  -6.525360e-05,             !- Coefficient5 Y 2
  -0.0002680452,             !- Coefficient6 X Y
  5,                         !- Minimum Value Of X
  10,                        !- Maximum Value Of X
  24,                        !- Minimum Value Of Y
  46;                        !- Maximum Value Of Y

Curve:Biquadratic,
  Chiller EIR fT,            !- Name
  0.70176857,                !- Coefficient1 Constant
  -0.00452016,               !- Coefficient2 X
  0.0005331096,              !- Coefficient3 X 2
  -0.005498208,              !- Coefficient4 Y
  0.0005445792,              !- Coefficient5 Y 2
  -0.0007290324,             !- Coefficient6 X Y
  5,                         !- Minimum Value Of X
  10,                        !- Maximum Value Of X
  24,                        !- Minimum Value Of Y
  46;                        !- Maximum Value Of Y

Curve:Biquadratic,
  Cool Cap fT,               !- Name
  0.942587793,               !- Coefficient1 Constant
  0.009543347,               !- Coefficient2 X
  0.00068377,                !- Coefficient3 X 2
  -0.011042676,              !- Coefficient4 Y
  5.249000e-06,              !- Coefficient5 Y 2
  -9.720000e-06,             !- Coefficient6 X Y
  12.77778,                  !- Minimum Value Of X
  23.88889,                  !- Maximum Value Of X
  18,                        !- Minimum Value Of Y
  46.11111;                  !- Maximum Value Of Y

Curve:Biquadratic,
  Cool EIR fT,               !- Name
  0.342414409,               !- Coefficient1 Constant
  0.034885008,               !- Coefficient2 X
  -0.0006237,                !- Coefficient3 X 2
  0.004977216,               !- Coefficient4 Y
  0.000437951,               !- Coefficient5 Y 2
  -0.000728028,              !- Coefficient6 X Y
  12.77778,                  !- Minimum Value Of X
  23.88889,                  !- Maximum Value Of X
  18,                        !- Minimum Value Of Y
  46.11111;                  !- Maximum Value Of Y

Curve:Biquadratic,
  Defrost EIR fT,            !- Name
  1,                         !- Coefficient1 Constant
  0,                         !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Coefficient4 Y
  0,                         !- Coefficient5 Y 2
  0,                         !- Coefficient6 X Y
  -100,                      !- Minimum Value Of X
  100,                       !- Maximum Value Of X
  -100,                      !- Minimum Value Of Y
  100;                       !- Maximum Value Of Y

Curve:Cubic,
  Heat Cap fT,               !- Name
  0.758746,                  !- Coefficient1 Constant
  0.027626,                  !- Coefficient2 X
  0.000148716,               !- Coefficient3 X 2
  3.499200e-06,              !- Coefficient4 X 3
  -20,                       !- Minimum Value Of X
  20;                        !- Maximum Value Of X

Curve:Cubic,
  Heat Cap fFF,              !- Name
  0.84,                      !- Coefficient1 Constant
  0.16,                      !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Coefficient4 X 3
  0.5,                       !- Minimum Value Of X
  1.5;                       !- Maximum Value Of X

Curve:Cubic,
  Heat EIR fT,               !- Name
  1.19248,                   !- Coefficient1 Constant
  -0.0300438,                !- Coefficient2 X
  0.00103745,                !- Coefficient3 X 2
  -2.332800e-05,             !- Coefficient4 X 3
  -20,                       !- Minimum Value Of X
  20;                        !- Maximum Value Of X

Curve:Quadratic,
  Chiller EIR fPLR,          !- Name
  0.06369119,                !- Coefficient1 Constant
  0.58488832,                !- Coefficient2 X
  0.35280274,                !- Coefficient3 X 2
  0,                         !- Minimum Value Of X
  1;                         !- Maximum Value Of X

Curve:Quadratic,
  Cool Cap fFF,              !- Name
  0.8,                       !- Coefficient1 Constant
  0.2,                       !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0.5,                       !- Minimum Value Of X
  1.5;                       !- Maximum Value Of X

Curve:Quadratic,
  Cool EIR fFF,              !- Name
  1.1552,                    !- Coefficient1 Constant
  -0.1808,                   !- Coefficient2 X
  0.0256,                    !- Coefficient3 X 2
  0.5,                       !- Minimum Value Of X
  1.5;                       !- Maximum Value Of X

Curve:Quadratic,
  DX PLF fPLR,               !- Name
  0.85,                      !- Coefficient1 Constant
  0.15,                      !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Minimum Value Of X
  1;                         !- Maximum Value Of X

Curve:Quadratic,
  Heat EIR fFF,              !- Name
  1.3824,                    !- Coefficient1 Constant
  -0.4336,                   !- Coefficient2 X
  0.0512,                    !- Coefficient3 X 2
  0,                         !- Minimum Value Of X
  1;                         !- Maximum Value Of X

DesignSpecification:OutdoorAir,
  Office Outdoor Air,        !- Name
  Sum,                       !- Outdoor Air Method
  0.0025,                    !- Outdoor Air Flow Per Person
  0.0003;                    !- Outdoor Air Flow Per Zone Floor Area

ElectricEquipment,
  Office Equipment Office_Zones, !- Name
  Office_Zones,              !- Zone Or Zonelist Or Space Or Spacelist Name
  Office Equipment,          !- Schedule Name
  Watts/Area,                !- Design Level Calculation Method
  ,                          !- Design Level
  10,                        !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.5,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  General;                   !- End Use Subcategory

Fan:OnOff,
  Top_Perimeter PTHP Fan,    !- Name
  Always On,                 !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  Autosize,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Top_Perimeter PTHP Heat Pump Outlet Node, !- Air Inlet Node Name
  Top_Perimeter PTHP Fan Outlet Node; !- Air Outlet Node Name

Fan:OnOff,
  Top_Core PTHP Fan,         !- Name
  Always On,                 !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  Autosize,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Top_Core PTHP Heat Pump Outlet Node, !- Air Inlet Node Name
  Top_Core PTHP Fan Outlet Node; !- Air Outlet Node Name

Fan:VariableVolume,
  VAV Supply Fan,            !- Name
  Always On,                 !- Availability Schedule Name
  0.6,                       !- Fan Total Efficiency
  750,                       !- Pressure Rise
  Autosize,                  !- Maximum Flow Rate
  Fraction,                  !- Fan Power Minimum Flow Rate Input Method
  0.25,                      !- Fan Power Minimum Flow Fraction
  ,                          !- Fan Power Minimum Air Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  0.040759894,               !- Fan Power Coefficient 1
  0.08804497,                !- Fan Power Coefficient 2
  -0.07292612,               !- Fan Power Coefficient 3
  0.943739823,               !- Fan Power Coefficient 4
  0,                         !- Fan Power Coefficient 5
  VAV Cooling Coil Outlet Node, !- Air Inlet Node Name
  VAV Supply Outlet Node;    !- Air Outlet Node Name

FenestrationSurface:Detailed,
  G_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  G_Perimeter_Wall_01,       !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  G_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  G_Perimeter_Wall_04,       !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  G_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  G_Perimeter_Wall_05,       !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  G_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  G_Perimeter_Wall_08,       !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T01_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T01_Perimeter_Wall_01,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  6.4,                       !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  4.9,                       !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  4.9,                       !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  6.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T01_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T01_Perimeter_Wall_04,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  6.4,                       !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  4.9,                       !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  4.9,                       !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  6.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T01_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T01_Perimeter_Wall_05,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  6.4,                       !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  4.9,                       !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  4.9,                       !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  6.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T01_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T01_Perimeter_Wall_08,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  6.4,                       !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  4.9,                       !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  4.9,                       !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  6.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T02_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T02_Perimeter_Wall_01,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  10.4,                      !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  8.9,                       !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  8.9,                       !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  10.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T02_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T02_Perimeter_Wall_04,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  10.4,                      !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  8.9,                       !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  8.9,                       !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  10.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T02_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T02_Perimeter_Wall_05,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  10.4,                      !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  8.9,                       !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  8.9,                       !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  10.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T02_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T02_Perimeter_Wall_08,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  10.4,                      !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  8.9,                       !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  8.9,                       !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  10.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T03_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T03_Perimeter_Wall_01,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  14.4,                      !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  12.9,                      !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  12.9,                      !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  14.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T03_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T03_Perimeter_Wall_04,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  14.4,                      !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  12.9,                      !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  12.9,                      !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  14.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T03_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T03_Perimeter_Wall_05,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  14.4,                      !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  12.9,                      !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  12.9,                      !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  14.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T03_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T03_Perimeter_Wall_08,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  14.4,                      !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  12.9,                      !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  12.9,                      !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  14.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T04_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T04_Perimeter_Wall_01,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  18.4,                      !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  16.9,                      !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  16.9,                      !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  18.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T04_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T04_Perimeter_Wall_04,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  18.4,                      !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  16.9,                      !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  16.9,                      !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  18.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T04_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T04_Perimeter_Wall_05,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  18.4,                      !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  16.9,                      !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  16.9,                      !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  18.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T04_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T04_Perimeter_Wall_08,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  18.4,                      !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  16.9,                      !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  16.9,                      !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  18.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T05_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T05_Perimeter_Wall_01,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  22.4,                      !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  20.9,                      !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  20.9,                      !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  22.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T05_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T05_Perimeter_Wall_04,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  22.4,                      !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  20.9,                      !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  20.9,                      !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  22.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T05_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T05_Perimeter_Wall_05,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  22.4,                      !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  20.9,                      !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  20.9,                      !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  22.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T05_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T05_Perimeter_Wall_08,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  22.4,                      !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  20.9,                      !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  20.9,                      !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  22.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T06_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T06_Perimeter_Wall_01,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  26.4,                      !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  24.9,                      !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  24.9,                      !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  26.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T06_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T06_Perimeter_Wall_04,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  26.4,                      !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  24.9,                      !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  24.9,                      !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  26.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T06_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T06_Perimeter_Wall_05,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  26.4,                      !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  24.9,                      !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  24.9,                      !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  26.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T06_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T06_Perimeter_Wall_08,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  26.4,                      !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  24.9,                      !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  24.9,                      !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  26.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T07_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T07_Perimeter_Wall_01,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  30.4,                      !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  28.9,                      !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  28.9,                      !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  30.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T07_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T07_Perimeter_Wall_04,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  30.4,                      !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  28.9,                      !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  28.9,                      !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  30.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T07_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T07_Perimeter_Wall_05,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  30.4,                      !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  28.9,                      !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  28.9,                      !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  30.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T07_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T07_Perimeter_Wall_08,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  30.4,                      !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  28.9,                      !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  28.9,                      !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  30.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T08_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T08_Perimeter_Wall_01,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  34.4,                      !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  32.9,                      !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  32.9,                      !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  34.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T08_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T08_Perimeter_Wall_04,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  34.4,                      !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  32.9,                      !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  32.9,                      !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  34.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T08_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T08_Perimeter_Wall_05,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  34.4,                      !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  32.9,                      !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  32.9,                      !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  34.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T08_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T08_Perimeter_Wall_08,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  34.4,                      !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  32.9,                      !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  32.9,                      !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  34.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T09_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T09_Perimeter_Wall_01,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  38.4,                      !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  36.9,                      !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  36.9,                      !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  38.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T09_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T09_Perimeter_Wall_04,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  38.4,                      !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  36.9,                      !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  36.9,                      !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  38.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T09_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T09_Perimeter_Wall_05,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  38.4,                      !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  36.9,                      !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  36.9,                      !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  38.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T09_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T09_Perimeter_Wall_08,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  38.4,                      !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  36.9,                      !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  36.9,                      !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  38.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T10_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T10_Perimeter_Wall_01,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  42.4,                      !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  40.9,                      !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  40.9,                      !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  42.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T10_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T10_Perimeter_Wall_04,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  42.4,                      !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  40.9,                      !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  40.9,                      !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  42.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T10_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T10_Perimeter_Wall_05,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  42.4,                      !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  40.9,                      !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  40.9,                      !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  42.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  T10_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  T10_Perimeter_Wall_08,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  42.4,                      !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  40.9,                      !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  40.9,                      !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  42.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  Top_Perimeter_Wall_01,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  19.5,                      !- Vertex 1 Y Coordinate
  46.4,                      !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  19.5,                      !- Vertex 2 Y Coordinate
  44.9,                      !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  44.9,                      !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  46.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  Top_Perimeter_Wall_04,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  46.4,                      !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  44.9,                      !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  19.5,                      !- Vertex 3 Y Coordinate
  44.9,                      !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  19.5,                      !- Vertex 4 Y Coordinate
  46.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  Top_Perimeter_Wall_05,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  46.4,                      !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  44.9,                      !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  44.9,                      !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  46.4;                      !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top_Perimeter_Wall_08_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  Top_Perimeter_Wall_08,     !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  20,                        !- Vertex 1 Y Coordinate
  46.4,                      !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  20,                        !- Vertex 2 Y Coordinate
  44.9,                      !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  20,                        !- Vertex 3 Y Coordinate
  44.9,                      !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  20,                        !- Vertex 4 Y Coordinate
  46.4;                      !- Vertex 4 Z Coordinate

GlobalGeometryRules,
  UpperLeftCorner,           !- Starting Vertex Position
  Counterclockwise,          !- Vertex Entry Direction
  World,                     !- Coordinate System
  World,                     !- Daylighting Reference Point Coordinate System
  World;                     !- Rectangular Surface Coordinate System

HeatExchanger:AirToAir:SensibleAndLatent,
  VAV Heat Recovery,         !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- Nominal Supply Air Flow Rate
  0.7,                       !- Sensible Effectiveness At 100 Heating Air Flow
  0,                         !- Latent Effectiveness At 100 Heating Air Flow
  0.7,                       !- Sensible Effectiveness At 100 Cooling Air Flow
  0,                         !- Latent Effectiveness At 100 Cooling Air Flow
  VAV Outdoor Air Inlet Node, !- Supply Air Inlet Node Name
  VAV Heat Recovery Supply Outlet Node, !- Supply Air Outlet Node Name
  VAV Relief Air Node,       !- Exhaust Air Inlet Node Name
  VAV Exhaust Air Node,      !- Exhaust Air Outlet Node Name
  0,                         !- Nominal Electric Power
  Yes,                       !- Supply Air Outlet Temperature Control
  Plate,                     !- Heat Exchanger Type
  None,                      !- Frost Control Type
  ,                          !- Threshold Temperature
  ,                          !- Initial Defrost Time Fraction
  ,                          !- Rate Of Defrost Time Fraction Increase
  Yes;                       !- Economizer Lockout

Lights,
  Office Lights Office_Zones, !- Name
  Office_Zones,              !- Zone Or Zonelist Or Space Or Spacelist Name
  Office Lighting,           !- Schedule Name
  Watts/Area,                !- Design Level Calculation Method
  ,                          !- Lighting Level
  10,                        !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Return Air Fraction
  0.42,                      !- Fraction Radiant
  0.18,                      !- Fraction Visible
  1,                         !- Fraction Replaceable
  General;                   !- End Use Subcategory

Material,
  Brick,                     !- Name
  MediumRough,               !- Roughness
  0.1016,                    !- Thickness
  0.89,                      !- Conductivity
  1920,                      !- Density
  790,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Wall Insulation,           !- Name
  MediumRough,               !- Roughness
  0.0794,                    !- Thickness
  0.0432,                    !- Conductivity
  91,                        !- Density
  837,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Gypsum,                    !- Name
  Smooth,                    !- Roughness
  0.0127,                    !- Thickness
  0.16,                      !- Conductivity
  784.9,                     !- Density
  830,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Roof Membrane,             !- Name
  VeryRough,                 !- Roughness
  0.0095,                    !- Thickness
  0.16,                      !- Conductivity
  1121.29,                   !- Density
  1460,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Roof Insulation,           !- Name
  MediumRough,               !- Roughness
  0.1693,                    !- Thickness
  0.049,                     !- Conductivity
  265,                       !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Metal Decking,             !- Name
  MediumSmooth,              !- Roughness
  0.0015,                    !- Thickness
  45.006,                    !- Conductivity
  7680,                      !- Density
  418.4,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Plywood,                   !- Name
  MediumSmooth,              !- Roughness
  0.019,                     !- Thickness
  0.12,                      !- Conductivity
  540,                       !- Density
  1210,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Ceiling Insulation,        !- Name
  MediumRough,               !- Roughness
  0.2,                       !- Thickness
  0.045,                     !- Conductivity
  30,                        !- Density
  840,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Concrete 150mm,            !- Name
  MediumRough,               !- Roughness
  0.15,                      !- Thickness
  1.95,                      !- Conductivity
  2240,                      !- Density
  900,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Concrete 200mm,            !- Name
  MediumRough,               !- Roughness
  0.2,                       !- Thickness
  1.95,                      !- Conductivity
  2240,                      !- Density
  900,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Acoustic Tile,             !- Name
  MediumSmooth,              !- Roughness
  0.0191,                    !- Thickness
  0.06,                      !- Conductivity
  368,                       !- Density
  590,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Wood,                      !- Name
  MediumSmooth,              !- Roughness
  0.05,                      !- Thickness
  0.15,                      !- Conductivity
  608,                       !- Density
  1630,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material:AirGap,
  Wall Air Space,            !- Name
  0.15;                      !- Thermal Resistance

NodeList,
  VAV Mixed Air Setpoint Nodes, !- Name
  VAV Heat Recovery Supply Outlet Node, !- Node Name
  VAV Mixed Air Node,        !- Node Name 2
  VAV Cooling Coil Outlet Node; !- Node Name 3

OutdoorAir:Mixer,
  VAV OA Mixer,              !- Name
  VAV Mixed Air Node,        !- Mixed Air Node Name
  VAV Heat Recovery Supply Outlet Node, !- Outdoor Air Stream Node Name
  VAV Relief Air Node,       !- Relief Air Stream Node Name
  VAV Return Air Node;       !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Top_Perimeter PTHP OA Mixer, !- Name
  Top_Perimeter PTHP Mixed Air Node, !- Mixed Air Node Name
  Top_Perimeter PTHP Outdoor Air Node, !- Outdoor Air Stream Node Name
  Top_Perimeter PTHP Relief Node, !- Relief Air Stream Node Name
  Top_Perimeter Exhaust Node; !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Top_Core PTHP OA Mixer,    !- Name
  Top_Core PTHP Mixed Air Node, !- Mixed Air Node Name
  Top_Core PTHP Outdoor Air Node, !- Outdoor Air Stream Node Name
  Top_Core PTHP Relief Node, !- Relief Air Stream Node Name
  Top_Core Exhaust Node;     !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VAV Outdoor Air Inlet Node; !- Node Or Nodelist Name

OutdoorAir:NodeList,
  Chiller Condenser Inlet Node; !- Node Or Nodelist Name

OutdoorAir:NodeList,
  Top_Perimeter PTHP Outdoor Air Node; !- Node Or Nodelist Name

OutdoorAir:NodeList,
  Top_Core PTHP Outdoor Air Node; !- Node Or Nodelist Name

Output:Meter,
  Heating:NaturalGas,        !- Key Name
  Hourly;                    !- Reporting Frequency

Output:Meter,
  Heating:Electricity,       !- Key Name
  Hourly;                    !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,       !- Key Name
  Hourly;                    !- Reporting Frequency

Output:Meter,
  Fans:Electricity,          !- Key Name
  Hourly;                    !- Reporting Frequency

Output:Meter,
  Pumps:Electricity,         !- Key Name
  Hourly;                    !- Reporting Frequency

Output:Meter,
  WaterSystems:NaturalGas,   !- Key Name
  Hourly;                    !- Reporting Frequency

Output:SQLite,
  SimpleAndTabular,          !- Option Type
  None;                      !- Unit Conversion For Tabular Data

Output:Table:SummaryReports,
  AllSummary;                !- Report Name

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Site Outdoor Air Drybulb Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Fan Electricity Energy,    !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Fan Air Mass Flow Rate,    !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Site Mains Water Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Water Use Equipment Hot Water Volume, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  G_Perimeter Supply Inlet,  !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  G_Core Supply Inlet,       !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T01_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T01_Core Supply Inlet,     !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T02_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T02_Core Supply Inlet,     !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T03_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T03_Core Supply Inlet,     !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T04_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T04_Core Supply Inlet,     !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T05_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T05_Core Supply Inlet,     !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T06_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T06_Core Supply Inlet,     !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T07_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T07_Core Supply Inlet,     !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T08_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T08_Core Supply Inlet,     !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T09_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T09_Core Supply Inlet,     !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T10_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  T10_Core Supply Inlet,     !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  Top_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  Top_Core Supply Inlet,     !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                      !- Column Separator
  None;                      !- Unit Conversion

People,
  Office People Office_Zones, !- Name
  Office_Zones,              !- Zone Or Zonelist Or Space Or Spacelist Name
  Office Occupancy,          !- Number Of People Schedule Name
  People/Area,               !- Number Of People Calculation Method
  ,                          !- Number Of People
  0.05,                      !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  Autocalculate,             !- Sensible Heat Fraction
  Activity Level;            !- Activity Level Schedule Name

Pipe:Adiabatic,
  CHW Loop Demand Inlet Pipe, !- Name
  CHW Loop Demand Inlet Inlet, !- Inlet Node Name
  CHW Loop Demand Inlet Outlet; !- Outlet Node Name

Pipe:Adiabatic,
  CHW Loop Demand Bypass Pipe, !- Name
  CHW Loop Demand Bypass Inlet, !- Inlet Node Name
  CHW Loop Demand Bypass Outlet; !- Outlet Node Name

Pipe:Adiabatic,
  CHW Loop Demand Outlet Pipe, !- Name
  CHW Loop Demand Outlet Inlet, !- Inlet Node Name
  CHW Loop Demand Outlet Outlet; !- Outlet Node Name

Pipe:Adiabatic,
  HW Loop Demand Inlet Pipe, !- Name
  HW Loop Demand Inlet Inlet, !- Inlet Node Name
  HW Loop Demand Inlet Outlet; !- Outlet Node Name

Pipe:Adiabatic,
  HW Loop Demand Bypass Pipe, !- Name
  HW Loop Demand Bypass Inlet, !- Inlet Node Name
  HW Loop Demand Bypass Outlet; !- Outlet Node Name

Pipe:Adiabatic,
  HW Loop Demand Outlet Pipe, !- Name
  HW Loop Demand Outlet Inlet, !- Inlet Node Name
  HW Loop Demand Outlet Outlet; !- Outlet Node Name

Pipe:Adiabatic,
  SHW Loop Demand Inlet Pipe, !- Name
  SHW Loop Demand Inlet Inlet, !- Inlet Node Name
  SHW Loop Demand Inlet Outlet; !- Outlet Node Name

Pipe:Adiabatic,
  SHW Loop Demand Bypass Pipe, !- Name
  SHW Loop Demand Bypass Inlet, !- Inlet Node Name
  SHW Loop Demand Bypass Outlet; !- Outlet Node Name

Pipe:Adiabatic,
  SHW Loop Demand Outlet Pipe, !- Name
  SHW Loop Demand Outlet Inlet, !- Inlet Node Name
  SHW Loop Demand Outlet Outlet; !- Outlet Node Name

PlantEquipmentList,
  CHW Equipment,             !- Name
  Chiller:Electric:EIR,      !- Equipment Object Type
  Chiller;                   !- Equipment Name

PlantEquipmentList,
  HW Equipment,              !- Name
  Boiler:HotWater,           !- Equipment Object Type
  Boiler;                    !- Equipment Name

PlantEquipmentList,
  SHW Equipment,             !- Name
  WaterHeater:Mixed,         !- Equipment Object Type
  Water Heater;              !- Equipment Name

PlantEquipmentOperation:CoolingLoad,
  CHW Cooling Operation,     !- Name
  0,                         !- Load Range 1 Lower Limit
  1e+09,                     !- Load Range 1 Upper Limit
  CHW Equipment;             !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
  HW Heating Operation,      !- Name
  0,                         !- Load Range 1 Lower Limit
  1e+09,                     !- Load Range 1 Upper Limit
  HW Equipment;              !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
  SHW Heating Operation,     !- Name
  0,                         !- Load Range 1 Lower Limit
  1e+09,                     !- Load Range 1 Upper Limit
  SHW Equipment;             !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
  CHW Loop Operation,        !- Name
  PlantEquipmentOperation:CoolingLoad, !- Control Scheme 1 Object Type
  CHW Cooling Operation,     !- Control Scheme 1 Name
  Always On;                 !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  HW Loop Operation,         !- Name
  PlantEquipmentOperation:HeatingLoad, !- Control Scheme 1 Object Type
  HW Heating Operation,      !- Control Scheme 1 Name
  Always On;                 !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  SHW Loop Operation,        !- Name
  PlantEquipmentOperation:HeatingLoad, !- Control Scheme 1 Object Type
  SHW Heating Operation,     !- Control Scheme 1 Name
  Always On;                 !- Control Scheme 1 Schedule Name

PlantLoop,
  CHW Loop,                  !- Name
  Water,                     !- Fluid Type
  ,                          !- User Defined Fluid Type
  CHW Loop Operation,        !- Plant Equipment Operation Scheme Name
  CHW Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
  98,                        !- Maximum Loop Temperature
  1,                         !- Minimum Loop Temperature
  Autosize,                  !- Maximum Loop Flow Rate
  0,                         !- Minimum Loop Flow Rate
  Autocalculate,             !- Plant Loop Volume
  CHW Loop Supply Inlet,     !- Plant Side Inlet Node Name
  CHW Loop Supply Outlet,    !- Plant Side Outlet Node Name
  CHW Loop Supply Branches,  !- Plant Side Branch List Name
  ,                          !- Plant Side Connector List Name
  CHW Loop Demand Inlet Inlet, !- Demand Side Inlet Node Name
  CHW Loop Demand Outlet Outlet, !- Demand Side Outlet Node Name
  CHW Loop Demand Branches,  !- Demand Side Branch List Name
  CHW Loop Demand Connectors, !- Demand Side Connector List Name
  SequentialLoad;            !- Load Distribution Scheme

PlantLoop,
  HW Loop,                   !- Name
  Water,                     !- Fluid Type
  ,                          !- User Defined Fluid Type
  HW Loop Operation,         !- Plant Equipment Operation Scheme Name
  HW Loop Supply Outlet,     !- Loop Temperature Setpoint Node Name
  100,                       !- Maximum Loop Temperature
  10,                        !- Minimum Loop Temperature
  Autosize,                  !- Maximum Loop Flow Rate
  0,                         !- Minimum Loop Flow Rate
  Autocalculate,             !- Plant Loop Volume
  HW Loop Supply Inlet,      !- Plant Side Inlet Node Name
  HW Loop Supply Outlet,     !- Plant Side Outlet Node Name
  HW Loop Supply Branches,   !- Plant Side Branch List Name
  ,                          !- Plant Side Connector List Name
  HW Loop Demand Inlet Inlet, !- Demand Side Inlet Node Name
  HW Loop Demand Outlet Outlet, !- Demand Side Outlet Node Name
  HW Loop Demand Branches,   !- Demand Side Branch List Name
  HW Loop Demand Connectors, !- Demand Side Connector List Name
  SequentialLoad;            !- Load Distribution Scheme

PlantLoop,
  SHW Loop,                  !- Name
  Water,                     !- Fluid Type
  ,                          !- User Defined Fluid Type
  SHW Loop Operation,        !- Plant Equipment Operation Scheme Name
  SHW Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
  82,                        !- Maximum Loop Temperature
  10,                        !- Minimum Loop Temperature
  0.002,                     !- Maximum Loop Flow Rate
  0,                         !- Minimum Loop Flow Rate
  Autocalculate,             !- Plant Loop Volume
  SHW Loop Supply Inlet,     !- Plant Side Inlet Node Name
  SHW Loop Supply Outlet,    !- Plant Side Outlet Node Name
  SHW Loop Supply Branches,  !- Plant Side Branch List Name
  ,                          !- Plant Side Connector List Name
  SHW Loop Demand Inlet Inlet, !- Demand Side Inlet Node Name
  SHW Loop Demand Outlet Outlet, !- Demand Side Outlet Node Name
  SHW Loop Demand Branches,  !- Demand Side Branch List Name
  SHW Loop Demand Connectors, !- Demand Side Connector List Name
  SequentialLoad;            !- Load Distribution Scheme

Pump:ConstantSpeed,
  SHW Pump,                  !- Name
  SHW Loop Supply Inlet,     !- Inlet Node Name
  SHW Pump Outlet,           !- Outlet Node Name
  0.002,                     !- Design Flow Rate
  30000,                     !- Design Pump Head
  110,                       !- Design Power Consumption
  0.9,                       !- Motor Efficiency
  0,                         !- Fraction Of Motor Inefficiencies To Fluid Stream
  Intermittent;              !- Pump Control Type

Pump:VariableSpeed,
  CHW Pump,                  !- Name
  CHW Loop Supply Inlet,     !- Inlet Node Name
  CHW Pump Outlet,           !- Outlet Node Name
  Autosize,                  !- Design Maximum Flow Rate
  179352,                    !- Design Pump Head
  Autosize,                  !- Design Power Consumption
  0.9,                       !- Motor Efficiency
  0,                         !- Fraction Of Motor Inefficiencies To Fluid Stream
  0,                         !- Coefficient 1 Of The Part Load Performance Curve
  1,                         !- Coefficient 2 Of The Part Load Performance Curve
  0,                         !- Coefficient 3 Of The Part Load Performance Curve
  0,                         !- Coefficient 4 Of The Part Load Performance Curve
  0,                         !- Design Minimum Flow Rate
  Intermittent;              !- Pump Control Type

Pump:VariableSpeed,
  HW Pump,                   !- Name
  HW Loop Supply Inlet,      !- Inlet Node Name
  HW Pump Outlet,            !- Outlet Node Name
  Autosize,                  !- Design Maximum Flow Rate
  179352,                    !- Design Pump Head
  Autosize,                  !- Design Power Consumption
  0.9,                       !- Motor Efficiency
  0,                         !- Fraction Of Motor Inefficiencies To Fluid Stream
  0,                         !- Coefficient 1 Of The Part Load Performance Curve
  1,                         !- Coefficient 2 Of The Part Load Performance Curve
  0,                         !- Coefficient 3 Of The Part Load Performance Curve
  0,                         !- Coefficient 4 Of The Part Load Performance Curve
  0,                         !- Design Minimum Flow Rate
  Intermittent;              !- Pump Control Type

RunPeriod,
  Annual,                    !- Name
  1,                         !- Begin Month
  1,                         !- Begin Day Of Month
  ,                          !- Begin Year
  12,                        !- End Month
  31,                        !- End Day Of Month
  ,                          !- End Year
  ,                          !- Day Of Week For Start Day
  Yes,                       !- Use Weather File Holidays And Special Days
  Yes,                       !- Use Weather File Daylight Saving Period
  No,                        !- Apply Weekend Holiday Rule
  Yes,                       !- Use Weather File Rain Indicators
  Yes;                       !- Use Weather File Snow Indicators

Schedule:Compact,
  Always On,                 !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1;                         !- Field 4

Schedule:Compact,
  Activity Level,            !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  120;                       !- Field 4

Schedule:Compact,
  Thermostat Control Type,   !- Name
  Control Type,              !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  4;                         !- Field 4

Schedule:Compact,
  Office Occupancy,          !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 07:00,              !- Field 3
  0,                         !- Field 4
  Until: 08:00,              !- Field 5
  0.5,                       !- Field 6
  Until: 12:00,              !- Field 7
  0.95,                      !- Field 8
  Until: 13:00,              !- Field 9
  0.5,                       !- Field 10
  Until: 17:00,              !- Field 11
  0.95,                      !- Field 12
  Until: 18:00,              !- Field 13
  0.3,                       !- Field 14
  Until: 22:00,              !- Field 15
  0.1,                       !- Field 16
  Until: 24:00,              !- Field 17
  0,                         !- Field 18
  For: Saturday,             !- Field 19
  Until: 08:00,              !- Field 20
  0,                         !- Field 21
  Until: 14:00,              !- Field 22
  0.3,                       !- Field 23
  Until: 24:00,              !- Field 24
  0,                         !- Field 25
  For: SummerDesignDay,      !- Field 26
  Until: 24:00,              !- Field 27
  1,                         !- Field 28
  For: AllOtherDays,         !- Field 29
  Until: 24:00,              !- Field 30
  0;                         !- Field 31

Schedule:Compact,
  Conference Occupancy,      !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 09:00,              !- Field 3
  0,                         !- Field 4
  Until: 12:00,              !- Field 5
  0.6,                       !- Field 6
  Until: 13:00,              !- Field 7
  0.2,                       !- Field 8
  Until: 16:00,              !- Field 9
  0.8,                       !- Field 10
  Until: 17:00,              !- Field 11
  0.3,                       !- Field 12
  Until: 24:00,              !- Field 13
  0,                         !- Field 14
  For: SummerDesignDay,      !- Field 15
  Until: 24:00,              !- Field 16
  1,                         !- Field 17
  For: AllOtherDays,         !- Field 18
  Until: 24:00,              !- Field 19
  0;                         !- Field 20

Schedule:Compact,
  Office Lighting,           !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 07:00,              !- Field 3
  0.05,                      !- Field 4
  Until: 18:00,              !- Field 5
  0.9,                       !- Field 6
  Until: 22:00,              !- Field 7
  0.3,                       !- Field 8
  Until: 24:00,              !- Field 9
  0.05,                      !- Field 10
  For: Saturday,             !- Field 11
  Until: 08:00,              !- Field 12
  0.05,                      !- Field 13
  Until: 14:00,              !- Field 14
  0.5,                       !- Field 15
  Until: 24:00,              !- Field 16
  0.05,                      !- Field 17
  For: SummerDesignDay,      !- Field 18
  Until: 24:00,              !- Field 19
  1,                         !- Field 20
  For: WinterDesignDay,      !- Field 21
  Until: 24:00,              !- Field 22
  0,                         !- Field 23
  For: AllOtherDays,         !- Field 24
  Until: 24:00,              !- Field 25
  0.05;                      !- Field 26

Schedule:Compact,
  Office Equipment,          !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 07:00,              !- Field 3
  0.3,                       !- Field 4
  Until: 18:00,              !- Field 5
  0.9,                       !- Field 6
  Until: 24:00,              !- Field 7
  0.3,                       !- Field 8
  For: SummerDesignDay,      !- Field 9
  Until: 24:00,              !- Field 10
  1,                         !- Field 11
  For: WinterDesignDay,      !- Field 12
  Until: 24:00,              !- Field 13
  0,                         !- Field 14
  For: AllOtherDays,         !- Field 15
  Until: 24:00,              !- Field 16
  0.3;                       !- Field 17

Schedule:Compact,
  Heating Setpoint,          !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  15.6,                      !- Field 4
  Until: 22:00,              !- Field 5
  21,                        !- Field 6
  Until: 24:00,              !- Field 7
  15.6,                      !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  15.6,                      !- Field 11
  Until: 18:00,              !- Field 12
  21,                        !- Field 13
  Until: 24:00,              !- Field 14
  15.6,                      !- Field 15
  For: WinterDesignDay,      !- Field 16
  Until: 24:00,              !- Field 17
  21,                        !- Field 18
  For: SummerDesignDay,      !- Field 19
  Until: 24:00,              !- Field 20
  24,                        !- Field 21
  For: AllOtherDays,         !- Field 22
  Until: 24:00,              !- Field 23
  15.6;                      !- Field 24

Schedule:Compact,
  Cooling Setpoint,          !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  29.4,                      !- Field 4
  Until: 22:00,              !- Field 5
  24,                        !- Field 6
  Until: 24:00,              !- Field 7
  29.4,                      !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  29.4,                      !- Field 11
  Until: 18:00,              !- Field 12
  24,                        !- Field 13
  Until: 24:00,              !- Field 14
  29.4,                      !- Field 15
  For: WinterDesignDay,      !- Field 16
  Until: 24:00,              !- Field 17
  21,                        !- Field 18
  For: SummerDesignDay,      !- Field 19
  Until: 24:00,              !- Field 20
  24,                        !- Field 21
  For: AllOtherDays,         !- Field 22
  Until: 24:00,              !- Field 23
  29.4;                      !- Field 24

Schedule:Compact,
  HVAC Operation,            !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  0,                         !- Field 4
  Until: 22:00,              !- Field 5
  1,                         !- Field 6
  Until: 24:00,              !- Field 7
  0,                         !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  0,                         !- Field 11
  Until: 18:00,              !- Field 12
  1,                         !- Field 13
  Until: 24:00,              !- Field 14
  0,                         !- Field 15
  For: SummerDesignDay WinterDesignDay, !- Field 16
  Until: 24:00,              !- Field 17
  1,                         !- Field 18
  For: AllOtherDays,         !- Field 19
  Until: 24:00,              !- Field 20
  0;                         !- Field 21

Schedule:Compact,
  Infiltration,              !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  1,                         !- Field 4
  Until: 22:00,              !- Field 5
  0.25,                      !- Field 6
  Until: 24:00,              !- Field 7
  1,                         !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  1,                         !- Field 11
  Until: 18:00,              !- Field 12
  0.25,                      !- Field 13
  Until: 24:00,              !- Field 14
  1,                         !- Field 15
  For: AllOtherDays,         !- Field 16
  Until: 24:00,              !- Field 17
  1;                         !- Field 18

Schedule:Compact,
  VAV Supply Air Temperature, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  12.8;                      !- Field 4

Schedule:Compact,
  CHW Supply Temperature,    !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  6.7;                       !- Field 4

Schedule:Compact,
  HW Supply Temperature,     !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  80;                        !- Field 4

Schedule:Compact,
  SHW Supply Temperature,    !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  60;                        !- Field 4

Schedule:Compact,
  SHW Target Temperature,    !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  43;                        !- Field 4

Schedule:Compact,
  SHW Ambient Temperature,   !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  20;                        !- Field 4

Schedule:Compact,
  SHW Sensible Fraction,     !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.2;                       !- Field 4

Schedule:Compact,
  SHW Latent Fraction,       !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.05;                      !- Field 4

Schedule:Compact,
  SHW Use,                   !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays SummerDesignDay, !- Field 2
  Until: 07:00,              !- Field 3
  0.05,                      !- Field 4
  Until: 09:00,              !- Field 5
  0.6,                       !- Field 6
  Until: 12:00,              !- Field 7
  0.3,                       !- Field 8
  Until: 14:00,              !- Field 9
  0.8,                       !- Field 10
  Until: 18:00,              !- Field 11
  0.3,                       !- Field 12
  Until: 24:00,              !- Field 13
  0.05,                      !- Field 14
  For: AllOtherDays,         !- Field 15
  Until: 24:00,              !- Field 16
  0.05;                      !- Field 17

ScheduleTypeLimits,
  Fraction,                  !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  Continuous;                !- Numeric Type

ScheduleTypeLimits,
  Temperature,               !- Name
  -60,                       !- Lower Limit Value
  200,                       !- Upper Limit Value
  Continuous;                !- Numeric Type

ScheduleTypeLimits,
  Any Number;                !- Name

ScheduleTypeLimits,
  Control Type,              !- Name
  0,                         !- Lower Limit Value
  4,                         !- Upper Limit Value
  Discrete;                  !- Numeric Type

SetpointManager:MixedAir,
  VAV Mixed Air Manager,     !- Name
  Temperature,               !- Control Variable
  VAV Supply Outlet Node,    !- Reference Setpoint Node Name
  VAV Cooling Coil Outlet Node, !- Fan Inlet Node Name
  VAV Supply Outlet Node,    !- Fan Outlet Node Name
  VAV Mixed Air Setpoint Nodes; !- Setpoint Node Or Nodelist Name

SetpointManager:Scheduled,
  VAV Supply Air Temperature Manager, !- Name
  Temperature,               !- Control Variable
  VAV Supply Air Temperature, !- Schedule Name
  VAV Supply Outlet Node;    !- Setpoint Node Or Nodelist Name

SetpointManager:Scheduled,
  CHW Supply Temperature Manager, !- Name
  Temperature,               !- Control Variable
  CHW Supply Temperature,    !- Schedule Name
  CHW Loop Supply Outlet;    !- Setpoint Node Or Nodelist Name

SetpointManager:Scheduled,
  HW Supply Temperature Manager, !- Name
  Temperature,               !- Control Variable
  HW Supply Temperature,     !- Schedule Name
  HW Loop Supply Outlet;     !- Setpoint Node Or Nodelist Name

SetpointManager:Scheduled,
  SHW Temperature Manager,   !- Name
  Temperature,               !- Control Variable
  SHW Supply Temperature,    !- Schedule Name
  SHW Loop Supply Outlet;    !- Setpoint Node Or Nodelist Name

SimulationControl,
  Yes,                       !- Do Zone Sizing Calculation
  Yes,                       !- Do System Sizing Calculation
  Yes,                       !- Do Plant Sizing Calculation
  No,                        !- Run Simulation For Sizing Periods
  Yes;                       !- Run Simulation For Weather File Run Periods

Site:GroundTemperature:BuildingSurface,
  18.3,                      !- January Ground Temperature
  18.2,                      !- February Ground Temperature
  18.3,                      !- March Ground Temperature
  18.4,                      !- April Ground Temperature
  20.1,                      !- May Ground Temperature
  22,                        !- June Ground Temperature
  22.3,                      !- July Ground Temperature
  22.5,                      !- August Ground Temperature
  22.5,                      !- September Ground Temperature
  20.7,                      !- October Ground Temperature
  18.9,                      !- November Ground Temperature
  18.5;                      !- December Ground Temperature

Site:Location,
  Chicago Ohare Intl Ap,     !- Name
  41.98,                     !- Latitude
  -87.92,                    !- Longitude
  -6,                        !- Time Zone
  201;                       !- Elevation

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile; !- Calculation Method

Sizing:Plant,
  CHW Loop,                  !- Plant Or Condenser Loop Name
  Cooling,                   !- Loop Type
  6.7,                       !- Design Loop Exit Temperature
  5.6;                       !- Loop Design Temperature Difference

Sizing:Plant,
  HW Loop,                   !- Plant Or Condenser Loop Name
  Heating,                   !- Loop Type
  80,                        !- Design Loop Exit Temperature
  11;                        !- Loop Design Temperature Difference

Sizing:System,
  VAV,                       !- Airloop Name
  Sensible,                  !- Type Of Load To Size On
  Autosize,                  !- Design Outdoor Air Flow Rate
  0.3,                       !- Central Heating Maximum System Air Flow Ratio
  7,                         !- Preheat Design Temperature
  0.008,                     !- Preheat Design Humidity Ratio
  12.8,                      !- Precool Design Temperature
  0.008,                     !- Precool Design Humidity Ratio
  12.8,                      !- Central Cooling Design Supply Air Temperature
  12.8,                      !- Central Heating Design Supply Air Temperature
  NonCoincident,             !- Type Of Zone Sum To Use
  No,                        !- 100 Outdoor Air In Cooling
  No,                        !- 100 Outdoor Air In Heating
  0.008,                     !- Central Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Central Heating Design Supply Air Humidity Ratio
  DesignDay,                 !- Cooling Supply Air Flow Rate Method
  ,                          !- Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Floor Area
  ,                          !- Cooling Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
  DesignDay,                 !- Heating Supply Air Flow Rate Method
  ,                          !- Heating Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Floor Area
  ,                          !- Heating Fraction Of Autosized Heating Supply Air Flow Rate
  ,                          !- Heating Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity
  ZoneSum,                   !- System Outdoor Air Method
  ,                          !- Zone Maximum Outdoor Air Fraction
  ,                          !- Cooling Design Capacity Method
  ,                          !- Cooling Design Capacity
  ,                          !- Cooling Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Cooling Design Capacity
  ,                          !- Heating Design Capacity Method
  ,                          !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  VAV;                       !- Central Cooling Capacity Control Method

Sizing:Zone,
  G_Perimeter,               !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  G_Core,                    !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T01_Perimeter,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T01_Core,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T02_Perimeter,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T02_Core,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T03_Perimeter,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T03_Core,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T04_Perimeter,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T04_Core,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T05_Perimeter,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T05_Core,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T06_Perimeter,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T06_Core,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T07_Perimeter,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T07_Core,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T08_Perimeter,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T08_Core,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T09_Perimeter,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T09_Core,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T10_Perimeter,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  T10_Core,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  13,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  32,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  Top_Perimeter,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  40,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  Top_Core,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  40,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  1,                         !- Month
  21,                        !- Day Of Month
  WinterDesignDay,           !- Day Type
  -20,                       !- Maximum Dry Bulb Temperature
  0,                         !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                   !- Humidity Condition Type
  -20,                       !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  98934,                     !- Barometric Pressure
  4.9,                       !- Wind Speed
  270,                       !- Wind Direction
  ,                          !- Rain Indicator
  ,                          !- Snow Indicator
  ,                          !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 
  0;                         !- Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                         !- Month
  21,                        !- Day Of Month
  SummerDesignDay,           !- Day Type
  33.3,                      !- Maximum Dry Bulb Temperature
  10.5,                      !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                   !- Humidity Condition Type
  23.7,                      !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  98934,                     !- Barometric Pressure
  5.2,                       !- Wind Speed
  230,                       !- Wind Direction
  ,                          !- Rain Indicator
  ,                          !- Snow Indicator
  ,                          !- Daylight Saving Time Indicator
  ASHRAETau,                 !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  0.455,                     !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  2.05;                      !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 

ThermostatSetpoint:DualSetpoint,
  Office Dual Setpoint,      !- Name
  Heating Setpoint,          !- Heating Setpoint Temperature Schedule Name
  Cooling Setpoint;          !- Cooling Setpoint Temperature Schedule Name

Timestep,
  4;                         !- Number Of Timesteps Per Hour

WaterHeater:Mixed,
  Water Heater,              !- Name
  1,                         !- Tank Volume
  SHW Supply Temperature,    !- Setpoint Temperature Schedule Name
  2,                         !- Deadband Temperature Difference
  82,                        !- Maximum Temperature Limit
  Cycle,                     !- Heater Control Type
  60000,                     !- Heater Maximum Capacity
  0,                         !- Heater Minimum Capacity
  ,                          !- Heater Ignition Minimum Flow Rate
  ,                          !- Heater Ignition Delay
  NaturalGas,                !- Heater Fuel Type
  0.8,                       !- Heater Thermal Efficiency
  ,                          !- Part Load Factor Curve Name
  0,                         !- Off Cycle Parasitic Fuel Consumption Rate
  ,                          !- Off Cycle Parasitic Fuel Type
  ,                          !- Off Cycle Parasitic Heat Fraction To Tank
  0,                         !- On Cycle Parasitic Fuel Consumption Rate
  ,                          !- On Cycle Parasitic Fuel Type
  ,                          !- On Cycle Parasitic Heat Fraction To Tank
  Schedule,                  !- Ambient Temperature Indicator
  SHW Ambient Temperature,   !- Ambient Temperature Schedule Name
  ,                          !- Ambient Temperature Zone Name
  ,                          !- Ambient Temperature Outdoor Air Node Name
  2,                         !- Off Cycle Loss Coefficient To Ambient Temperature
  ,                          !- Off Cycle Loss Fraction To Zone
  2,                         !- On Cycle Loss Coefficient To Ambient Temperature
  ,                          !- On Cycle Loss Fraction To Zone
  ,                          !- Peak Use Flow Rate
  ,                          !- Use Flow Rate Fraction Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  SHW Pump Outlet,           !- Use Side Inlet Node Name
  SHW Loop Supply Outlet,    !- Use Side Outlet Node Name
  1,                         !- Use Side Effectiveness
  ,                          !- Source Side Inlet Node Name
  ,                          !- Source Side Outlet Node Name
  ,                          !- Source Side Effectiveness
  0.002,                     !- Use Side Design Flow Rate
  0;                         !- Source Side Design Flow Rate

WaterUse:Connections,
  SHW Connections,           !- Name
  SHW Connections Inlet,     !- Inlet Node Name
  SHW Connections Outlet,    !- Outlet Node Name
  ,                          !- Supply Water Storage Tank Name
  ,                          !- Reclamation Water Storage Tank Name
  SHW Supply Temperature,    !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  ,                          !- Drain Water Heat Exchanger Type
  ,                          !- Drain Water Heat Exchanger Destination
  ,                          !- Drain Water Heat Exchanger U Factor Times Area
  T01_Core Restroom Hot Water, !- Water Use Equipment Name
  T02_Core Restroom Hot Water, !- Water Use Equipment Name 2
  T03_Core Restroom Hot Water, !- Water Use Equipment Name 3
  T04_Core Restroom Hot Water, !- Water Use Equipment Name 4
  T05_Core Restroom Hot Water, !- Water Use Equipment Name 5
  T06_Core Restroom Hot Water, !- Water Use Equipment Name 6
  T07_Core Restroom Hot Water, !- Water Use Equipment Name 7
  T08_Core Restroom Hot Water, !- Water Use Equipment Name 8
  T09_Core Restroom Hot Water, !- Water Use Equipment Name 9
  T10_Core Restroom Hot Water, !- Water Use Equipment Name 10
  Building Hot Water;        !- Water Use Equipment Name 11

WaterUse:Equipment,
  T01_Core Restroom Hot Water, !- Name
  Service Hot Water,         !- End Use Subcategory
  2.000000e-05,              !- Peak Flow Rate
  SHW Use,                   !- Flow Rate Fraction Schedule Name
  SHW Target Temperature,    !- Target Temperature Schedule Name
  SHW Supply Temperature,    !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  T01_Core,                  !- Zone Name
  SHW Sensible Fraction,     !- Sensible Fraction Schedule Name
  SHW Latent Fraction;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T02_Core Restroom Hot Water, !- Name
  Service Hot Water,         !- End Use Subcategory
  2.000000e-05,              !- Peak Flow Rate
  SHW Use,                   !- Flow Rate Fraction Schedule Name
  SHW Target Temperature,    !- Target Temperature Schedule Name
  SHW Supply Temperature,    !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  T02_Core,                  !- Zone Name
  SHW Sensible Fraction,     !- Sensible Fraction Schedule Name
  SHW Latent Fraction;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T03_Core Restroom Hot Water, !- Name
  Service Hot Water,         !- End Use Subcategory
  2.000000e-05,              !- Peak Flow Rate
  SHW Use,                   !- Flow Rate Fraction Schedule Name
  SHW Target Temperature,    !- Target Temperature Schedule Name
  SHW Supply Temperature,    !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  T03_Core,                  !- Zone Name
  SHW Sensible Fraction,     !- Sensible Fraction Schedule Name
  SHW Latent Fraction;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T04_Core Restroom Hot Water, !- Name
  Service Hot Water,         !- End Use Subcategory
  2.000000e-05,              !- Peak Flow Rate
  SHW Use,                   !- Flow Rate Fraction Schedule Name
  SHW Target Temperature,    !- Target Temperature Schedule Name
  SHW Supply Temperature,    !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  T04_Core,                  !- Zone Name
  SHW Sensible Fraction,     !- Sensible Fraction Schedule Name
  SHW Latent Fraction;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T05_Core Restroom Hot Water, !- Name
  Service Hot Water,         !- End Use Subcategory
  2.000000e-05,              !- Peak Flow Rate
  SHW Use,                   !- Flow Rate Fraction Schedule Name
  SHW Target Temperature,    !- Target Temperature Schedule Name
  SHW Supply Temperature,    !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  T05_Core,                  !- Zone Name
  SHW Sensible Fraction,     !- Sensible Fraction Schedule Name
  SHW Latent Fraction;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T06_Core Restroom Hot Water, !- Name
  Service Hot Water,         !- End Use Subcategory
  2.000000e-05,              !- Peak Flow Rate
  SHW Use,                   !- Flow Rate Fraction Schedule Name
  SHW Target Temperature,    !- Target Temperature Schedule Name
  SHW Supply Temperature,    !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  T06_Core,                  !- Zone Name
  SHW Sensible Fraction,     !- Sensible Fraction Schedule Name
  SHW Latent Fraction;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T07_Core Restroom Hot Water, !- Name
  Service Hot Water,         !- End Use Subcategory
  2.000000e-05,              !- Peak Flow Rate
  SHW Use,                   !- Flow Rate Fraction Schedule Name
  SHW Target Temperature,    !- Target Temperature Schedule Name
  SHW Supply Temperature,    !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  T07_Core,                  !- Zone Name
  SHW Sensible Fraction,     !- Sensible Fraction Schedule Name
  SHW Latent Fraction;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T08_Core Restroom Hot Water, !- Name
  Service Hot Water,         !- End Use Subcategory
  2.000000e-05,              !- Peak Flow Rate
  SHW Use,                   !- Flow Rate Fraction Schedule Name
  SHW Target Temperature,    !- Target Temperature Schedule Name
  SHW Supply Temperature,    !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  T08_Core,                  !- Zone Name
  SHW Sensible Fraction,     !- Sensible Fraction Schedule Name
  SHW Latent Fraction;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T09_Core Restroom Hot Water, !- Name
  Service Hot Water,         !- End Use Subcategory
  2.000000e-05,              !- Peak Flow Rate
  SHW Use,                   !- Flow Rate Fraction Schedule Name
  SHW Target Temperature,    !- Target Temperature Schedule Name
  SHW Supply Temperature,    !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  T09_Core,                  !- Zone Name
  SHW Sensible Fraction,     !- Sensible Fraction Schedule Name
  SHW Latent Fraction;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
  T10_Core Restroom Hot Water, !- Name
  Service Hot Water,         !- End Use Subcategory
  2.000000e-05,              !- Peak Flow Rate
  SHW Use,                   !- Flow Rate Fraction Schedule Name
  SHW Target Temperature,    !- Target Temperature Schedule Name
  SHW Supply Temperature,    !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  T10_Core,                  !- Zone Name
  SHW Sensible Fraction,     !- Sensible Fraction Schedule Name
  SHW Latent Fraction;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Building Hot Water,        !- Name
  Service Hot Water,         !- End Use Subcategory
  0.0001,                    !- Peak Flow Rate
  SHW Use,                   !- Flow Rate Fraction Schedule Name
  SHW Target Temperature,    !- Target Temperature Schedule Name
  SHW Supply Temperature;    !- Hot Water Supply Temperature Schedule Name

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing,            !- Name
  2,                         !- U Factor
  0.4,                       !- Solar Heat Gain Coefficient
  0.6;                       !- Visible Transmittance

Zone,
  Basement,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  G_Perimeter,               !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  G_Core,                    !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  G_Plenum,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  T01_Perimeter,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T01_Core,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T01_Plenum,                !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  T02_Perimeter,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T02_Core,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T02_Plenum,                !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  T03_Perimeter,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T03_Core,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T03_Plenum,                !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  T04_Perimeter,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T04_Core,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T04_Plenum,                !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  T05_Perimeter,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T05_Core,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T05_Plenum,                !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  T06_Perimeter,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T06_Core,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T06_Plenum,                !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  T07_Perimeter,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T07_Core,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T07_Plenum,                !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  T08_Perimeter,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T08_Core,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T08_Plenum,                !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  T09_Perimeter,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T09_Core,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T09_Plenum,                !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  T10_Perimeter,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T10_Core,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  T10_Plenum,                !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

Zone,
  Top_Perimeter,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  Top_Core,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  Attic,                     !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  No;                        !- Part Of Total Floor Area

ZoneControl:Thermostat,
  G_Perimeter Thermostat,    !- Name
  G_Perimeter,               !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  G_Core Thermostat,         !- Name
  G_Core,                    !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T01_Perimeter Thermostat,  !- Name
  T01_Perimeter,             !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T01_Core Thermostat,       !- Name
  T01_Core,                  !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T02_Perimeter Thermostat,  !- Name
  T02_Perimeter,             !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T02_Core Thermostat,       !- Name
  T02_Core,                  !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T03_Perimeter Thermostat,  !- Name
  T03_Perimeter,             !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T03_Core Thermostat,       !- Name
  T03_Core,                  !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T04_Perimeter Thermostat,  !- Name
  T04_Perimeter,             !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T04_Core Thermostat,       !- Name
  T04_Core,                  !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T05_Perimeter Thermostat,  !- Name
  T05_Perimeter,             !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T05_Core Thermostat,       !- Name
  T05_Core,                  !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T06_Perimeter Thermostat,  !- Name
  T06_Perimeter,             !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T06_Core Thermostat,       !- Name
  T06_Core,                  !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T07_Perimeter Thermostat,  !- Name
  T07_Perimeter,             !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T07_Core Thermostat,       !- Name
  T07_Core,                  !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T08_Perimeter Thermostat,  !- Name
  T08_Perimeter,             !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T08_Core Thermostat,       !- Name
  T08_Core,                  !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T09_Perimeter Thermostat,  !- Name
  T09_Perimeter,             !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T09_Core Thermostat,       !- Name
  T09_Core,                  !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T10_Perimeter Thermostat,  !- Name
  T10_Perimeter,             !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  T10_Core Thermostat,       !- Name
  T10_Core,                  !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  Top_Perimeter Thermostat,  !- Name
  Top_Perimeter,             !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  Top_Core Thermostat,       !- Name
  Top_Core,                  !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneHVAC:AirDistributionUnit,
  G_Perimeter ADU,           !- Name
  G_Perimeter Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  G_Perimeter VAV Box;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  G_Core ADU,                !- Name
  G_Core Supply Inlet,       !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  G_Core VAV Box;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T01_Perimeter ADU,         !- Name
  T01_Perimeter Supply Inlet, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T01_Perimeter VAV Box;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T01_Core ADU,              !- Name
  T01_Core Supply Inlet,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T01_Core VAV Box;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T02_Perimeter ADU,         !- Name
  T02_Perimeter Supply Inlet, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T02_Perimeter VAV Box;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T02_Core ADU,              !- Name
  T02_Core Supply Inlet,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T02_Core VAV Box;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T03_Perimeter ADU,         !- Name
  T03_Perimeter Supply Inlet, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T03_Perimeter VAV Box;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T03_Core ADU,              !- Name
  T03_Core Supply Inlet,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T03_Core VAV Box;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T04_Perimeter ADU,         !- Name
  T04_Perimeter Supply Inlet, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T04_Perimeter VAV Box;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T04_Core ADU,              !- Name
  T04_Core Supply Inlet,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T04_Core VAV Box;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T05_Perimeter ADU,         !- Name
  T05_Perimeter Supply Inlet, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T05_Perimeter VAV Box;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T05_Core ADU,              !- Name
  T05_Core Supply Inlet,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T05_Core VAV Box;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T06_Perimeter ADU,         !- Name
  T06_Perimeter Supply Inlet, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T06_Perimeter VAV Box;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T06_Core ADU,              !- Name
  T06_Core Supply Inlet,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T06_Core VAV Box;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T07_Perimeter ADU,         !- Name
  T07_Perimeter Supply Inlet, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T07_Perimeter VAV Box;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T07_Core ADU,              !- Name
  T07_Core Supply Inlet,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T07_Core VAV Box;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T08_Perimeter ADU,         !- Name
  T08_Perimeter Supply Inlet, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T08_Perimeter VAV Box;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T08_Core ADU,              !- Name
  T08_Core Supply Inlet,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T08_Core VAV Box;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T09_Perimeter ADU,         !- Name
  T09_Perimeter Supply Inlet, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T09_Perimeter VAV Box;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T09_Core ADU,              !- Name
  T09_Core Supply Inlet,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T09_Core VAV Box;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T10_Perimeter ADU,         !- Name
  T10_Perimeter Supply Inlet, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T10_Perimeter VAV Box;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T10_Core ADU,              !- Name
  T10_Core Supply Inlet,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  T10_Core VAV Box;          !- Air Terminal Name

ZoneHVAC:EquipmentConnections,
  G_Perimeter,               !- Zone Name
  G_Perimeter Equipment,     !- Zone Conditioning Equipment List Name
  G_Perimeter Supply Inlet,  !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  G_Perimeter Air Node,      !- Zone Air Node Name
  G_Perimeter Return Node;   !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  G_Core,                    !- Zone Name
  G_Core Equipment,          !- Zone Conditioning Equipment List Name
  G_Core Supply Inlet,       !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  G_Core Air Node,           !- Zone Air Node Name
  G_Core Return Node;        !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T01_Perimeter,             !- Zone Name
  T01_Perimeter Equipment,   !- Zone Conditioning Equipment List Name
  T01_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T01_Perimeter Air Node,    !- Zone Air Node Name
  T01_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T01_Core,                  !- Zone Name
  T01_Core Equipment,        !- Zone Conditioning Equipment List Name
  T01_Core Supply Inlet,     !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T01_Core Air Node,         !- Zone Air Node Name
  T01_Core Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T02_Perimeter,             !- Zone Name
  T02_Perimeter Equipment,   !- Zone Conditioning Equipment List Name
  T02_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T02_Perimeter Air Node,    !- Zone Air Node Name
  T02_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T02_Core,                  !- Zone Name
  T02_Core Equipment,        !- Zone Conditioning Equipment List Name
  T02_Core Supply Inlet,     !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T02_Core Air Node,         !- Zone Air Node Name
  T02_Core Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T03_Perimeter,             !- Zone Name
  T03_Perimeter Equipment,   !- Zone Conditioning Equipment List Name
  T03_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T03_Perimeter Air Node,    !- Zone Air Node Name
  T03_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T03_Core,                  !- Zone Name
  T03_Core Equipment,        !- Zone Conditioning Equipment List Name
  T03_Core Supply Inlet,     !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T03_Core Air Node,         !- Zone Air Node Name
  T03_Core Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T04_Perimeter,             !- Zone Name
  T04_Perimeter Equipment,   !- Zone Conditioning Equipment List Name
  T04_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T04_Perimeter Air Node,    !- Zone Air Node Name
  T04_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T04_Core,                  !- Zone Name
  T04_Core Equipment,        !- Zone Conditioning Equipment List Name
  T04_Core Supply Inlet,     !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T04_Core Air Node,         !- Zone Air Node Name
  T04_Core Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T05_Perimeter,             !- Zone Name
  T05_Perimeter Equipment,   !- Zone Conditioning Equipment List Name
  T05_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T05_Perimeter Air Node,    !- Zone Air Node Name
  T05_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T05_Core,                  !- Zone Name
  T05_Core Equipment,        !- Zone Conditioning Equipment List Name
  T05_Core Supply Inlet,     !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T05_Core Air Node,         !- Zone Air Node Name
  T05_Core Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T06_Perimeter,             !- Zone Name
  T06_Perimeter Equipment,   !- Zone Conditioning Equipment List Name
  T06_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T06_Perimeter Air Node,    !- Zone Air Node Name
  T06_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T06_Core,                  !- Zone Name
  T06_Core Equipment,        !- Zone Conditioning Equipment List Name
  T06_Core Supply Inlet,     !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T06_Core Air Node,         !- Zone Air Node Name
  T06_Core Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T07_Perimeter,             !- Zone Name
  T07_Perimeter Equipment,   !- Zone Conditioning Equipment List Name
  T07_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T07_Perimeter Air Node,    !- Zone Air Node Name
  T07_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T07_Core,                  !- Zone Name
  T07_Core Equipment,        !- Zone Conditioning Equipment List Name
  T07_Core Supply Inlet,     !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T07_Core Air Node,         !- Zone Air Node Name
  T07_Core Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T08_Perimeter,             !- Zone Name
  T08_Perimeter Equipment,   !- Zone Conditioning Equipment List Name
  T08_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T08_Perimeter Air Node,    !- Zone Air Node Name
  T08_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T08_Core,                  !- Zone Name
  T08_Core Equipment,        !- Zone Conditioning Equipment List Name
  T08_Core Supply Inlet,     !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T08_Core Air Node,         !- Zone Air Node Name
  T08_Core Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T09_Perimeter,             !- Zone Name
  T09_Perimeter Equipment,   !- Zone Conditioning Equipment List Name
  T09_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T09_Perimeter Air Node,    !- Zone Air Node Name
  T09_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T09_Core,                  !- Zone Name
  T09_Core Equipment,        !- Zone Conditioning Equipment List Name
  T09_Core Supply Inlet,     !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T09_Core Air Node,         !- Zone Air Node Name
  T09_Core Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T10_Perimeter,             !- Zone Name
  T10_Perimeter Equipment,   !- Zone Conditioning Equipment List Name
  T10_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T10_Perimeter Air Node,    !- Zone Air Node Name
  T10_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  T10_Core,                  !- Zone Name
  T10_Core Equipment,        !- Zone Conditioning Equipment List Name
  T10_Core Supply Inlet,     !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  T10_Core Air Node,         !- Zone Air Node Name
  T10_Core Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  Top_Perimeter,             !- Zone Name
  Top_Perimeter Equipment,   !- Zone Conditioning Equipment List Name
  Top_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  Top_Perimeter Exhaust Node, !- Zone Air Exhaust Node Or Nodelist Name
  Top_Perimeter Air Node,    !- Zone Air Node Name
  Top_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  Top_Core,                  !- Zone Name
  Top_Core Equipment,        !- Zone Conditioning Equipment List Name
  Top_Core Supply Inlet,     !- Zone Air Inlet Node Or Nodelist Name
  Top_Core Exhaust Node,     !- Zone Air Exhaust Node Or Nodelist Name
  Top_Core Air Node,         !- Zone Air Node Name
  Top_Core Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentList,
  G_Perimeter Equipment,     !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  G_Perimeter ADU,           !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  G_Core Equipment,          !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  G_Core ADU,                !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T01_Perimeter Equipment,   !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T01_Perimeter ADU,         !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T01_Core Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T01_Core ADU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T02_Perimeter Equipment,   !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T02_Perimeter ADU,         !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T02_Core Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T02_Core ADU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T03_Perimeter Equipment,   !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T03_Perimeter ADU,         !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T03_Core Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T03_Core ADU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T04_Perimeter Equipment,   !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T04_Perimeter ADU,         !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T04_Core Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T04_Core ADU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T05_Perimeter Equipment,   !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T05_Perimeter ADU,         !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T05_Core Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T05_Core ADU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T06_Perimeter Equipment,   !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T06_Perimeter ADU,         !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T06_Core Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T06_Core ADU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T07_Perimeter Equipment,   !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T07_Perimeter ADU,         !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T07_Core Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T07_Core ADU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T08_Perimeter Equipment,   !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T08_Perimeter ADU,         !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T08_Core Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T08_Core ADU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T09_Perimeter Equipment,   !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T09_Perimeter ADU,         !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T09_Core Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T09_Core ADU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T10_Perimeter Equipment,   !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T10_Perimeter ADU,         !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  T10_Core Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  T10_Core ADU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  Top_Perimeter Equipment,   !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump, !- Zone Equipment Object Type
  Top_Perimeter PTHP,        !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  Top_Core Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump, !- Zone Equipment Object Type
  Top_Core PTHP,             !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:PackagedTerminalHeatPump,
  Top_Perimeter PTHP,        !- Name
  Always On,                 !- Availability Schedule Name
  Top_Perimeter Exhaust Node, !- Air Inlet Node Name
  Top_Perimeter Supply Inlet, !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Top_Perimeter PTHP OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                  !- Cooling Supply Air Flow Rate
  Autosize,                  !- Heating Supply Air Flow Rate
  Autosize,                  !- No Load Supply Air Flow Rate
  ,                          !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                  !- Cooling Outdoor Air Flow Rate
  Autosize,                  !- Heating Outdoor Air Flow Rate
  Autosize,                  !- No Load Outdoor Air Flow Rate
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Top_Perimeter PTHP Fan,    !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed, !- Heating Coil Object Type
  Top_Perimeter PTHP Heat Pump Coil, !- Heating Coil Name
  ,                          !- Heating Convergence Tolerance
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Top_Perimeter PTHP Cooling Coil, !- Cooling Coil Name
  ,                          !- Cooling Convergence Tolerance
  Coil:Heating:Electric,     !- Supplemental Heating Coil Object Type
  Top_Perimeter PTHP Backup Heater, !- Supplemental Heating Coil Name
  50,                        !- Maximum Supply Air Temperature From Supplemental Heater
  21,                        !- Maximum Outdoor Dry Bulb Temperature For Supplemental Heater Operation
  DrawThrough,               !- Fan Placement
  HVAC Operation;            !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  Top_Core PTHP,             !- Name
  Always On,                 !- Availability Schedule Name
  Top_Core Exhaust Node,     !- Air Inlet Node Name
  Top_Core Supply Inlet,     !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Top_Core PTHP OA Mixer,    !- Outdoor Air Mixer Name
  Autosize,                  !- Cooling Supply Air Flow Rate
  Autosize,                  !- Heating Supply Air Flow Rate
  Autosize,                  !- No Load Supply Air Flow Rate
  ,                          !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                  !- Cooling Outdoor Air Flow Rate
  Autosize,                  !- Heating Outdoor Air Flow Rate
  Autosize,                  !- No Load Outdoor Air Flow Rate
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Top_Core PTHP Fan,         !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed, !- Heating Coil Object Type
  Top_Core PTHP Heat Pump Coil, !- Heating Coil Name
  ,                          !- Heating Convergence Tolerance
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Top_Core PTHP Cooling Coil, !- Cooling Coil Name
  ,                          !- Cooling Convergence Tolerance
  Coil:Heating:Electric,     !- Supplemental Heating Coil Object Type
  Top_Core PTHP Backup Heater, !- Supplemental Heating Coil Name
  50,                        !- Maximum Supply Air Temperature From Supplemental Heater
  21,                        !- Maximum Outdoor Dry Bulb Temperature For Supplemental Heater Operation
  DrawThrough,               !- Fan Placement
  HVAC Operation;            !- Supply Air Fan Operating Mode Schedule Name

ZoneInfiltration:DesignFlowRate,
  G_Perimeter Infiltration,  !- Name
  G_Perimeter,               !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T01_Perimeter Infiltration, !- Name
  T01_Perimeter,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T02_Perimeter Infiltration, !- Name
  T02_Perimeter,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T03_Perimeter Infiltration, !- Name
  T03_Perimeter,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T04_Perimeter Infiltration, !- Name
  T04_Perimeter,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T05_Perimeter Infiltration, !- Name
  T05_Perimeter,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T06_Perimeter Infiltration, !- Name
  T06_Perimeter,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T07_Perimeter Infiltration, !- Name
  T07_Perimeter,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T08_Perimeter Infiltration, !- Name
  T08_Perimeter,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T09_Perimeter Infiltration, !- Name
  T09_Perimeter,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T10_Perimeter Infiltration, !- Name
  T10_Perimeter,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Top_Perimeter Infiltration, !- Name
  Top_Perimeter,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Attic Infiltration,        !- Name
  Attic,                     !- Zone Or Zonelist Or Space Or Spacelist Name
  Always On,                 !- Schedule Name
  AirChanges/Hour,           !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  1,                         !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneList,
  Office_Zones,              !- Name
  G_Perimeter,               !- Zone Name
  G_Core,                    !- Zone Name 2
  T01_Perimeter,             !- Zone Name 3
  T01_Core,                  !- Zone Name 4
  T02_Perimeter,             !- Zone Name 5
  T02_Core,                  !- Zone Name 6
  T03_Perimeter,             !- Zone Name 7
  T03_Core,                  !- Zone Name 8
  T04_Perimeter,             !- Zone Name 9
  T04_Core,                  !- Zone Name 10
  T05_Perimeter,             !- Zone Name 11
  T05_Core,                  !- Zone Name 12
  T06_Perimeter,             !- Zone Name 13
  T06_Core,                  !- Zone Name 14
  T07_Perimeter,             !- Zone Name 15
  T07_Core,                  !- Zone Name 16
  T08_Perimeter,             !- Zone Name 17
  T08_Core,                  !- Zone Name 18
  T09_Perimeter,             !- Zone Name 19
  T09_Core,                  !- Zone Name 20
  T10_Perimeter,             !- Zone Name 21
  T10_Core,                  !- Zone Name 22
  Top_Perimeter,             !- Zone Name 23
  Top_Core;                  !- Zone Name 24
