!-Generator idfkit v1.3.0rc2
!-Option SortedOrder

Version,
  24.2;                    !- Version Identifier

Building,
  Three Zone,                !- Name
  0,                         !- North Axis
  Suburbs,                   !- Terrain
  0.04,                      !- Loads Convergence Tolerance Value
  0.4,                       !- Temperature Convergence Tolerance Value
  FullExterior,              !- Solar Distribution
  25,                        !- Maximum Number Of Warmup Days
  6;                         !- Minimum Number Of Warmup Days

BuildingSurface:Detailed,
  South_Perimeter_Wall_01,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_01,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Wall_02,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Surface,                   !- Outside Boundary Condition
  Core_Wall_01,              !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  4.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Wall_01,              !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Core,                      !- Zone Name
  Core_West_Space,           !- Space Name
  Surface,                   !- Outside Boundary Condition
  South_Perimeter_Wall_02,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  4.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_02,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Surface,                   !- Outside Boundary Condition
  Core_Wall_02,              !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  10.5,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Wall_02,              !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Core,                      !- Zone Name
  Core_West_Space,           !- Space Name
  Surface,                   !- Outside Boundary Condition
  North_Perimeter_Wall_02,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  10.5,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Wall_03,              !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Core,                      !- Zone Name
  Core_East_Space,           !- Space Name
  Surface,                   !- Outside Boundary Condition
  South_Perimeter_Wall_03,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  4.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Wall_03,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Surface,                   !- Outside Boundary Condition
  Core_Wall_03,              !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  4.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Wall_04,              !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Core,                      !- Zone Name
  Core_East_Space,           !- Space Name
  Surface,                   !- Outside Boundary Condition
  North_Perimeter_Wall_03,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  10.5,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_03,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Surface,                   !- Outside Boundary Condition
  Core_Wall_04,              !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  10.5,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Wall_04,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_04,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  15,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  15,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Wall_05,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Wall_06,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Surface,                   !- Outside Boundary Condition
  Core_Wall_05,              !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  15,                        !- Vertex X Coordinate
  4.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  15,                        !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  4.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Wall_05,              !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Core,                      !- Zone Name
  Core_West_Space,           !- Space Name
  Surface,                   !- Outside Boundary Condition
  South_Perimeter_Wall_06,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  4.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  15,                        !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  15,                        !- Vertex X Coordinate 4
  4.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Wall_07,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Surface,                   !- Outside Boundary Condition
  Core_Wall_06,              !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  4.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  15,                        !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  15,                        !- Vertex X Coordinate 4
  4.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Wall_06,              !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Core,                      !- Zone Name
  Core_East_Space,           !- Space Name
  Surface,                   !- Outside Boundary Condition
  South_Perimeter_Wall_07,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  15,                        !- Vertex X Coordinate
  4.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  15,                        !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  4.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Wall_08,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Surface,                   !- Outside Boundary Condition
  North_Perimeter_Wall_05,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_05,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Surface,                   !- Outside Boundary Condition
  South_Perimeter_Wall_08,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Wall_09,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Surface,                   !- Outside Boundary Condition
  North_Perimeter_Wall_06,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_06,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Surface,                   !- Outside Boundary Condition
  South_Perimeter_Wall_09,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Wall_07,              !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Core,                      !- Zone Name
  Core_West_Space,           !- Space Name
  Surface,                   !- Outside Boundary Condition
  North_Perimeter_Wall_07,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  15,                        !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  15,                        !- Vertex X Coordinate 2
  10.5,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  10.5,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_07,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Surface,                   !- Outside Boundary Condition
  Core_Wall_07,              !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  10.5,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  15,                        !- Vertex X Coordinate 3
  10.5,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  15,                        !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Wall_08,              !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  Core,                      !- Zone Name
  Core_East_Space,           !- Space Name
  Surface,                   !- Outside Boundary Condition
  North_Perimeter_Wall_08,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  10.5,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  15,                        !- Vertex X Coordinate 3
  10.5,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  15,                        !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_08,   !- Name
  Wall,                      !- Surface Type
  Interior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Surface,                   !- Outside Boundary Condition
  Core_Wall_08,              !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  15,                        !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  15,                        !- Vertex X Coordinate 2
  10.5,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  10.5,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Wall_09,   !- Name
  Wall,                      !- Surface Type
  Exterior Wall,             !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  15,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  15,                        !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15,                        !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Floor_01,  !- Name
  Floor,                     !- Surface Type
  Ground Slab,               !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  15,                        !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  10.5,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  10.5,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15,                        !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Roof_01,   !- Name
  Roof,                      !- Surface Type
  Roof,                      !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15,                        !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  10.5,                      !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  10.5,                      !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  15,                        !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Floor_02,  !- Name
  Floor,                     !- Surface Type
  Ground Slab,               !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Roof_02,   !- Name
  Roof,                      !- Surface Type
  Roof,                      !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Floor_03,  !- Name
  Floor,                     !- Surface Type
  Ground Slab,               !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  North_Perimeter_Roof_03,   !- Name
  Roof,                      !- Surface Type
  Roof,                      !- Construction Name
  North_Perimeter,           !- Zone Name
  North_Office_Space,        !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  7.5,                       !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  7.5,                       !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Floor_01,  !- Name
  Floor,                     !- Surface Type
  Ground Slab,               !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  4.5,                       !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  4.5,                       !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Roof_01,   !- Name
  Roof,                      !- Surface Type
  Roof,                      !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  4.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  4.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Floor_02,  !- Name
  Floor,                     !- Surface Type
  Ground Slab,               !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Roof_02,   !- Name
  Roof,                      !- Surface Type
  Roof,                      !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Floor_03,  !- Name
  Floor,                     !- Surface Type
  Ground Slab,               !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  30,                        !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30,                        !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  South_Perimeter_Roof_03,   !- Name
  Roof,                      !- Surface Type
  Roof,                      !- Construction Name
  South_Perimeter,           !- Zone Name
  South_Conference_Space,    !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  7.5,                       !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30,                        !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30,                        !- Vertex X Coordinate 4
  7.5,                       !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Floor_01,             !- Name
  Floor,                     !- Surface Type
  Ground Slab,               !- Construction Name
  Core,                      !- Zone Name
  Core_West_Space,           !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  15,                        !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  15,                        !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  6,                         !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  6,                         !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Roof_01,              !- Name
  Roof,                      !- Surface Type
  Roof,                      !- Construction Name
  Core,                      !- Zone Name
  Core_West_Space,           !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  6,                         !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  6,                         !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  15,                        !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  15,                        !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Floor_02,             !- Name
  Floor,                     !- Surface Type
  Ground Slab,               !- Construction Name
  Core,                      !- Zone Name
  Core_East_Space,           !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  24,                        !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  24,                        !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  15,                        !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  15,                        !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Core_Roof_02,              !- Name
  Roof,                      !- Surface Type
  Roof,                      !- Construction Name
  Core,                      !- Zone Name
  Core_East_Space,           !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  Autocalculate,             !- View Factor To Ground
  4,                         !- Number Of Vertices
  15,                        !- Vertex X Coordinate
  10.5,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  15,                        !- Vertex X Coordinate 2
  4.5,                       !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  24,                        !- Vertex X Coordinate 3
  4.5,                       !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  24,                        !- Vertex X Coordinate 4
  10.5,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

Coil:Cooling:DX:SingleSpeed,
  Core PTAC Cooling Coil,    !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- Gross Rated Total Cooling Capacity
  Autosize,                  !- Gross Rated Sensible Heat Ratio
  3.4,                       !- Gross Rated Cooling Cop
  Autosize,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  ,                          !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Core PTAC Mixed Air Node,  !- Air Inlet Node Name
  Core PTAC Cooling Outlet Node, !- Air Outlet Node Name
  Cool Cap fT,               !- Total Cooling Capacity Function Of Temperature Curve Name
  Cool Cap fFF,              !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  Cool EIR fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  Cool EIR fFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  DX PLF fPLR;               !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  North_Perimeter PTAC Cooling Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- Gross Rated Total Cooling Capacity
  Autosize,                  !- Gross Rated Sensible Heat Ratio
  3.4,                       !- Gross Rated Cooling Cop
  Autosize,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  ,                          !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  North_Perimeter PTAC Mixed Air Node, !- Air Inlet Node Name
  North_Perimeter PTAC Cooling Outlet Node, !- Air Outlet Node Name
  Cool Cap fT,               !- Total Cooling Capacity Function Of Temperature Curve Name
  Cool Cap fFF,              !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  Cool EIR fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  Cool EIR fFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  DX PLF fPLR;               !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  South_Perimeter PTAC Cooling Coil, !- Name
  Always On,                 !- Availability Schedule Name
  Autosize,                  !- Gross Rated Total Cooling Capacity
  Autosize,                  !- Gross Rated Sensible Heat Ratio
  3.4,                       !- Gross Rated Cooling Cop
  Autosize,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  ,                          !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  South_Perimeter PTAC Mixed Air Node, !- Air Inlet Node Name
  South_Perimeter PTAC Cooling Outlet Node, !- Air Outlet Node Name
  Cool Cap fT,               !- Total Cooling Capacity Function Of Temperature Curve Name
  Cool Cap fFF,              !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  Cool EIR fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  Cool EIR fFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  DX PLF fPLR;               !- Part Load Fraction Correlation Curve Name

Coil:Heating:Fuel,
  Core PTAC Heating Coil,    !- Name
  Always On,                 !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  Autosize,                  !- Nominal Capacity
  Core PTAC Cooling Outlet Node, !- Air Inlet Node Name
  Core PTAC Heating Outlet Node; !- Air Outlet Node Name

Coil:Heating:Fuel,
  North_Perimeter PTAC Heating Coil, !- Name
  Always On,                 !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  Autosize,                  !- Nominal Capacity
  North_Perimeter PTAC Cooling Outlet Node, !- Air Inlet Node Name
  North_Perimeter PTAC Heating Outlet Node; !- Air Outlet Node Name

Coil:Heating:Fuel,
  South_Perimeter PTAC Heating Coil, !- Name
  Always On,                 !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  Autosize,                  !- Nominal Capacity
  South_Perimeter PTAC Cooling Outlet Node, !- Air Inlet Node Name
  South_Perimeter PTAC Heating Outlet Node; !- Air Outlet Node Name

Construction,
  Exterior Wall,             !- Name
  Brick,                     !- Outside Layer
  Wall Insulation,           !- Layer 2
  Gypsum;                    !- Layer 3

Construction,
  Roof,                      !- Name
  Roof Membrane,             !- Outside Layer
  Roof Insulation,           !- Layer 2
  Metal Decking;             !- Layer 3

Construction,
  Ground Slab,               !- Name
  Concrete 200mm;            !- Outside Layer

Construction,
  Interior Wall,             !- Name
  Gypsum,                    !- Outside Layer
  Wall Air Space,            !- Layer 2
  Gypsum;                    !- Layer 3

Construction,
  Furniture,                 !- Name
  Wood;                      !- Outside Layer

Construction,
  Window,                    !- Name
  Simple Glazing;            !- Outside Layer

Curve:Biquadratic,
  Cool Cap fT,               !- Name
  0.942587793,               !- Coefficient1 Constant
  0.009543347,               !- Coefficient2 X
  0.00068377,                !- Coefficient3 X 2
  -0.011042676,              !- Coefficient4 Y
  5.249000e-06,              !- Coefficient5 Y 2
  -9.720000e-06,             !- Coefficient6 X Y
  12.77778,                  !- Minimum Value Of X
  23.88889,                  !- Maximum Value Of X
  18,                        !- Minimum Value Of Y
  46.11111;                  !- Maximum Value Of Y

Curve:Biquadratic,
  Cool EIR fT,               !- Name
  0.342414409,               !- Coefficient1 Constant
  0.034885008,               !- Coefficient2 X
  -0.0006237,                !- Coefficient3 X 2
  0.004977216,               !- Coefficient4 Y
  0.000437951,               !- Coefficient5 Y 2
  -0.000728028,              !- Coefficient6 X Y
  12.77778,                  !- Minimum Value Of X
  23.88889,                  !- Maximum Value Of X
  18,                        !- Minimum Value Of Y
  46.11111;                  !- Maximum Value Of Y

Curve:Biquadratic,
  Defrost EIR fT,            !- Name
  1,                         !- Coefficient1 Constant
  0,                         !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Coefficient4 Y
  0,                         !- Coefficient5 Y 2
  0,                         !- Coefficient6 X Y
  -100,                      !- Minimum Value Of X
  100,                       !- Maximum Value Of X
  -100,                      !- Minimum Value Of Y
  100;                       !- Maximum Value Of Y

Curve:Cubic,
  Heat Cap fT,               !- Name
  0.758746,                  !- Coefficient1 Constant
  0.027626,                  !- Coefficient2 X
  0.000148716,               !- Coefficient3 X 2
  3.499200e-06,              !- Coefficient4 X 3
  -20,                       !- Minimum Value Of X
  20;                        !- Maximum Value Of X

Curve:Cubic,
  Heat Cap fFF,              !- Name
  0.84,                      !- Coefficient1 Constant
  0.16,                      !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Coefficient4 X 3
  0.5,                       !- Minimum Value Of X
  1.5;                       !- Maximum Value Of X

Curve:Cubic,
  Heat EIR fT,               !- Name
  1.19248,                   !- Coefficient1 Constant
  -0.0300438,                !- Coefficient2 X
  0.00103745,                !- Coefficient3 X 2
  -2.332800e-05,             !- Coefficient4 X 3
  -20,                       !- Minimum Value Of X
  20;                        !- Maximum Value Of X

Curve:Quadratic,
  Cool Cap fFF,              !- Name
  0.8,                       !- Coefficient1 Constant
  0.2,                       !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0.5,                       !- Minimum Value Of X
  1.5;                       !- Maximum Value Of X

Curve:Quadratic,
  Cool EIR fFF,              !- Name
  1.1552,                    !- Coefficient1 Constant
  -0.1808,                   !- Coefficient2 X
  0.0256,                    !- Coefficient3 X 2
  0.5,                       !- Minimum Value Of X
  1.5;                       !- Maximum Value Of X

Curve:Quadratic,
  DX PLF fPLR,               !- Name
  0.85,                      !- Coefficient1 Constant
  0.15,                      !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Minimum Value Of X
  1;                         !- Maximum Value Of X

Curve:Quadratic,
  Heat EIR fFF,              !- Name
  1.3824,                    !- Coefficient1 Constant
  -0.4336,                   !- Coefficient2 X
  0.0512,                    !- Coefficient3 X 2
  0,                         !- Minimum Value Of X
  1;                         !- Maximum Value Of X

DesignSpecification:OutdoorAir,
  Office Outdoor Air,        !- Name
  Sum,                       !- Outdoor Air Method
  0.0025,                    !- Outdoor Air Flow Per Person
  0.0003;                    !- Outdoor Air Flow Per Zone Floor Area

ElectricEquipment,
  Office Equipment Office Spaces, !- Name
  Office Spaces,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Office Equipment,          !- Schedule Name
  Watts/Area,                !- Design Level Calculation Method
  ,                          !- Design Level
  10,                        !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.5,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  General;                   !- End Use Subcategory

ElectricEquipment,
  Conference Equipment South_Conference_Space, !- Name
  South_Conference_Space,    !- Zone Or Zonelist Or Space Or Spacelist Name
  Office Equipment,          !- Schedule Name
  Watts/Area,                !- Design Level Calculation Method
  ,                          !- Design Level
  4,                         !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.5,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  General;                   !- End Use Subcategory

Fan:OnOff,
  Core PTAC Fan,             !- Name
  Always On,                 !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  Autosize,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Core PTAC Heating Outlet Node, !- Air Inlet Node Name
  Core Supply Inlet;         !- Air Outlet Node Name

Fan:OnOff,
  North_Perimeter PTAC Fan,  !- Name
  Always On,                 !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  Autosize,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  North_Perimeter PTAC Heating Outlet Node, !- Air Inlet Node Name
  North_Perimeter Supply Inlet; !- Air Outlet Node Name

Fan:OnOff,
  South_Perimeter PTAC Fan,  !- Name
  Always On,                 !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  Autosize,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  South_Perimeter PTAC Heating Outlet Node, !- Air Inlet Node Name
  South_Perimeter Supply Inlet; !- Air Outlet Node Name

FenestrationSurface:Detailed,
  South_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  South_Perimeter_Wall_01,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  7,                         !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  7,                         !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  North_Perimeter_Wall_01_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  North_Perimeter_Wall_01,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  14.5,                      !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  14.5,                      !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  8,                         !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  8,                         !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  South_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  South_Perimeter_Wall_04,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  7,                         !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  7,                         !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  North_Perimeter_Wall_04_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  North_Perimeter_Wall_04,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30,                        !- Vertex 1 X Coordinate
  8,                         !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  30,                        !- Vertex 2 X Coordinate
  8,                         !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  30,                        !- Vertex 3 X Coordinate
  14.5,                      !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  30,                        !- Vertex 4 X Coordinate
  14.5,                      !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  South_Perimeter_Wall_05_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  South_Perimeter_Wall_05,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.5,                       !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  0.5,                       !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  29.5,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  29.5,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  North_Perimeter_Wall_09_Window, !- Name
  Window,                    !- Surface Type
  Window,                    !- Construction Name
  North_Perimeter_Wall_09,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  Autocalculate,             !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  29.5,                      !- Vertex 1 X Coordinate
  15,                        !- Vertex 1 Y Coordinate
  2.4,                       !- Vertex 1 Z Coordinate
  29.5,                      !- Vertex 2 X Coordinate
  15,                        !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  0.5,                       !- Vertex 3 X Coordinate
  15,                        !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  0.5,                       !- Vertex 4 X Coordinate
  15,                        !- Vertex 4 Y Coordinate
  2.4;                       !- Vertex 4 Z Coordinate

GlobalGeometryRules,
  UpperLeftCorner,           !- Starting Vertex Position
  Counterclockwise,          !- Vertex Entry Direction
  World,                     !- Coordinate System
  World,                     !- Daylighting Reference Point Coordinate System
  World;                     !- Rectangular Surface Coordinate System

InternalMass,
  Core Furniture,            !- Name
  Furniture,                 !- Construction Name
  Core,                      !- Zone Or Zonelist Name
  ,                          !- Space Or Spacelist Name
  100;                       !- Surface Area

Lights,
  Office Lights Office Spaces, !- Name
  Office Spaces,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Office Lighting,           !- Schedule Name
  Watts/Area,                !- Design Level Calculation Method
  ,                          !- Lighting Level
  10,                        !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Return Air Fraction
  0.42,                      !- Fraction Radiant
  0.18,                      !- Fraction Visible
  1,                         !- Fraction Replaceable
  General;                   !- End Use Subcategory

Lights,
  Conference Lights South_Conference_Space, !- Name
  South_Conference_Space,    !- Zone Or Zonelist Or Space Or Spacelist Name
  Office Lighting,           !- Schedule Name
  Watts/Area,                !- Design Level Calculation Method
  ,                          !- Lighting Level
  12,                        !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Return Air Fraction
  0.42,                      !- Fraction Radiant
  0.18,                      !- Fraction Visible
  1,                         !- Fraction Replaceable
  General;                   !- End Use Subcategory

Material,
  Brick,                     !- Name
  MediumRough,               !- Roughness
  0.1016,                    !- Thickness
  0.89,                      !- Conductivity
  1920,                      !- Density
  790,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Wall Insulation,           !- Name
  MediumRough,               !- Roughness
  0.0794,                    !- Thickness
  0.0432,                    !- Conductivity
  91,                        !- Density
  837,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Gypsum,                    !- Name
  Smooth,                    !- Roughness
  0.0127,                    !- Thickness
  0.16,                      !- Conductivity
  784.9,                     !- Density
  830,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Roof Membrane,             !- Name
  VeryRough,                 !- Roughness
  0.0095,                    !- Thickness
  0.16,                      !- Conductivity
  1121.29,                   !- Density
  1460,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Roof Insulation,           !- Name
  MediumRough,               !- Roughness
  0.1693,                    !- Thickness
  0.049,                     !- Conductivity
  265,                       !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Metal Decking,             !- Name
  MediumSmooth,              !- Roughness
  0.0015,                    !- Thickness
  45.006,                    !- Conductivity
  7680,                      !- Density
  418.4,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Plywood,                   !- Name
  MediumSmooth,              !- Roughness
  0.019,                     !- Thickness
  0.12,                      !- Conductivity
  540,                       !- Density
  1210,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Ceiling Insulation,        !- Name
  MediumRough,               !- Roughness
  0.2,                       !- Thickness
  0.045,                     !- Conductivity
  30,                        !- Density
  840,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Concrete 150mm,            !- Name
  MediumRough,               !- Roughness
  0.15,                      !- Thickness
  1.95,                      !- Conductivity
  2240,                      !- Density
  900,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Concrete 200mm,            !- Name
  MediumRough,               !- Roughness
  0.2,                       !- Thickness
  1.95,                      !- Conductivity
  2240,                      !- Density
  900,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Acoustic Tile,             !- Name
  MediumSmooth,              !- Roughness
  0.0191,                    !- Thickness
  0.06,                      !- Conductivity
  368,                       !- Density
  590,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Wood,                      !- Name
  MediumSmooth,              !- Roughness
  0.05,                      !- Thickness
  0.15,                      !- Conductivity
  608,                       !- Density
  1630,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material:AirGap,
  Wall Air Space,            !- Name
  0.15;                      !- Thermal Resistance

OutdoorAir:Mixer,
  Core PTAC OA Mixer,        !- Name
  Core PTAC Mixed Air Node,  !- Mixed Air Node Name
  Core PTAC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Core PTAC Relief Node,     !- Relief Air Stream Node Name
  Core Exhaust Node;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  North_Perimeter PTAC OA Mixer, !- Name
  North_Perimeter PTAC Mixed Air Node, !- Mixed Air Node Name
  North_Perimeter PTAC Outdoor Air Node, !- Outdoor Air Stream Node Name
  North_Perimeter PTAC Relief Node, !- Relief Air Stream Node Name
  North_Perimeter Exhaust Node; !- Return Air Stream Node Name

OutdoorAir:Mixer,
  South_Perimeter PTAC OA Mixer, !- Name
  South_Perimeter PTAC Mixed Air Node, !- Mixed Air Node Name
  South_Perimeter PTAC Outdoor Air Node, !- Outdoor Air Stream Node Name
  South_Perimeter PTAC Relief Node, !- Relief Air Stream Node Name
  South_Perimeter Exhaust Node; !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Core PTAC Outdoor Air Node; !- Node Or Nodelist Name

OutdoorAir:NodeList,
  North_Perimeter PTAC Outdoor Air Node; !- Node Or Nodelist Name

OutdoorAir:NodeList,
  South_Perimeter PTAC Outdoor Air Node; !- Node Or Nodelist Name

Output:Meter,
  Heating:NaturalGas,        !- Key Name
  Hourly;                    !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,       !- Key Name
  Hourly;                    !- Reporting Frequency

Output:Meter,
  Fans:Electricity,          !- Key Name
  Hourly;                    !- Reporting Frequency

Output:SQLite,
  SimpleAndTabular,          !- Option Type
  None;                      !- Unit Conversion For Tabular Data

Output:Table:SummaryReports,
  AllSummary;                !- Report Name

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Site Outdoor Air Drybulb Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Fan Electricity Energy,    !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Fan Air Mass Flow Rate,    !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  Core Supply Inlet,         !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  North_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  South_Perimeter Supply Inlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  Hourly;                    !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                      !- Column Separator
  None;                      !- Unit Conversion

People,
  Office People Office Spaces, !- Name
  Office Spaces,             !- Zone Or Zonelist Or Space Or Spacelist Name
  Office Occupancy,          !- Number Of People Schedule Name
  People/Area,               !- Number Of People Calculation Method
  ,                          !- Number Of People
  0.05,                      !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  Autocalculate,             !- Sensible Heat Fraction
  Activity Level;            !- Activity Level Schedule Name

People,
  Conference People South_Conference_Space, !- Name
  South_Conference_Space,    !- Zone Or Zonelist Or Space Or Spacelist Name
  Conference Occupancy,      !- Number Of People Schedule Name
  People/Area,               !- Number Of People Calculation Method
  ,                          !- Number Of People
  0.3,                       !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  Autocalculate,             !- Sensible Heat Fraction
  Activity Level;            !- Activity Level Schedule Name

RunPeriod,
  Annual,                    !- Name
  1,                         !- Begin Month
  1,                         !- Begin Day Of Month
  ,                          !- Begin Year
  12,                        !- End Month
  31,                        !- End Day Of Month
  ,                          !- End Year
  ,                          !- Day Of Week For Start Day
  Yes,                       !- Use Weather File Holidays And Special Days
  Yes,                       !- Use Weather File Daylight Saving Period
  No,                        !- Apply Weekend Holiday Rule
  Yes,                       !- Use Weather File Rain Indicators
  Yes;                       !- Use Weather File Snow Indicators

Schedule:Compact,
  Always On,                 !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1;                         !- Field 4

Schedule:Compact,
  Activity Level,            !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  120;                       !- Field 4

Schedule:Compact,
  Thermostat Control Type,   !- Name
  Control Type,              !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  4;                         !- Field 4

Schedule:Compact,
  Office Occupancy,          !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 07:00,              !- Field 3
  0,                         !- Field 4
  Until: 08:00,              !- Field 5
  0.5,                       !- Field 6
  Until: 12:00,              !- Field 7
  0.95,                      !- Field 8
  Until: 13:00,              !- Field 9
  0.5,                       !- Field 10
  Until: 17:00,              !- Field 11
  0.95,                      !- Field 12
  Until: 18:00,              !- Field 13
  0.3,                       !- Field 14
  Until: 22:00,              !- Field 15
  0.1,                       !- Field 16
  Until: 24:00,              !- Field 17
  0,                         !- Field 18
  For: Saturday,             !- Field 19
  Until: 08:00,              !- Field 20
  0,                         !- Field 21
  Until: 14:00,              !- Field 22
  0.3,                       !- Field 23
  Until: 24:00,              !- Field 24
  0,                         !- Field 25
  For: SummerDesignDay,      !- Field 26
  Until: 24:00,              !- Field 27
  1,                         !- Field 28
  For: AllOtherDays,         !- Field 29
  Until: 24:00,              !- Field 30
  0;                         !- Field 31

Schedule:Compact,
  Conference Occupancy,      !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 09:00,              !- Field 3
  0,                         !- Field 4
  Until: 12:00,              !- Field 5
  0.6,                       !- Field 6
  Until: 13:00,              !- Field 7
  0.2,                       !- Field 8
  Until: 16:00,              !- Field 9
  0.8,                       !- Field 10
  Until: 17:00,              !- Field 11
  0.3,                       !- Field 12
  Until: 24:00,              !- Field 13
  0,                         !- Field 14
  For: SummerDesignDay,      !- Field 15
  Until: 24:00,              !- Field 16
  1,                         !- Field 17
  For: AllOtherDays,         !- Field 18
  Until: 24:00,              !- Field 19
  0;                         !- Field 20

Schedule:Compact,
  Office Lighting,           !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 07:00,              !- Field 3
  0.05,                      !- Field 4
  Until: 18:00,              !- Field 5
  0.9,                       !- Field 6
  Until: 22:00,              !- Field 7
  0.3,                       !- Field 8
  Until: 24:00,              !- Field 9
  0.05,                      !- Field 10
  For: Saturday,             !- Field 11
  Until: 08:00,              !- Field 12
  0.05,                      !- Field 13
  Until: 14:00,              !- Field 14
  0.5,                       !- Field 15
  Until: 24:00,              !- Field 16
  0.05,                      !- Field 17
  For: SummerDesignDay,      !- Field 18
  Until: 24:00,              !- Field 19
  1,                         !- Field 20
  For: WinterDesignDay,      !- Field 21
  Until: 24:00,              !- Field 22
  0,                         !- Field 23
  For: AllOtherDays,         !- Field 24
  Until: 24:00,              !- Field 25
  0.05;                      !- Field 26

Schedule:Compact,
  Office Equipment,          !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 07:00,              !- Field 3
  0.3,                       !- Field 4
  Until: 18:00,              !- Field 5
  0.9,                       !- Field 6
  Until: 24:00,              !- Field 7
  0.3,                       !- Field 8
  For: SummerDesignDay,      !- Field 9
  Until: 24:00,              !- Field 10
  1,                         !- Field 11
  For: WinterDesignDay,      !- Field 12
  Until: 24:00,              !- Field 13
  0,                         !- Field 14
  For: AllOtherDays,         !- Field 15
  Until: 24:00,              !- Field 16
  0.3;                       !- Field 17

Schedule:Compact,
  Heating Setpoint,          !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  15.6,                      !- Field 4
  Until: 22:00,              !- Field 5
  21,                        !- Field 6
  Until: 24:00,              !- Field 7
  15.6,                      !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  15.6,                      !- Field 11
  Until: 18:00,              !- Field 12
  21,                        !- Field 13
  Until: 24:00,              !- Field 14
  15.6,                      !- Field 15
  For: WinterDesignDay,      !- Field 16
  Until: 24:00,              !- Field 17
  21,                        !- Field 18
  For: SummerDesignDay,      !- Field 19
  Until: 24:00,              !- Field 20
  24,                        !- Field 21
  For: AllOtherDays,         !- Field 22
  Until: 24:00,              !- Field 23
  15.6;                      !- Field 24

Schedule:Compact,
  Cooling Setpoint,          !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  29.4,                      !- Field 4
  Until: 22:00,              !- Field 5
  24,                        !- Field 6
  Until: 24:00,              !- Field 7
  29.4,                      !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  29.4,                      !- Field 11
  Until: 18:00,              !- Field 12
  24,                        !- Field 13
  Until: 24:00,              !- Field 14
  29.4,                      !- Field 15
  For: WinterDesignDay,      !- Field 16
  Until: 24:00,              !- Field 17
  21,                        !- Field 18
  For: SummerDesignDay,      !- Field 19
  Until: 24:00,              !- Field 20
  24,                        !- Field 21
  For: AllOtherDays,         !- Field 22
  Until: 24:00,              !- Field 23
  29.4;                      !- Field 24

Schedule:Compact,
  HVAC Operation,            !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  0,                         !- Field 4
  Until: 22:00,              !- Field 5
  1,                         !- Field 6
  Until: 24:00,              !- Field 7
  0,                         !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  0,                         !- Field 11
  Until: 18:00,              !- Field 12
  1,                         !- Field 13
  Until: 24:00,              !- Field 14
  0,                         !- Field 15
  For: SummerDesignDay WinterDesignDay, !- Field 16
  Until: 24:00,              !- Field 17
  1,                         !- Field 18
  For: AllOtherDays,         !- Field 19
  Until: 24:00,              !- Field 20
  0;                         !- Field 21

Schedule:Compact,
  Infiltration,              !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 06:00,              !- Field 3
  1,                         !- Field 4
  Until: 22:00,              !- Field 5
  0.25,                      !- Field 6
  Until: 24:00,              !- Field 7
  1,                         !- Field 8
  For: Saturday,             !- Field 9
  Until: 06:00,              !- Field 10
  1,                         !- Field 11
  Until: 18:00,              !- Field 12
  0.25,                      !- Field 13
  Until: 24:00,              !- Field 14
  1,                         !- Field 15
  For: AllOtherDays,         !- Field 16
  Until: 24:00,              !- Field 17
  1;                         !- Field 18

ScheduleTypeLimits,
  Fraction,                  !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  Continuous;                !- Numeric Type

ScheduleTypeLimits,
  Temperature,               !- Name
  -60,                       !- Lower Limit Value
  200,                       !- Upper Limit Value
  Continuous;                !- Numeric Type

ScheduleTypeLimits,
  Any Number;                !- Name

ScheduleTypeLimits,
  Control Type,              !- Name
  0,                         !- Lower Limit Value
  4,                         !- Upper Limit Value
  Discrete;                  !- Numeric Type

SimulationControl,
  Yes,                       !- Do Zone Sizing Calculation
  No,                        !- Do System Sizing Calculation
  No,                        !- Do Plant Sizing Calculation
  No,                        !- Run Simulation For Sizing Periods
  Yes;                       !- Run Simulation For Weather File Run Periods

Site:GroundTemperature:BuildingSurface,
  18.3,                      !- January Ground Temperature
  18.2,                      !- February Ground Temperature
  18.3,                      !- March Ground Temperature
  18.4,                      !- April Ground Temperature
  20.1,                      !- May Ground Temperature
  22,                        !- June Ground Temperature
  22.3,                      !- July Ground Temperature
  22.5,                      !- August Ground Temperature
  22.5,                      !- September Ground Temperature
  20.7,                      !- October Ground Temperature
  18.9,                      !- November Ground Temperature
  18.5;                      !- December Ground Temperature

Site:Location,
  Chicago Ohare Intl Ap,     !- Name
  41.98,                     !- Latitude
  -87.92,                    !- Longitude
  -6,                        !- Time Zone
  201;                       !- Elevation

Site:WaterMainsTemperature,
  CorrelationFromWeatherFile; !- Calculation Method

Sizing:Zone,
  Core,                      !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  40,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  North_Perimeter,           !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  40,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

Sizing:Zone,
  South_Perimeter,           !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  40,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  Office Outdoor Air,        !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.15,                      !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay;                 !- Heating Design Air Flow Method

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  1,                         !- Month
  21,                        !- Day Of Month
  WinterDesignDay,           !- Day Type
  -20,                       !- Maximum Dry Bulb Temperature
  0,                         !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                   !- Humidity Condition Type
  -20,                       !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  98934,                     !- Barometric Pressure
  4.9,                       !- Wind Speed
  270,                       !- Wind Direction
  ,                          !- Rain Indicator
  ,                          !- Snow Indicator
  ,                          !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud
  0;                         !- Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                         !- Month
  21,                        !- Day Of Month
  SummerDesignDay,           !- Day Type
  33.3,                      !- Maximum Dry Bulb Temperature
  10.5,                      !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                   !- Humidity Condition Type
  23.7,                      !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  98934,                     !- Barometric Pressure
  5.2,                       !- Wind Speed
  230,                       !- Wind Direction
  ,                          !- Rain Indicator
  ,                          !- Snow Indicator
  ,                          !- Daylight Saving Time Indicator
  ASHRAETau,                 !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  0.455,                     !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub
  2.05;                      !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud

Space,
  North_Office_Space,        !- Name
  North_Perimeter,           !- Zone Name
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  Office;                    !- Space Type

Space,
  Core_West_Space,           !- Name
  Core,                      !- Zone Name
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  Office;                    !- Space Type

Space,
  Core_East_Space,           !- Name
  Core,                      !- Zone Name
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  Office;                    !- Space Type

Space,
  South_Conference_Space,    !- Name
  South_Perimeter,           !- Zone Name
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  Conference;                !- Space Type

SpaceList,
  Office Spaces,             !- Name
  North_Office_Space,        !- Space Name
  Core_West_Space,           !- Space Name 2
  Core_East_Space;           !- Space Name 3

ThermostatSetpoint:DualSetpoint,
  Office Dual Setpoint,      !- Name
  Heating Setpoint,          !- Heating Setpoint Temperature Schedule Name
  Cooling Setpoint;          !- Cooling Setpoint Temperature Schedule Name

Timestep,
  4;                         !- Number Of Timesteps Per Hour

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing,            !- Name
  2,                         !- U Factor
  0.4,                       !- Solar Heat Gain Coefficient
  0.6;                       !- Visible Transmittance

Zone,
  Core,                      !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  North_Perimeter,           !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

Zone,
  South_Perimeter,           !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  Autocalculate,             !- Ceiling Height
  Autocalculate,             !- Volume
  Autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  Yes;                       !- Part Of Total Floor Area

ZoneControl:Thermostat,
  Core Thermostat,           !- Name
  Core,                      !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  North_Perimeter Thermostat, !- Name
  North_Perimeter,           !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneControl:Thermostat,
  South_Perimeter Thermostat, !- Name
  South_Perimeter,           !- Zone Or Zonelist Name
  Thermostat Control Type,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Office Dual Setpoint;      !- Control 1 Name

ZoneHVAC:EquipmentConnections,
  Core,                      !- Zone Name
  Core Equipment,            !- Zone Conditioning Equipment List Name
  Core Supply Inlet,         !- Zone Air Inlet Node Or Nodelist Name
  Core Exhaust Node,         !- Zone Air Exhaust Node Or Nodelist Name
  Core Air Node,             !- Zone Air Node Name
  Core Return Node;          !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  North_Perimeter,           !- Zone Name
  North_Perimeter Equipment, !- Zone Conditioning Equipment List Name
  North_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  North_Perimeter Exhaust Node, !- Zone Air Exhaust Node Or Nodelist Name
  North_Perimeter Air Node,  !- Zone Air Node Name
  North_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  South_Perimeter,           !- Zone Name
  South_Perimeter Equipment, !- Zone Conditioning Equipment List Name
  South_Perimeter Supply Inlet, !- Zone Air Inlet Node Or Nodelist Name
  South_Perimeter Exhaust Node, !- Zone Air Exhaust Node Or Nodelist Name
  South_Perimeter Air Node,  !- Zone Air Node Name
  South_Perimeter Return Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentList,
  Core Equipment,            !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type
  Core PTAC,                 !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  North_Perimeter Equipment, !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type
  North_Perimeter PTAC,      !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  South_Perimeter Equipment, !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type
  South_Perimeter PTAC,      !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:PackagedTerminalAirConditioner,
  Core PTAC,                 !- Name
  Always On,                 !- Availability Schedule Name
  Core Exhaust Node,         !- Air Inlet Node Name
  Core Supply Inlet,         !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Core PTAC OA Mixer,        !- Outdoor Air Mixer Name
  Autosize,                  !- Cooling Supply Air Flow Rate
  Autosize,                  !- Heating Supply Air Flow Rate
  Autosize,                  !- No Load Supply Air Flow Rate
  ,                          !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                  !- Cooling Outdoor Air Flow Rate
  Autosize,                  !- Heating Outdoor Air Flow Rate
  Autosize,                  !- No Load Outdoor Air Flow Rate
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Core PTAC Fan,             !- Supply Air Fan Name
  Coil:Heating:Fuel,         !- Heating Coil Object Type
  Core PTAC Heating Coil,    !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Core PTAC Cooling Coil,    !- Cooling Coil Name
  DrawThrough,               !- Fan Placement
  HVAC Operation;            !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  North_Perimeter PTAC,      !- Name
  Always On,                 !- Availability Schedule Name
  North_Perimeter Exhaust Node, !- Air Inlet Node Name
  North_Perimeter Supply Inlet, !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  North_Perimeter PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                  !- Cooling Supply Air Flow Rate
  Autosize,                  !- Heating Supply Air Flow Rate
  Autosize,                  !- No Load Supply Air Flow Rate
  ,                          !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                  !- Cooling Outdoor Air Flow Rate
  Autosize,                  !- Heating Outdoor Air Flow Rate
  Autosize,                  !- No Load Outdoor Air Flow Rate
  Fan:OnOff,                 !- Supply Air Fan Object Type
  North_Perimeter PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Fuel,         !- Heating Coil Object Type
  North_Perimeter PTAC Heating Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  North_Perimeter PTAC Cooling Coil, !- Cooling Coil Name
  DrawThrough,               !- Fan Placement
  HVAC Operation;            !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
  South_Perimeter PTAC,      !- Name
  Always On,                 !- Availability Schedule Name
  South_Perimeter Exhaust Node, !- Air Inlet Node Name
  South_Perimeter Supply Inlet, !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  South_Perimeter PTAC OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                  !- Cooling Supply Air Flow Rate
  Autosize,                  !- Heating Supply Air Flow Rate
  Autosize,                  !- No Load Supply Air Flow Rate
  ,                          !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                  !- Cooling Outdoor Air Flow Rate
  Autosize,                  !- Heating Outdoor Air Flow Rate
  Autosize,                  !- No Load Outdoor Air Flow Rate
  Fan:OnOff,                 !- Supply Air Fan Object Type
  South_Perimeter PTAC Fan,  !- Supply Air Fan Name
  Coil:Heating:Fuel,         !- Heating Coil Object Type
  South_Perimeter PTAC Heating Coil, !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  South_Perimeter PTAC Cooling Coil, !- Cooling Coil Name
  DrawThrough,               !- Fan Placement
  HVAC Operation;            !- Supply Air Fan Operating Mode Schedule Name

ZoneInfiltration:DesignFlowRate,
  North_Perimeter Infiltration, !- Name
  North_Perimeter,           !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  South_Perimeter Infiltration, !- Name
  South_Perimeter,           !- Zone Or Zonelist Or Space Or Spacelist Name
  Infiltration,              !- Schedule Name
  Flow/ExteriorArea,         !- Design Flow Rate Calculation Method
  ,                          !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  0.0003,                    !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient
