! -----------------------------------------------------------------------
! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), 
! under contract with the U.S. Department of Energy (DOE).  These building models were originally derived from 
! DOE’s Commercial Reference Building Models with modifications from ASHRAE 90.1 committee, 
! Advanced Energy Design Guide series, and other building industry expert input.  
! The original purpose of developing these prototype building models was to measure energy saving impacts from 
! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards 
! posted at this website.  The detailed descriptions of the prototype model development and addenda modeling 
! strategies can be found in PNNL’s reports, entitled "Achieving 30% Goal: Energy and Cost Saving Analysis 
! of ASHRAE/IES Standard 90.1-2010" and "Enhancements to ASHRAE Standard 90.1 Prototype Building Models", 
! both posted at this website. 
! -----------------------------------------------------------------------
!
! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC:1_OA_Controller, PSZ-AC:1 Heat Pump DX Cooling Coil
! PSZ-AC:2_OA_Controller, PSZ-AC:2 Heat Pump DX Cooling Coil
! PSZ-AC:3_OA_Controller, PSZ-AC:3 Heat Pump DX Cooling Coil
! PSZ-AC:4_OA_Controller, PSZ-AC:4 Heat Pump DX Cooling Coil
! PSZ-AC:5_OA_Controller, PSZ-AC:5 Heat Pump DX Cooling Coil
! END ECONOMIZER MAP
! WeatherFile:  USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw
! IDF File:     /phome/comstd/ASHRAE90.1_2013_for_reporting/OfficeSmall/90.1_std2013/input.nobackup/PI.Oct2013_OfficeSmall_STD2013_Chicago.dd.idf
! Run Case:     PI.Oct2013_OfficeSmall_STD2013_Chicago
! GPARM parameters as input:
!    Case = PI.Oct2013_OfficeSmall_STD2013_Chicago
!    weatherfile = USA_IL_Chicago-OHare_TMY2.epw
!    annual_run = yes
!    slab_gtp = Zone5A_nonres_R15_2ftV_OfficeSmall_Chicago_AddendumBB.gtp
!    basement_tempt = dummy.idf
!    avg_oa_tempt_ip = 49.55
!    maxdiff_oa_tempt_ip = 50.652
!    ext_wall_type = WoodFramedWall
!    nonres_ext_wall_ufactor = 0.289591413
!    roof_type = WoodJoistAtticRoof
!    nonres_roof_ufactor = 0.119243523
!    roof_solar_absorp = 0.7
!    nonres_window = Window_U_0.42_SHGC_0.40
!    sidelighting_control = yes_AY
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    LPD_office = 8.826406542
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 40.54
!    exterior_lights_watts_b = 896.07
!    avg_oa_tempt = 9.75
!    maxdiff_oa_tempt = 28.14
!    infil = 0.00056896
!    oa_flow_per_area = 0.000431773
!    door_infil = 0.076455414
!    frac_ofpk = 0.131
!    damper_sch = MinOA_MotorizedDamper_Sched
!    economizer_lockout = NoLockout
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
!    addendum_cd = yes
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 1
!    swh_ua = 1.205980747
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    LTG_SCH_SET = LTG_SET_STD2013
!    HtgSetP_Sch = HTGSETP_SCH_NO_OPTIMUM
!    CLGSETP_SCH = CLGSETP_SCH_NO_OPTIMUM
!    pipe_heat_loss = 571
!    skip_EMSprogram = yes
!    Wfile_TMY3 = USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw
!    loadProfile = No
!    receptacle_ctrl_occ_reduction_frac = 0.959505267
!    receptacle_ctrl_unocc_reduction_frac = 0.818955113




  Version,8.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========


  Building,
    Small Office,            !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========


  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========


  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========


  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========


  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========


  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========


  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========


  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! Daylight Saving Period in US


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Location and design-day objects created by:
! Site:Location and design-day objects created by:
! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.ddy
!
Site:Location,
  Chicago Ohare Intl Ap_IL_USA Design_Conditions,     !- Site:Location Name
      41.98,     !- Latitude {N+ S-}
     -87.92,     !- Longitude {W- E+}
      -6.00,     !- Time Zone Relative to GMT {GMT+/-}
     201.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        -20,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        -20,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     98934.,      !- Barometric Pressure {Pa}
        4.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        270,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.3,      !- Maximum Dry-Bulb Temperature {C}
       10.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     98934.,      !- Barometric Pressure {Pa}
        5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.455,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.050;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: GROUNDTEMPERATURES ===========
!
! Ground temperature object produced by /tools/bin/gt2idf /phome/comstd/_p.gtp/state.analyses/slab/output/Zone5A_nonres_R15_2ftV_OfficeSmall_Chicago_AddendumBB.gtp
Site:GroundTemperature:BuildingSurface,
    19.91,            !- January Ground Temperature {C}
    19.78,            !- February Ground Temperature {C}
    19.78,            !- March Ground Temperature {C}
    19.91,            !- April Ground Temperature {C}
    20.10,            !- May Ground Temperature {C}
    22.25,            !- June Ground Temperature {C}
    22.88,            !- July Ground Temperature {C}
    23.07,            !- August Ground Temperature {C}
    23.13,            !- September Ground Temperature {C}
    21.08,            !- October Ground Temperature {C}
    20.53,            !- November Ground Temperature {C}
    20.19;            !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========


  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    9.75,        !- Annual Average Outdoor Air Temperature {C}
    28.14;        !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
  ScheduleTypeLimits,
    Any Number;              !- Name



  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type



  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type



  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007

! lighting schedules for ASHRAE90.1-STD2010

! lighting schedules for IECC2006 / IECC2009

! lighting schedules for IECC2012

! lighting schedules for ASHRAE1891_2009

! lighting schedules for ASHRAE1891_2011

! lighting schedules for ASHRAE90.1-2013
    Schedule:Compact,
        BLDG_LIGHT_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 5:00,0.18,               !- Field 3
        Until: 6:00,0.23,               !- Field 4
        Until: 7:00,0.178641345,               !- Field 5
        Until: 8:00,0.32621463,               !- Field 6
        Until: 12:00,0.69903135,               !- Field 7
        Until: 13:00,0.6213612,               !- Field 8
        Until: 17:00,0.69903135,               !- Field 9
        Until: 18:00,0.473787915,               !- Field 10
        Until: 20:00,0.32621463,               !- Field 11
        Until: 22:00,0.24854448,               !- Field 12
        Until: 23:00,0.178641345,               !- Field 13
        Until: 24:00,0.18,               !- Field 14
        For: Weekends,               !- Field 15
        Until: 24:00,0.18,               !- Field 16
        For: Holiday,               !- Field 17
        Until: 24:00,0.18,               !- Field 18
        For: WinterDesignDay,               !- Field 19
        Until: 24:00,0,               !- Field 20
        For: SummerDesignDay,               !- Field 21
        Until: 24:00,1,               !- Field 22
        For: CustomDay1,               !- Field 23
        Until: 24:00,0,               !- Field 24
        For: CustomDay2,               !- Field 25
        Until: 24:00,0;               !- Field 26





  Schedule:Compact,
    BLDG_EQUIP_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,0.4094775565,        !- Field 3
    Until: 8:00,0.4797526335,        !- Field 3
    Until: 12:00,0.959505267,        !- Field 5
    Until: 13:00,0.90193495098,       !- Field 7
    Until: 17:00,0.959505267,        !- Field 9
    Until: 18:00,0.4797526335,       !- Field 11
    Until: 23:00,0.1919010534,       !- Field 13
    Until: 24:00,0.1637910226,       !- Field 13
    For: Weekends,           !- Field 15
    Until: 24:00,0.1637910226,       !- Field 16
    For: Holiday,            !- Field 18
    Until: 24:00,0.1637910226,       !- Field 19
    For: WinterDesignDay,    !- Field 21
    Until: 24:00,0.0,        !- Field 22
    For: SummerDesignDay,    !- Field 24
    Until: 24:00,1.0,        !- Field 25
    For: CustomDay1,         !- Field 27
    Until: 24:00,0.0,        !- Field 28
    For: CustomDay2,         !- Field 30
    Until: 24:00,0.0;        !- Field 31





  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,0.11,        !- Field 5
    Until: 8:00,0.21,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.53,       !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.32,       !- Field 15
    Until: 22:00,0.11,       !- Field 17
    Until: 23:00,0.05,       !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: Weekends,           !- Field 23
    Until: 24:00,0.0,        !- Field 24
    For: Holiday,            !- Field 26
    Until: 24:00,0.0,        !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.0,        !- Field 33
    For: CustomDay1,         !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: CustomDay2,         !- Field 38
    Until: 24:00,0.0;        !- Field 39



  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17



  Schedule:Compact,
    INFIL_Door_Opening_SCH,   !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,0.0,         !- Field 3
    Until: 07:00,
    0.131,            !- Field 6
    Until: 08:00,1.0,         !- Field 7
    Until: 12:00,
    0.131,            !- Field 10
    Until: 13:00,1.0,         !- Field 11
    Until: 17:00,
    0.131,            !- Field 14
    Until: 18:00,1.0,         !- Field 15
    Until: 19:00,
    0.131,            !- Field 18
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays AllOtherDays, !- Field 21
    Until: 24:00,0.0;        !- Field 22

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13


  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 8:00,0.27,        !- Field 5
    Until: 9:00,0.55,        !- Field 7
    Until: 11:00,0.64,       !- Field 9
    Until: 12:00,0.82,       !- Field 11
    Until: 13:00,1.0,        !- Field 13
    Until: 14:00,0.91,       !- Field 15
    Until: 16:00,0.55,       !- Field 17
    Until: 17:00,0.73,       !- Field 19
    Until: 19:00,0.37,       !- Field 21
    Until: 20:00,0.18,       !- Field 23
    Until: 21:00,0.27,       !- Field 25
    Until: 22:00,0.09,       !- Field 27
    Until: 24:00,0.0,        !- Field 29
    For: Weekends,           !- Field 31
    Until: 24:00,0.0,        !- Field 32
    For: Holiday,            !- Field 34
    Until: 24:00,0.0,        !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 7:00,0.0,         !- Field 38
    Until: 8:00,0.27,        !- Field 40
    Until: 9:00,0.55,        !- Field 42
    Until: 11:00,0.64,       !- Field 44
    Until: 12:00,0.82,       !- Field 46
    Until: 13:00,1.0,        !- Field 48
    Until: 14:00,0.91,       !- Field 50
    Until: 16:00,0.55,       !- Field 52
    Until: 17:00,0.73,       !- Field 54
    Until: 19:00,0.37,       !- Field 56
    Until: 20:00,0.18,       !- Field 58
    Until: 21:00,0.27,       !- Field 60
    Until: 22:00,0.09,       !- Field 62
    Until: 24:00,0.0,        !- Field 64
    For: SummerDesignDay,    !- Field 66
    Until: 7:00,0.0,         !- Field 67
    Until: 8:00,0.27,        !- Field 69
    Until: 9:00,0.55,        !- Field 71
    Until: 11:00,0.64,       !- Field 73
    Until: 12:00,0.82,       !- Field 75
    Until: 13:00,1.0,        !- Field 77
    Until: 14:00,0.91,       !- Field 79
    Until: 16:00,0.55,       !- Field 81
    Until: 17:00,0.73,       !- Field 83
    Until: 19:00,0.37,       !- Field 85
    Until: 20:00,0.18,       !- Field 87
    Until: 21:00,0.27,       !- Field 89
    Until: 22:00,0.09,       !- Field 91
    Until: 24:00,0.0,        !- Field 93
    For: CustomDay1,         !- Field 95
    Until: 24:00,0.0,        !- Field 96
    For: CustomDay2,         !- Field 98
    Until: 24:00,0.0;        !- Field 99



  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3


  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 23:00,1.0,        !- Field 5
    Until: 24:00,0.5,        !- Field 7
    For:Saturday,            !- Field 9
    Until: 24:00,0.5,        !- Field 10
    FOR:Sunday Holidays AllOtherDays, !- Field 12
    Until: 24:00,0.5;        !- Field 13



  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13


  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 19:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weedends WinterDesignDay, !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: Holidays AllOtherDays, !- Field 12
    Until: 24:00,0.0;        !- Field 13



  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,15.56,       !- Field 3
    Until: 7:00,21.11,       !- Field 5
    Until: 19:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekends,           !- Field 11
    Until: 24:00,15.56,      !- Field 12
    For: Holiday,            !- Field 14
    Until: 24:00,15.56,      !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,21.11,      !- Field 18
    For: SummerDesignDay,    !- Field 20
    Until: 24:00,15.56,      !- Field 21
    For: CustomDay1,         !- Field 23
    Until: 24:00,15.56,      !- Field 24
    For: CustomDay2,         !- Field 26
    Until: 24:00,15.56;      !- Field 27



  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,15.56,       !- Field 3
    Until: 7:00,17.8,        !- Field 5
    Until: 8:00,20.0,        !- Field 7
    Until: 19:00,21.11,      !- Field 9
    Until: 24:00,15.56,      !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,15.56,      !- Field 14
    For: Holiday,            !- Field 16
    Until: 24:00,15.56,      !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,21.11,      !- Field 20
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,15.56,      !- Field 23
    For: CustomDay1,         !- Field 25
    Until: 24:00,15.56,      !- Field 26
    For: CustomDay2,         !- Field 28
    Until: 24:00,15.56;      !- Field 29



  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,29.44,       !- Field 3
    Until: 7:00,23.89,       !- Field 5
    Until: 18:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekends,           !- Field 11
    Until: 24:00,29.44,      !- Field 12
    For: Holiday,            !- Field 14
    Until: 24:00,29.44,      !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,29.44,      !- Field 18
    For: SummerDesignDay,    !- Field 20
    Until: 24:00,23.89,      !- Field 21
    For: CustomDay1,         !- Field 23
    Until: 24:00,29.44,      !- Field 24
    For: CustomDay2,         !- Field 26
    Until: 24:00,29.44;      !- Field 27



  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,29.44,       !- Field 3
    Until: 7:00,27.8,        !- Field 5
    Until: 8:00,25.6,        !- Field 7
    Until: 18:00,23.89,      !- Field 9
    Until: 24:00,29.44,      !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,29.44,      !- Field 14
    For: Holiday,            !- Field 16
    Until: 24:00,29.44,      !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,29.44,      !- Field 20
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,23.89,      !- Field 23
    For: CustomDay1,         !- Field 25
    Until: 24:00,29.44,      !- Field 26
    For: CustomDay2,         !- Field 28
    Until: 24:00,29.44;      !- Field 29


!   CLGSETP_SCH_NO_SETBACK,             
  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 6:00,23.89,       !- Field 3
    Until: 7:00,23.89,       !- Field 5
    Until: 18:00,23.89,      !- Field 7
    Until: 24:00,23.89,      !- Field 9
    For: Weekends,           !- Field 11
    Until: 24:00,23.89,      !- Field 12
    For: Holiday,            !- Field 14
    Until: 24:00,23.89,      !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,29.44,      !- Field 18
    For: SummerDesignDay,    !- Field 20
    Until: 24:00,23.89,      !- Field 21
    For: CustomDay1,         !- Field 23
    Until: 24:00,23.89,      !- Field 24
    For: CustomDay2,         !- Field 26
    Until: 24:00,23.89;      !- Field 27



  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9



  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 19:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Weekends WinterDesignDay, !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: Holidays AllOtherDays, !- Field 12
    Until: 24:00,0.0;        !- Field 13



  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3



  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11



  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3



  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3



  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3



  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3



  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3



  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11



  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3



  Schedule:Compact,
    Core_ZN Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Core_ZN Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Core_ZN Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.8;       !- Field 3



  Schedule:Compact,
    Core_ZN Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3


!   Until: 24:00,60;         !- Field 3 
  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3


!   Until: 24:00,60.00;      !- Field 3 
  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.00;      !- Field 3



  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note: 
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0. 
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    8.09838681889561,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    3.06941962105791,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Door material properties taken from DOE Benchmark files released in Nov. 2008

  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        Nonres_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    res_roof,                   !- Name
        Res_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    semiheated_roof,                   !- Name
        Semiheated_Roof_Insulation,   !- Outside Layer
    	G01 16mm gypsum board;  !- Layer #2


  Construction,
    nonres_roof_floor,               !- Name - Other side zone surface definition for nonres_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Nonres_Roof_Insulation;   !- Layer #2

  Construction,
    res_roof_floor,               !- Name - Other side zone surface definition for res_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Res_Roof_Insulation;   !- Layer #2

  Construction,
    semiheated_roof_floor,               !- Name - Other side zone surface definition for semiheated_roof
    	G01 16mm gypsum board,  !- Outside Layer
        Semiheated_Roof_Insulation;   !- Layer #2



  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
! ------------------------------------------------------------------
! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
! $Log: WindowsLibrary_v30.idf,v $
! Revision 1.6  2010/10/16 00:03:25  atha577
! Deleted bb skylight constructions. Added them to opaquelibraryscript.
!
! Revision 1.5  2010/10/15 23:31:07  atha577
! Added addendum bb skylight constructions.
!
! Revision 1.4  2010/10/14 22:53:47  atha577
! Added new skylight constructions for bb
!
! Revision 1.3  2010/05/19 20:10:16  atha577
! *** empty log message ***
!
! Revision 1.2  2010/05/19 20:08:49  atha577
! added bb constructions.
!
!
! Revision 1.1  2010/01/20 21:58:41  d3l143
! Initial revision
! Revised 5/19/2010: Added new constructions for bb from E+ window 
!		     construction library
!
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
  WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
! ID 221
 
  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,LoE TINT 6MM,SpectralAverage,              ,.006,.360,.093,.200,.500,.035,.054,.0,.84,.10,.9;  ! ID 451
WindowMaterial:Glazing,REF B TINT HI 6MM,SpectralAverage,         ,.006,.150,.090,.330,.180,.080,.280,.0,.84,.60,.9;  ! ID 232
WindowMaterial:Glazing,REF C CLEAR MID 6MM,SpectralAverage,       ,.006,.170,.200,.420,.190,.210,.380,.0,.84,.51,.9;  ! ID 241

WindowMaterial:Glazing,REF D TINT 6MM,SpectralAverage,            ,.006,.300,.140,.360,.250,.180,.450,.0,.84,.82,.9;  ! ID 270
WindowMaterial:Glazing,COATED POLY-77,SpectralAverage,          ,.00051,.504,.402,.398,.766,.147,.167,.0,.075,.720,.14;  ! ID 601
WindowMaterial:Glazing,LoE SPEC SEL TINT 6MM,SpectralAverage,     ,.006,.260,.140,.410,.460,.060,.040,.0,.84,.03,.9;  ! ID 550

WindowMaterial:Glazing,PYR B CLEAR 6MM,SpectralAverage,           ,.006,.680,.090,.100,.810,.110,.120,.0,.84,.20,.9;  ! ID 351

WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,                 ,.003,.837,.075,.075,.898,.081,.081,.0,.84,.84,.9;  ! ID 2

WindowMaterial:Glazing,REF B CLEAR LO 6MM,SpectralAverage,        ,.006,.150,.220,.380,.200,.230,.330,.0,.84,.58,.9;  ! ID 220
WindowMaterial:Glazing,REF A CLEAR LO 6MM,SpectralAverage,        ,.006,.066,.341,.493,.080,.410,.370,.0,.84,.40,.9;  ! ID 200
WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,                 ,.003,.635,.063,.063,.822,.075,.075,.0,.84,.84,.9;  ! ID 11
WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,       ,.006,.111,.179,.179,.128,.081,.081,.0,.84,.10,.9;  ! ID 705
WindowMaterial:Glazing,COATED POLY-55,SpectralAverage,          ,.00051,.320,.582,.593,.551,.336,.375,.0,.046,.720,.14;  ! ID 603
WindowMaterial:Glazing,ECREF-2 COLORED 6MM,SpectralAverage,       ,.006,.099,.219,.219,.155,.073,.073,.0,.84,.10,.9;  ! ID 707
WindowMaterial:Glazing,LoE SPEC SEL CLEAR 6MM Rev,SpectralAverage,,.006,.430,.420,.300,.770,.060,.070,.0,.03,.84,.9;  ! 
WindowMaterial:Glazing,BRONZE 6MM,SpectralAverage,                ,.006,.482,.054,.054,.534,.057,.057,.0,.84,.84,.9;  ! ID 6
WindowMaterial:Glazing,REF A TINT MID 6MM,SpectralAverage,        ,.006,.060,.130,.420,.090,.140,.350,.0,.84,.47,.9;  ! ID 211


WindowMaterial:Glazing,
    Theoretical Glass 297, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.375039,                !- Solar Transmittance at Normal Incidence
    0.574961,                !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                !- Visible Transmittance at Normal Incidence
    0.420302,                !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0103561;               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 347, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.315861,                !- Solar Transmittance at Normal Incidence
    0.634139,                !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                !- Visible Transmittance at Normal Incidence
    0.470089,                !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.010358;                !- Conductivity {W/m-K}

 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========
 
  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!    Sgl Green 6mm,           !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer
 
!    Sgl Ref-B-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Ref-C-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.34, !- Name
    REF C CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Elec Ref Colored 6mm,!- Name
 
  Construction,
    Window_U_1.22_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer
 
!    Sgl Ref-B-M Tint 6mm,    !- Name
 
  Construction,
    Window_U_0.72_SHGC_0.25, !- Name
    REF B TINT MID 6MM;      !- Outside Layer
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.65_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.52_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.48_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name
 
  Construction,
    Window_U_0.42_SHGC_0.45, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Grey 6mm/13mm Air,   !- Name
 
  Construction,
    Window_U_0.46_SHGC_0.45, !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.40, !- Name
    LoE TINT 6MM,           !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.44_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.42_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.34_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.35_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.55_SHGC_0.31,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.29,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.34_SHGC_0.45,  !- Name
    PYR B CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!       Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.56_SHGC_0.35,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)

Construction,
    Window_U_0.45_SHGC_0.31,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
    
!    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)

Construction,
    Window_U_0.33_SHGC_0.45,  !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-77,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5

!	Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163    
 
Construction, 
     Window_U_0.38_SHGC_0.26,  !- Name
     REF B TINT HI 6MM,
     ARGON 13MM,
     CLEAR 6MM;

! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444

Construction, 
    Window_U_0.25_SHGC_0.40,  !- Name
    LoE TINT 6MM,
    ARGON 13MM,
    CLEAR 6MM;

! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173

Construction, 
    Window_U_0.35_SHGC_0.26,  !- Name
    REF C CLEAR MID 6MM,
    ARGON 13MM,
    CLEAR 6MM;


!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.27, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.18, !- Name
    REF A TINT MID 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.13, !- Name
    REF A CLEAR LO 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.22, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 6MM;               !- Layer 5

!    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.17, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.23, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.16, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


!    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.11, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.19_SHGC_0.20, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 13MM,                !- Layer 4
    CLEAR 6MM;               !- Layer 5


!
!
! Following constructions are added as part of Addendum bb
!
!

! Dbl Ref-C-H Clr 6mm/6mm Air

Construction,
    Window_U_0.71_SHGC_0.25,  !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl Ref-B-H Clr 6mm/13mm Arg

Construction,
    Window_U_0.38_SHGC_0.30,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE Spec Sel Tint 6mm/6mm Air

Construction,
    Window_U_0.36_SHGC_0.35,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE (e2=.1) Tint 6mm/13mm Air

Construction,
    Window_U_0.30_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


!
!
! End set of new bb constructions
!
!




!=================skylight====================

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.98_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.17_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Green 6mm,           !- Name

  Construction,
    Window_U_1.98_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-D Clr 6mm,       !- Name

  Construction,
    Window_U_1.17_SHGC_0.49, !- Name
    REF D CLEAR 6MM;         !- Outside Layer

!    Sgl Green 3mm,           !- Name

  Construction,
    Window_U_1.17_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.45, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.68, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-A-L Clr 6mm,     !- Name

  Construction,
    Window_U_0.88_SHGC_0.16, !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name

  Construction,
    Window_U_0.88_SHGC_0.27, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.52_SHGC_0.22, !- Name
    REF B CLEAR LO 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.44_SHGC_0.20, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


Construction,
    Window_U_0.39_SHGC_0.38, !- Name
    Theoretical Glass 297;      !- Outside Layer

Construction,
    Window_U_0.39_SHGC_0.32, !- Name
    Theoretical Glass 347;      !- Outside Layer
    
!=================Additional Skylight Constructions for 189.1====================

!    Sgl LoE (e2=.2) Clr 6mm,     !- Name
    
Construction,
    Window_U_0.75_SHGC_0.72, !- Name
    PYR B CLEAR 6MM;         !- Outside Layer

!    Sgl LoE (e2=.2) Clr 3mm,     !- Name

Construction,
    Window_U_0.67_SHGC_0.77, !- Name
    PYR B CLEAR 3MM;         !- Outside Layer

!    Dbl Clr 3mm/6mm Air,     !- Name

Construction,
    Window_U_0.56_SHGC_0.76,     !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

WindowMaterial:Glazing,PYR B CLEAR 3MM,SpectralAverage,           ,.003,.740,.090,.100,.820,.110,.120,.0,.84,.20,.9;  ! ID 350


!=================Additional Window Constructions for 189.1====================

!    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.43,  !- Name
    LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

WindowMaterial:Glazing,LoE SPEC SEL CLEAR 3MM,SpectralAverage,    ,.003,.450,.340,.370,.780,.070,.060,.0,.84,.03,.9;  ! ID 500

!=================Additional Window Materials and Constructions for 50% Concept====================


WindowMaterial:Glazing,ECABS-2 BLEACHED 6MM,SpectralAverage,      ,.006,.814,.086,.086,.847,.099,.099,.0,.84,.10,.9;  ! ID 704

!    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.45,  !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers' definitions.
!

WindowMaterial:Glazing,
Glass_2175_LayerAvg,                                 !- Layer name : GREY-SGP-E366 - 8.6.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008600,                                           !- Thickness
0.167758,                                           !- Solar Transmittance
2.176064e-001,                                      !- Solar Front Reflectance
4.379779e-001,                                      !- Solar Back Reflectance
0.416044,                                           !- Visible Transmittance
0.078729,                                           !-Visible Front Reflectance
0.106540,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2022F_LayerAvg,                                 !- Layer name : LoE262-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.003900,                                           !- Thickness
0.355897,                                           !- Solar Transmittance
3.940945e-001,                                      !- Solar Front Reflectance
2.656452e-001,                                      !- Solar Back Reflectance
0.677694,                                           !- Visible Transmittance
0.042734,                                           !- Visible Front Reflectance
0.055470,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.046000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2052_LayerAvg,                                 !- Layer name : 86SGP-G.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008370,                                           !- Thickness
0.507767,                                           !- Solar Transmittance
5.422805e-002,                                      !- Solar Front Reflectance
5.449309e-002,                                      !- Solar Back Reflectance
0.586833,                                           !- Visible Transmittance
0.058050,                                           !-Visible Front Reflectance
0.058397,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2010F_LayerAvg,                                 !- Layer name : LoE272-2.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.002210,                                           !- Thickness
0.434294,                                           !- Solar Transmittance
4.183747e-001,                                      !- Solar Front Reflectance
3.410654e-001,                                      !- Solar Back Reflectance
0.797579,                                           !- Visible Transmittance
0.043577,                                           !- Visible Front Reflectance
0.056031,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.042274,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2027F_LayerAvg,                                 !- Layer name : LoE270-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.004000,                                           !- Thickness
0.369744,                                           !- Solar Transmittance
4.700695e-001,                                      !- Solar Front Reflectance
3.409350e-001,                                      !- Solar Back Reflectance
0.765222,                                           !- Visible Transmittance
0.054600,                                           !- Visible Front Reflectance
0.073741,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.036750,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Gas,
Gap_1_W_0_0025,                              !- gap name - Air
Air,                               !- type
0.0025;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0032,                              !- gap name - Air
Air,                               !- type
0.0032;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0042,                              !- gap name - Air
Air,                               !- type
0.0042;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0043,                              !- gap name - Air
Air,                               !- type
0.0043;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0018,                              !- gap name - Air
Air,                               !- type
0.0018;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0024,                              !- gap name - Air
Air,                               !- type
0.0024;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0038,                              !- gap name - Air
Air,                               !- type
0.0038;                             !- thickness



Construction,
    Window_U_0.60_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0025,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.55_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0032,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.50_SHGC_0.25,               !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0042,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.47_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0043,                              !- gap name - Air
    Glass_2010F_LayerAvg;                             !- glass name : LoE272-2.CIG





!=================Additional Skylight Materials and Constructions for 50% Concept====================

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers.
!


Construction,
    Window_U_0.75_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0018,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.65_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0024,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.55_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.50_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG

!=================Additional Windows for IECC Analysis================================================


!Sgl Elec Ref Colored 6mm 
Construction,
    Window_U_1.16_SHGC_0.25,              	!- Name
    ECREF-1 COLORED 6MM;                 	!- glass name  
	
! Sgl Elec Ref Colored 6mm    
Construction,
    Window_U_1.08_SHGC_0.25,              !- Name
    ECREF-1 COLORED 6MM;                  !- glass name            

! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name

WindowMaterial:Glazing,ECREF-2 BLEACHED 6MM,SpectralAverage,      ,.006,.694,.168,.168,.818,.110,.110,.0,.84,.10,.9;  ! ID 706

Construction,
    Window_U_0.29_SHGC_0.45,              	!- Name
    ECREF-2 BLEACHED 6MM,    				!- Outside Layer
    AIR 13MM,                 				!- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;               !- Layer 3
	


!=================Additional Skylights for IECC Analysis================================================

! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.

!Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.7129; Frame conductivity = 283.91

Construction,
    Window_U_1.60_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.1271; Frame conductivity = 283.91

Construction,
    Window_U_1.05_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.
Construction,
    Window_U_0.90_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  




	


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========


  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========


  Zone,
    Core_ZN,                 !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    Perimeter_ZN_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    Perimeter_ZN_2,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    Perimeter_ZN_3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    Perimeter_ZN_4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  Zone,
    Attic,                   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========


  BuildingSurface:Detailed,
    Core_ZN_floor,           !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Core_ZN,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_ZN_wall_south,      !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_ZN,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_ZN_wall_east,       !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_ZN,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_west,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_ZN_wall_north,      !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_ZN,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_ZN_ceiling,         !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Core_ZN,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_ZN_wall_west,       !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_ZN,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_east,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_1_floor,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_west,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_south,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_1_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,0.0000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_east,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_north,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_south,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_2_floor,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_east,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_north,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_east,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_2_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_east,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_south,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_east,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_west,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_east,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_3_floor,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,13.4600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_south,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_north,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.6900,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_west,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_3_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_north,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_east,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_4_floor,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,13.4600,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_south,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_west,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_4_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    nonres_roof,             !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_west,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_north,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_west,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_east,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_west,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.0000,13.4600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_west,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,18.4600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Attic_soffit_west,       !- Name
    Floor,                   !- Surface Type
    ext_soffit_floor,        !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6000,19.0600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,18.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6000,-0.6000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Attic_soffit_south,      !- Name
    Floor,                   !- Surface Type
    ext_soffit_floor,        !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,0.0000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    28.2900,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6000,-0.6000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Attic_soffit_east,       !- Name
    Floor,                   !- Surface Type
    ext_soffit_floor,        !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.2900,19.0600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    28.2900,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,0.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Attic_floor_perimeter_south,  !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Attic_floor_perimeter_west,  !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    5.0000,5.0000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Attic_floor_perimeter_east,  !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    27.6900,0.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Attic_floor_core,        !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0000,13.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,5.0000,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,5.0000,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Attic_floor_perimeter_north,  !- Name
    Floor,                   !- Surface Type
    nonres_roof_floor,       !- Construction Name
    Attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,18.4600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    22.6900,13.4600,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    5.0000,13.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Attic_soffit_north,      !- Name
    Floor,                   !- Surface Type
    ext_soffit_floor,        !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6000,19.0600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    28.2900,19.0600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    27.6900,18.4600,3.0500,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,18.4600,3.0500;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Attic_roof_north,        !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.2900,19.0600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6000,19.0600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    9.2300,9.2300,6.3300,  !- X,Y,Z ==> Vertex 3 {m}
    18.4600,9.2300,6.3300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Attic_roof_west,         !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -0.6000,19.0600,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6000,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    9.2300,9.2300,6.3300;  !- X,Y,Z ==> Vertex 3 {m}



  BuildingSurface:Detailed,
    Attic_roof_east,         !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    28.2900,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    28.2900,19.0600,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    18.4600,9.2300,6.3300;  !- X,Y,Z ==> Vertex 3 {m}



  BuildingSurface:Detailed,
    Attic_roof_south,        !- Name
    Roof,                    !- Surface Type
    AtticRoofDeck,           !- Construction Name
    Attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6000,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 1 {m}
    28.2900,-0.6000,3.0500,  !- X,Y,Z ==> Vertex 2 {m}
    18.4600,9.2300,6.3300,  !- X,Y,Z ==> Vertex 3 {m}
    9.2300,9.2300,6.3300;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========


  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    1.390,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    1.390,0.0000,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    3.220,0.0000,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    3.220,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_2,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.010,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    6.010,0.0000,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    7.840,0.0000,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    7.840,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_3,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.620,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    10.620,0.0000,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    12.450,0.0000,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    12.450,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_4,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.240,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    15.240,0.0000,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    17.070,0.0000,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    17.070,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_5,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.850,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    19.850,0.0000,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    21.680,0.0000,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    21.680,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_6,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.470,0.0000,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    24.470,0.0000,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    26.300,0.0000,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    26.300,0.0000,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_door,   !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.930,0.0000,2.1340,  !- X,Y,Z ==> Vertex 1 {m}
    12.930,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    14.760,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.760,0.0000,2.1340;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_4,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,             !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.690,15.2400,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    27.690,15.2400,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    27.690,17.0700,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    27.690,17.0700,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_3,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,             !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.690,10.6200,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    27.690,10.6200,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    27.690,12.4500,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    27.690,12.4500,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_2,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,             !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.690,6.0100,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    27.690,6.0100,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    27.690,7.8400,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    27.690,7.8400,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,             !- Construction Name
    Perimeter_ZN_2_wall_east,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.690,1.3900,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    27.690,1.3900,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    27.690,3.2200,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    27.690,3.2200,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    26.300,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    26.300,18.4600,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    24.470,18.4600,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    24.470,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_2,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.680,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    21.680,18.4600,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    19.850,18.4600,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    19.850,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_3,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.070,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    17.070,18.4600,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    15.240,18.4600,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    15.240,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_4,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.450,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    12.450,18.4600,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    10.620,18.4600,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    10.620,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_5,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.840,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    7.840,18.4600,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    6.010,18.4600,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    6.010,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_6,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.220,18.4600,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    3.220,18.4600,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    1.390,18.4600,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    1.390,18.4600,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_4,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,             !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,3.2200,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,3.2200,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,1.3900,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,1.3900,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_3,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,             !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,7.8400,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,7.8400,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,6.0100,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,6.0100,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_2,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,             !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,12.4500,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,12.4500,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,10.6200,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,10.6200,2.4240;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.42_SHGC_0.40,             !- Construction Name
    Perimeter_ZN_4_wall_west,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,17.0700,2.4240,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,17.0700,0.9000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,15.2400,0.9000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,15.2400,2.4240;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========


  InternalMass,
    Core_ZN_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Core_ZN,                 !- Zone Name
    299.3148;                !- Surface Area {m2}



  InternalMass,
    Perimeter_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    226.9000;                !- Surface Area {m2}



  InternalMass,
    Perimeter_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    134.6000;                !- Surface Area {m2}



  InternalMass,
    Perimeter_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    226.9000;                !- Surface Area {m2}



  InternalMass,
    Perimeter_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    134.6000;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========


  People,
    Core_ZN,                 !- Name
    Core_ZN,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    16.5880764430522,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type



  People,
    Perimeter_ZN_1,          !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    16.5880764430522,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type



  People,
    Perimeter_ZN_2,          !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    16.5880764430522,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type



  People,
    Perimeter_ZN_3,          !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    16.5880764430522,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type



  People,
    Perimeter_ZN_4,          !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    16.5880764430522,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    Core_ZN_Lights,           !- Name
    Core_ZN,                  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    8.826406542,                        !- Watts per Zon Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_ZN_1_Lights,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    8.826406542,                        !- Watts per Zon Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_ZN_2_Lights,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    8.826406542,                        !- Watts per Zon Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_ZN_3_Lights,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    8.826406542,                        !- Watts per Zon Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_ZN_4_Lights,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    8.826406542,                        !- Watts per Zon Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========


  ElectricEquipment,
    Core_ZN_MiscPlug_Equip,   !- Name
    Core_ZN,                  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_ZN_1_MiscPlug_Equip,   !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_ZN_2_MiscPlug_Equip,   !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_ZN_3_MiscPlug_Equip,   !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_ZN_4_MiscPlug_Equip,   !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========






Daylighting:Controls,
    Perimeter_ZN_1,          !- Zone Name
    2,                       !- Total Daylighting Reference Points
    9.144000,                !- X-Coordinate of First Reference Point {m}
    1.633700,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    9.144000,                !- X-Coordinate of Second Reference Point {m}
    3.267500,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.2399,                  !- Fraction of Zone Controlled by First Reference Point
    0.0302,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Perimeter_ZN_2,          !- Zone Name
    2,                       !- Total Daylighting Reference Points
    26.089800,               !- X-Coordinate of First Reference Point {m}
    9.144000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    24.456100,               !- X-Coordinate of Second Reference Point {m}
    9.144000,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.2399,                  !- Fraction of Zone Controlled by First Reference Point
    0.0302,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Perimeter_ZN_3,          !- Zone Name
    2,                       !- Total Daylighting Reference Points
    18.288000,               !- X-Coordinate of First Reference Point {m}
    16.825000,               !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    18.288000,               !- X-Coordinate of Second Reference Point {m}
    15.192500,               !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.2399,                  !- Fraction of Zone Controlled by First Reference Point
    0.0302,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Perimeter_ZN_4,          !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.633700,                !- X-Coordinate of First Reference Point {m}
    9.144000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    3.267500,                !- X-Coordinate of Second Reference Point {m}
    9.144000,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.2399,                  !- Fraction of Zone Controlled by First Reference Point
    0.0302,                  !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control







!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1_Infiltration,   !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1_Door_Infiltration,   !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.076455414,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2_Infiltration,   !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3_Infiltration,   !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4_Infiltration,   !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Attic_Infiltration,      !- Name
    Attic,                   !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.2001,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
 






Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,   !- Schedule Name
     40.54,                        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory













Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b,   !- Schedule Name
     896.07,                        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory










  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5


  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========


  Sizing:Parameters,
    1.2000,                  !- Heating Sizing Factor
    1.2000,                  !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
!***** Space Conditioning For Zone: Core_ZN *****


  Sizing:Zone,
    Core_ZN,                  !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Core_ZN,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_ZN,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_ZN_1 *****


  Sizing:Zone,
    Perimeter_ZN_1,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_ZN_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_ZN_2 *****


  Sizing:Zone,
    Perimeter_ZN_2,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_ZN_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_ZN_3 *****


  Sizing:Zone,
    Perimeter_ZN_3,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_ZN_3,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_ZN_4 *****


  Sizing:Zone,
    Perimeter_ZN_4,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_ZN_4,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========


  Sizing:System,
    PSZ-AC:1,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    PSZ-AC:2,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    PSZ-AC:3,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    PSZ-AC:4,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    PSZ-AC:5,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========


  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.89,                   !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========


  ZoneControl:Thermostat,
    Core_ZN Thermostat,      !- Name
    Core_ZN,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_ZN DualSPSched;     !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_ZN_1 Thermostat,  !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_ZN_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_ZN_2 Thermostat,  !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_ZN_2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_ZN_3 Thermostat,  !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_ZN_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_ZN_4 Thermostat,  !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_ZN_4 DualSPSched;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========


  ThermostatSetpoint:DualSetpoint,
    Core_ZN DualSPSched,      !- Name
    HTGSETP_SCH_NO_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_1 DualSPSched,   !- Name
    HTGSETP_SCH_NO_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_2 DualSPSched,   !- Name
    HTGSETP_SCH_NO_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_3 DualSPSched,   !- Name
    HTGSETP_SCH_NO_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_4 DualSPSched,   !- Name
    HTGSETP_SCH_NO_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========


  AirTerminal:SingleDuct:Uncontrolled,
    Core_ZN Direct Air,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_ZN Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    Perimeter_ZN_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    Perimeter_ZN_2 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    Perimeter_ZN_3 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  AirTerminal:SingleDuct:Uncontrolled,
    Perimeter_ZN_4 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========


  ZoneHVAC:EquipmentList,
    Core_ZN Equipment,       !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Core_ZN Direct Air,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_ZN_1 Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_ZN_2 Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_2 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_ZN_3 Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_3 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_ZN_4 Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_4 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========


  ZoneHVAC:EquipmentConnections,
    Core_ZN,                 !- Zone Name
    Core_ZN Equipment,       !- Zone Conditioning Equipment List Name
    Core_ZN Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_ZN Air Node,        !- Zone Air Node Name
    Core_ZN Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_1,          !- Zone Name
    Perimeter_ZN_1 Equipment,!- Zone Conditioning Equipment List Name
    Perimeter_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_1 Air Node, !- Zone Air Node Name
    Perimeter_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_2,          !- Zone Name
    Perimeter_ZN_2 Equipment,!- Zone Conditioning Equipment List Name
    Perimeter_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_2 Air Node, !- Zone Air Node Name
    Perimeter_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_3,          !- Zone Name
    Perimeter_ZN_3 Equipment,!- Zone Conditioning Equipment List Name
    Perimeter_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_3 Air Node, !- Zone Air Node Name
    Perimeter_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_4,          !- Zone Name
    Perimeter_ZN_4 Equipment,!- Zone Conditioning Equipment List Name
    Perimeter_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_4 Air Node, !- Zone Air Node Name
    Perimeter_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========


  Fan:OnOff,
    PSZ-AC:1 Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.55575, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,  !- Air Inlet Node Name
    PSZ-AC:1_Fan-PSZ-AC:1_CoolCNode,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
0.55575, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Fan Energy;              !- End-Use Subcategory



  Fan:OnOff,
    PSZ-AC:2 Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.55575, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,  !- Air Inlet Node Name
    PSZ-AC:2_Fan-PSZ-AC:2_CoolCNode,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
0.55575, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Fan Energy;              !- End-Use Subcategory



  Fan:OnOff,
    PSZ-AC:3 Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.55575, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,  !- Air Inlet Node Name
    PSZ-AC:3_Fan-PSZ-AC:3_CoolCNode,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
0.55575, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Fan Energy;              !- End-Use Subcategory



  Fan:OnOff,
    PSZ-AC:4 Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.55575, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,  !- Air Inlet Node Name
    PSZ-AC:4_Fan-PSZ-AC:4_CoolCNode,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
0.55575, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Fan Energy;              !- End-Use Subcategory



  Fan:OnOff,
    PSZ-AC:5 Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.55575, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,  !- Air Inlet Node Name
    PSZ-AC:5_Fan-PSZ-AC:5_CoolCNode,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
0.55575, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Fan Energy;              !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========


  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:1 Heat Pump DX Cooling Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
4.11713235489972, !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:1_Fan-PSZ-AC:1_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name



  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:2 Heat Pump DX Cooling Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
4.11713235489972, !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:2_Fan-PSZ-AC:2_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name



  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:3 Heat Pump DX Cooling Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
4.11713235489972, !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:3_Fan-PSZ-AC:3_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name



  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:4 Heat Pump DX Cooling Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
4.11713235489972, !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:4_Fan-PSZ-AC:4_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name



  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:5 Heat Pump DX Cooling Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
4.11713235489972, !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:5_Fan-PSZ-AC:5_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Outlet Node Name
    HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
    HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR;         !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========


  Coil:Heating:DX:SingleSpeed,
    PSZ-AC:1 Heat Pump DX Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Heating Capacity {W}
3.3592, !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_SuppHeatingNode,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Total Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Total Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    HPACCOOLEIRFT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50.0,                    !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    ,                        !- Defrost Time Period Fraction
    AUTOSIZE;                !- Resistive Defrost Heater Capacity {W}



  Coil:Heating:DX:SingleSpeed,
    PSZ-AC:2 Heat Pump DX Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Heating Capacity {W}
3.3592, !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_SuppHeatingNode,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Total Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Total Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    HPACCOOLEIRFT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50.0,                    !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    ,                        !- Defrost Time Period Fraction
    AUTOSIZE;                !- Resistive Defrost Heater Capacity {W}



  Coil:Heating:DX:SingleSpeed,
    PSZ-AC:3 Heat Pump DX Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Heating Capacity {W}
3.3592, !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_SuppHeatingNode,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Total Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Total Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    HPACCOOLEIRFT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50.0,                    !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    ,                        !- Defrost Time Period Fraction
    AUTOSIZE;                !- Resistive Defrost Heater Capacity {W}



  Coil:Heating:DX:SingleSpeed,
    PSZ-AC:4 Heat Pump DX Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Heating Capacity {W}
3.3592, !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_SuppHeatingNode,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Total Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Total Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    HPACCOOLEIRFT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50.0,                    !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    ,                        !- Defrost Time Period Fraction
    AUTOSIZE;                !- Resistive Defrost Heater Capacity {W}



  Coil:Heating:DX:SingleSpeed,
    PSZ-AC:5 Heat Pump DX Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Heating Capacity {W}
3.3592, !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_SuppHeatingNode,  !- Air Outlet Node Name
    HPACHeatCapFT,           !- Total Heating Capacity Function of Temperature Curve Name
    HPACHeatCapFFF,          !- Total Heating Capacity Function of Flow Fraction Curve Name
    HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
    HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
    HPACCOOLEIRFT,           !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    1.67,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    50.0,                    !- Crankcase Heater Capacity {W}
    4.4,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    ,                        !- Defrost Time Period Fraction
    AUTOSIZE;                !- Resistive Defrost Heater Capacity {W}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========


  Coil:Heating:Gas,
    PSZ-AC:1 Heat Pump DX Supp Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:1_HeatC-PSZ-AC:1_SuppHeatingNode,  !- Air Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Gas,
    PSZ-AC:2 Heat Pump DX Supp Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:2_HeatC-PSZ-AC:2_SuppHeatingNode,  !- Air Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Gas,
    PSZ-AC:3 Heat Pump DX Supp Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:3_HeatC-PSZ-AC:3_SuppHeatingNode,  !- Air Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Gas,
    PSZ-AC:4 Heat Pump DX Supp Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:4_HeatC-PSZ-AC:4_SuppHeatingNode,  !- Air Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Gas,
    PSZ-AC:5 Heat Pump DX Supp Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:5_HeatC-PSZ-AC:5_SuppHeatingNode,  !- Air Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYCOOLONLY ===========


  AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:1_HeatPump,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,  !- Air Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Core_ZN,                 !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    PSZ-AC:1 Fan,            !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PSZ-AC:1 Heat Pump DX Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:1 Heat Pump DX Cooling Coil,  !- Cooling Coil Name
    Coil:Heating:Gas,        !- Supplemental Heating Coil Object Type
    PSZ-AC:1 Heat Pump DX Supp Heating Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    4.44,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name



  AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:2_HeatPump,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,  !- Air Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Perimeter_ZN_1,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    PSZ-AC:2 Fan,            !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PSZ-AC:2 Heat Pump DX Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:2 Heat Pump DX Cooling Coil,  !- Cooling Coil Name
    Coil:Heating:Gas,        !- Supplemental Heating Coil Object Type
    PSZ-AC:2 Heat Pump DX Supp Heating Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    4.44,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name



  AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:3_HeatPump,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,  !- Air Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Perimeter_ZN_2,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    PSZ-AC:3 Fan,            !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PSZ-AC:3 Heat Pump DX Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:3 Heat Pump DX Cooling Coil,  !- Cooling Coil Name
    Coil:Heating:Gas,        !- Supplemental Heating Coil Object Type
    PSZ-AC:3 Heat Pump DX Supp Heating Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    4.44,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name



  AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:4_HeatPump,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,  !- Air Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Perimeter_ZN_3,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    PSZ-AC:4 Fan,            !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PSZ-AC:4 Heat Pump DX Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:4 Heat Pump DX Cooling Coil,  !- Cooling Coil Name
    Coil:Heating:Gas,        !- Supplemental Heating Coil Object Type
    PSZ-AC:4 Heat Pump DX Supp Heating Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    4.44,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name



  AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:5_HeatPump,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,  !- Air Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Perimeter_ZN_4,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    PSZ-AC:5 Fan,            !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PSZ-AC:5 Heat Pump DX Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:5 Heat Pump DX Cooling Coil,  !- Cooling Coil Name
    Coil:Heating:Gas,        !- Supplemental Heating Coil Object Type
    PSZ-AC:5 Heat Pump DX Supp Heating Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    4.44,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    BlowThrough,             !- Fan Placement
    HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========


  Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller,   !- Name
    PSZ-AC:1_OARelief Node,   !- Relief Air Outlet Node Name
    PSZ-AC:1 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,   !- Mixed Air Node Name
    PSZ-AC:1_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;           !- Minimum Outdoor Air Schedule Name



  Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller,   !- Name
    PSZ-AC:2_OARelief Node,   !- Relief Air Outlet Node Name
    PSZ-AC:2 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,   !- Mixed Air Node Name
    PSZ-AC:2_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;           !- Minimum Outdoor Air Schedule Name



  Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller,   !- Name
    PSZ-AC:3_OARelief Node,   !- Relief Air Outlet Node Name
    PSZ-AC:3 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,   !- Mixed Air Node Name
    PSZ-AC:3_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;           !- Minimum Outdoor Air Schedule Name



  Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller,   !- Name
    PSZ-AC:4_OARelief Node,   !- Relief Air Outlet Node Name
    PSZ-AC:4 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,   !- Mixed Air Node Name
    PSZ-AC:4_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;           !- Minimum Outdoor Air Schedule Name



  Controller:OutdoorAir,
    PSZ-AC:5_OA_Controller,   !- Name
    PSZ-AC:5_OARelief Node,   !- Relief Air Outlet Node Name
    PSZ-AC:5 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,   !- Mixed Air Node Name
    PSZ-AC:5_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched;           !- Minimum Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========


  AirLoopHVAC:ControllerList,
    PSZ-AC:1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:1_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    PSZ-AC:2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:2_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    PSZ-AC:3_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:3_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    PSZ-AC:4_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:4_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    PSZ-AC:5_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:5_OA_Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
!***** Air Loop: PSZ-AC:1 *****


  AirLoopHVAC,
    PSZ-AC:1,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!***** Air Loop: PSZ-AC:2 *****


  AirLoopHVAC,
    PSZ-AC:2,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!***** Air Loop: PSZ-AC:3 *****


  AirLoopHVAC,
    PSZ-AC:3,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!***** Air Loop: PSZ-AC:4 *****


  AirLoopHVAC,
    PSZ-AC:4,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:4 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:4 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!***** Air Loop: PSZ-AC:5 *****


  AirLoopHVAC,
    PSZ-AC:5,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========


  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:1_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:1_OAMixing Box;   !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:2_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:2_OAMixing Box;   !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:3_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:3_OAMixing Box;   !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:4_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:4_OAMixing Box;   !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:5_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:5_OAMixing Box;   !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========


  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,             !- Name
    PSZ-AC:1_OA_Controllers, !- Controller List Name
    PSZ-AC:1_OA_Equipment,   !- Outdoor Air Equipment List Name
    PSZ-AC:1 Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,             !- Name
    PSZ-AC:2_OA_Controllers, !- Controller List Name
    PSZ-AC:2_OA_Equipment,   !- Outdoor Air Equipment List Name
    PSZ-AC:2 Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,             !- Name
    PSZ-AC:3_OA_Controllers, !- Controller List Name
    PSZ-AC:3_OA_Equipment,   !- Outdoor Air Equipment List Name
    PSZ-AC:3 Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,             !- Name
    PSZ-AC:4_OA_Controllers, !- Controller List Name
    PSZ-AC:4_OA_Equipment,   !- Outdoor Air Equipment List Name
    PSZ-AC:4 Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:5_OA,             !- Name
    PSZ-AC:5_OA_Controllers, !- Controller List Name
    PSZ-AC:5_OA_Equipment,   !- Outdoor Air Equipment List Name
    PSZ-AC:5 Availability Manager List;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========


  OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box,   !- Name
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,  !- Mixed Air Node Name
    PSZ-AC:1_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:1_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box,   !- Name
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,  !- Mixed Air Node Name
    PSZ-AC:2_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:2_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box,   !- Name
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,  !- Mixed Air Node Name
    PSZ-AC:3_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:3_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box,   !- Name
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,  !- Mixed Air Node Name
    PSZ-AC:4_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:4_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    PSZ-AC:5_OAMixing Box,   !- Name
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,  !- Mixed Air Node Name
    PSZ-AC:5_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:5_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========


  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter,  !- Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_ZN Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter,  !- Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter,  !- Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter,  !- Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:5 Supply Air Splitter,  !- Name
    PSZ-AC:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========


  AirLoopHVAC:SupplyPath,
    PSZ-AC:1,                !- Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:1 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    PSZ-AC:2,                !- Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:2 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    PSZ-AC:3,                !- Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:3 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    PSZ-AC:4,                !- Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:4 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    PSZ-AC:5,                !- Name
    PSZ-AC:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:5 Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========


  AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer,  !- Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Core_ZN Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer,  !- Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_1 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer,  !- Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_2 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer,  !- Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_3 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC:5 Return Air Mixer,  !- Name
    PSZ-AC:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_4 Return Air Node Name;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========


  AirLoopHVAC:ReturnPath,
    PSZ-AC:1 Return Air Path,!- Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:1 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC:2 Return Air Path,!- Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:2 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC:3 Return Air Path,!- Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:3 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC:4 Return Air Path,!- Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:4 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC:5 Return Air Path,!- Name
    PSZ-AC:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:5 Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========


  Branch,
    PSZ-AC:1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:1_OA,             !- Component 1 Name
    PSZ-AC:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
    PSZ-AC:1_HeatPump,       !- Component 2 Name
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,  !- Component 2 Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



  Branch,
    PSZ-AC:2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:2_OA,             !- Component 1 Name
    PSZ-AC:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
    PSZ-AC:2_HeatPump,       !- Component 2 Name
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,  !- Component 2 Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



  Branch,
    PSZ-AC:3 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:3_OA,             !- Component 1 Name
    PSZ-AC:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
    PSZ-AC:3_HeatPump,       !- Component 2 Name
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,  !- Component 2 Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



  Branch,
    PSZ-AC:4 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:4_OA,             !- Component 1 Name
    PSZ-AC:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
    PSZ-AC:4_HeatPump,       !- Component 2 Name
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,  !- Component 2 Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



  Branch,
    PSZ-AC:5 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:5_OA,             !- Component 1 Name
    PSZ-AC:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
    PSZ-AC:5_HeatPump,       !- Component 2 Name
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,  !- Component 2 Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



  Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_ZN Water Equipment, !- Component 1 Name
    Core_ZN Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========


  BranchList,
    PSZ-AC:1 Air Loop Branches,  !- Name
    PSZ-AC:1 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    PSZ-AC:2 Air Loop Branches,  !- Name
    PSZ-AC:2 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    PSZ-AC:3 Air Loop Branches,  !- Name
    PSZ-AC:3 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    PSZ-AC:4 Air Loop Branches,  !- Name
    PSZ-AC:4 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    PSZ-AC:5 Air Loop Branches,  !- Name
    PSZ-AC:5 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name



  BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 3 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========


  Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name



  Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========


  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name



  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========


  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name



  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========


  NodeList,
    Core_ZN Inlet Nodes,     !- Name
    Core_ZN Direct Air Inlet Node Name;  !- Node 1 Name



  NodeList,
    Perimeter_ZN_1 Inlet Nodes,  !- Name
    Perimeter_ZN_1 Direct Air Inlet Node Name;  !- Node 1 Name



  NodeList,
    Perimeter_ZN_2 Inlet Nodes,  !- Name
    Perimeter_ZN_2 Direct Air Inlet Node Name;  !- Node 1 Name



  NodeList,
    Perimeter_ZN_3 Inlet Nodes,  !- Name
    Perimeter_ZN_3 Direct Air Inlet Node Name;  !- Node 1 Name



  NodeList,
    Perimeter_ZN_4 Inlet Nodes,  !- Name
    Perimeter_ZN_4 Direct Air Inlet Node Name;  !- Node 1 Name



  NodeList,
    PSZ-AC:1_OANode List,    !- Name
    PSZ-AC:1_OAInlet Node;   !- Node 1 Name



  NodeList,
    PSZ-AC:2_OANode List,    !- Name
    PSZ-AC:2_OAInlet Node;   !- Node 1 Name



  NodeList,
    PSZ-AC:3_OANode List,    !- Name
    PSZ-AC:3_OAInlet Node;   !- Node 1 Name



  NodeList,
    PSZ-AC:4_OANode List,    !- Name
    PSZ-AC:4_OAInlet Node;   !- Node 1 Name



  NodeList,
    PSZ-AC:5_OANode List,    !- Name
    PSZ-AC:5_OAInlet Node;   !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========


  OutdoorAir:Node,
    PSZ-AC:1_CoolCOA Ref node;  !- Name



  OutdoorAir:Node,
    PSZ-AC:2_CoolCOA Ref node;  !- Name



  OutdoorAir:Node,
    PSZ-AC:3_CoolCOA Ref node;  !- Name



  OutdoorAir:Node,
    PSZ-AC:4_CoolCOA Ref node;  !- Name



  OutdoorAir:Node,
    PSZ-AC:5_CoolCOA Ref node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========


  OutdoorAir:NodeList,
    PSZ-AC:1_OANode List;    !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    PSZ-AC:2_OANode List;    !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    PSZ-AC:3_OANode List;    !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    PSZ-AC:4_OANode List;    !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    PSZ-AC:5_OANode List;    !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========
  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    0.001,                   !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
  WaterHeater:Mixed,
    SHWSys1 Water Heater,     !- Name
    0.1514,                   !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,   !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference {deltaC}
    82.2222,                  !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity {W}
    ,                         !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    571,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    electricity,              !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    571,       !- On Cycle Parasitic Fuel Consumption Rate {W}  
    electricity,              !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    CORE_ZN,                  !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.205980747,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    1.205980747,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    4.0480E-06,              !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH;            !- Use Flow Rate Fraction Schedule Name

!***** Plant Loop: SHWSys1 *****


  PlantLoop,
    SHWSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    48.89,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========


  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========


  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========


  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========


  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========


  AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    PSZ-AC:5 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========


  AvailabilityManagerAssignmentList,
    PSZ-AC:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    PSZ-AC:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    PSZ-AC:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    PSZ-AC:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    PSZ-AC:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:5 Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========


  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCore_ZN,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Core_ZN,                 !- Control Zone Name
    Core_ZN Air Node,        !- Zone Node Name
    Core_ZN Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_1,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_1,          !- Control Zone Name
    Perimeter_ZN_1 Air Node, !- Zone Node Name
    Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_2,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_2,          !- Control Zone Name
    Perimeter_ZN_2 Air Node, !- Zone Node Name
    Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_3,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_3,          !- Control Zone Name
    Perimeter_ZN_3 Air Node, !- Zone Node Name
    Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_4,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40.0,                    !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_4,          !- Control Zone Name
    Perimeter_ZN_4 Air Node, !- Zone Node Name
    Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========


  SetpointManager:MixedAir,
    PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:1_Fan-PSZ-AC:1_CoolCNode,  !- Fan Outlet Node Name
    PSZ-AC:1_OA-PSZ-AC:1_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PSZ-AC:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:2_Fan-PSZ-AC:2_CoolCNode,  !- Fan Outlet Node Name
    PSZ-AC:2_OA-PSZ-AC:2_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:3_Fan-PSZ-AC:3_CoolCNode,  !- Fan Outlet Node Name
    PSZ-AC:3_OA-PSZ-AC:3_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:4_Fan-PSZ-AC:4_CoolCNode,  !- Fan Outlet Node Name
    PSZ-AC:4_OA-PSZ-AC:4_FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PSZ-AC:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:5_Fan-PSZ-AC:5_CoolCNode,  !- Fan Outlet Node Name
    PSZ-AC:5_OA-PSZ-AC:5_FanNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
  WaterUse:Equipment,
    Core_ZN Water Equipment, !- Name
    ,                        !- End-Use Subcategory
    4.048E-06,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_ZN Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Core_ZN Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_ZN,                 !- Zone Name
    Core_ZN Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_ZN Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
!***** Process Loads For Zone: Core_ZN *****


  WaterUse:Connections,
    Core_ZN Water Equipment, !- Name
    Core_ZN Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_ZN Water Equipment; !- Water Use Equipment 1 Name

!No PV for this case

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========


  Curve:Quadratic,
    PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========


  Curve:Biquadratic,
    PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========


  Curve:Quadratic,
    HPACCoolCapFFF,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    HPACCOOLEIRFFF,          !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    HPACHeatEIRFFF,          !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========


  Curve:Cubic,
    HPACHeatCapFT,           !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x



  Curve:Cubic,
    HPACHeatCapFFF,          !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Cubic,
    HPACHeatEIRFT,           !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========


  Curve:Biquadratic,
    HPACCoolCapFT,           !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    HPACCOOLEIRFT,           !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;



  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;



  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========


  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========



!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========


  Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6



  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3



  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5



  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14



  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6



  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9





