!- Darwin Line endings

Version,
    8.9;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    NECB 2011-FullServiceRestaurant-NECB HDD Method-CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw created: 2017-06-30 12:56:38 +0000,    !- Name
    0.0,                      !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    7,                        !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200.0;                    !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    Montreal Int'l_PQ_CAN,    !- Name
    45.47,                    !- Latitude
    -73.75,                   !- Longitude
    -5.0,                     !- Time Zone
    36.0;                     !- Elevation

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.0,                     !- Maximum DryBulb Temperature
    9.3,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    22.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.465,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.966;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.1,                     !- Maximum DryBulb Temperature
    9.3,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.465,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.966;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Montreal Int'l Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -23.7,                    !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -23.7,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    3.9,                      !- Wind Speed
    260.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

Site:GroundTemperature:BuildingSurface,
    19.527,                   !- January Ground Temperature
    19.502,                   !- February Ground Temperature
    19.536,                   !- March Ground Temperature
    19.598,                   !- April Ground Temperature
    20.002,                   !- May Ground Temperature
    21.64,                    !- June Ground Temperature
    22.225,                   !- July Ground Temperature
    22.375,                   !- August Ground Temperature
    21.449,                   !- September Ground Temperature
    20.121,                   !- October Ground Temperature
    19.802,                   !- November Ground Temperature
    19.633;                   !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    6.25,                     !- Annual Average Outdoor Air Temperature
    30.2;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0.0,                      !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    OnOff,                    !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    100.0,                    !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,    !- Name
    0.0,                      !- Lower Limit Value
    100.0,                    !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0.0,                      !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    22.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    18.0,                     !- Value Until Time 3
    10:00,                    !- Time 4
    20.0,                     !- Value Until Time 4
    23:00,                    !- Time 5
    22.0,                     !- Value Until Time 5
    24:00,                    !- Time 6
    18.0;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    23:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    35.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    24.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    35.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    24.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    35.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    24.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    11:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    23:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,        !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 100 pct Default,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    11:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    23:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.5;                      !- Value Until Time 5

Schedule:Day:Interval,
    NECB-B-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    11:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    23:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.5;                      !- Value Until Time 5

Schedule:Day:Interval,
    NECB-B-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    13:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    14:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    17:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    18:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.6,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    23:00,                    !- Time 14
    0.6,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0.4;                      !- Value Until Time 15

Schedule:Day:Interval,
    NECB-B-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    13:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    14:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    17:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    18:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.6,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    23:00,                    !- Time 14
    0.6,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0.4;                      !- Value Until Time 15

Schedule:Day:Interval,
    NECB-B-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    13:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    14:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    17:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    18:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.6,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.6;                      !- Value Until Time 14

Schedule:Day:Interval,
    NECB-B-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    14:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    21:00,                    !- Time 10
    0.7,                      !- Value Until Time 10
    22:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    23:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.1;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.6,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.9;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.6,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.9;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.7,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.6,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.9;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.6,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.5;                      !- Value Until Time 13

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0000000000001;         !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1111111111111;         !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Week:Daily,
    Schedule:Week:Daily {6bb95f0f-418a-4741-9947-9b98b4684b28},    !- Name
    NECB-B-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5051e536-a0f8-4add-8370-66cdd2f37fae},    !- Name
    NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dccb12b2-255e-41ef-8bf1-04dd32f0a18a},    !- Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {65c90268-101b-49fe-b4cd-aadf4e88f9c7},    !- Name
    Air Velocity Schedule Default,    !- Sunday ScheduleDay Name
    Air Velocity Schedule Default,    !- Monday ScheduleDay Name
    Air Velocity Schedule Default,    !- Tuesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Wednesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Thursday ScheduleDay Name
    Air Velocity Schedule Default,    !- Friday ScheduleDay Name
    Air Velocity Schedule Default,    !- Saturday ScheduleDay Name
    Air Velocity Schedule Default,    !- Holiday ScheduleDay Name
    Air Velocity Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- CustomDay1 ScheduleDay Name
    Air Velocity Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ac014e46-bc7b-4dbf-88ad-5595a7accac9},    !- Name
    Always On Default,        !- Sunday ScheduleDay Name
    Always On Default,        !- Monday ScheduleDay Name
    Always On Default,        !- Tuesday ScheduleDay Name
    Always On Default,        !- Wednesday ScheduleDay Name
    Always On Default,        !- Thursday ScheduleDay Name
    Always On Default,        !- Friday ScheduleDay Name
    Always On Default,        !- Saturday ScheduleDay Name
    Always On Default,        !- Holiday ScheduleDay Name
    Always On Default,        !- SummerDesignDay ScheduleDay Name
    Always On Default,        !- WinterDesignDay ScheduleDay Name
    Always On Default,        !- CustomDay1 ScheduleDay Name
    Always On Default;        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8442a247-1d71-46d3-a5e1-84f2499e369c},    !- Name
    Clothing Schedule Default Winter Clothes,    !- Sunday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Monday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Tuesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Wednesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Thursday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Friday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Saturday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Holiday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- SummerDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- WinterDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- CustomDay1 ScheduleDay Name
    Clothing Schedule Default Winter Clothes;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7b493aab-d7f9-4fa0-830c-988b452a42dc},    !- Name
    Economizer Max OA Fraction 100 pct Default,    !- Sunday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Monday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Tuesday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Wednesday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Thursday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Friday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Saturday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Holiday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- SummerDesignDay ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- WinterDesignDay ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- CustomDay1 ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9106a7ef-5e43-4610-9bc3-990459a83b64},    !- Name
    NECB-Activity Default,    !- Sunday ScheduleDay Name
    NECB-Activity Default,    !- Monday ScheduleDay Name
    NECB-Activity Default,    !- Tuesday ScheduleDay Name
    NECB-Activity Default,    !- Wednesday ScheduleDay Name
    NECB-Activity Default,    !- Thursday ScheduleDay Name
    NECB-Activity Default,    !- Friday ScheduleDay Name
    NECB-Activity Default,    !- Saturday ScheduleDay Name
    NECB-Activity Default,    !- Holiday ScheduleDay Name
    NECB-Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    NECB-Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    NECB-Activity Default,    !- CustomDay1 ScheduleDay Name
    NECB-Activity Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4a15385b-20d7-4f79-a340-4da2437dac51},    !- Name
    NECB-B-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ac648dc8-65f5-4362-bb0d-aad9ba87b888},    !- Name
    NECB-B-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-B-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {80944ba2-e094-47a5-848c-82ccd426deca},    !- Name
    NECB-B-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-B-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2027c99b-129a-4fac-a730-d923992c5997},    !- Name
    NECB-B-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c34a127f-afe4-44fe-85fc-9f90f800f9b8},    !- Name
    Schedule Day 3,           !- Sunday ScheduleDay Name
    Schedule Day 3,           !- Monday ScheduleDay Name
    Schedule Day 3,           !- Tuesday ScheduleDay Name
    Schedule Day 3,           !- Wednesday ScheduleDay Name
    Schedule Day 3,           !- Thursday ScheduleDay Name
    Schedule Day 3,           !- Friday ScheduleDay Name
    Schedule Day 3,           !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b7ac6e6c-dc6a-4a0c-9ec7-e7a13ad059e2},    !- Name
    Schedule Day 4,           !- Sunday ScheduleDay Name
    Schedule Day 4,           !- Monday ScheduleDay Name
    Schedule Day 4,           !- Tuesday ScheduleDay Name
    Schedule Day 4,           !- Wednesday ScheduleDay Name
    Schedule Day 4,           !- Thursday ScheduleDay Name
    Schedule Day 4,           !- Friday ScheduleDay Name
    Schedule Day 4,           !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ed66b9d6-b7c9-42d0-8253-6f92ae18a07f},    !- Name
    Schedule Day 5,           !- Sunday ScheduleDay Name
    Schedule Day 5,           !- Monday ScheduleDay Name
    Schedule Day 5,           !- Tuesday ScheduleDay Name
    Schedule Day 5,           !- Wednesday ScheduleDay Name
    Schedule Day 5,           !- Thursday ScheduleDay Name
    Schedule Day 5,           !- Friday ScheduleDay Name
    Schedule Day 5,           !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0116f5f9-4d20-4ccc-9113-d465507d2d9e},    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 6,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c314ed60-9ff2-4c42-8347-525a4bab75e6},    !- Name
    Schedule Day 7,           !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1f1463e9-89b1-429e-87b9-8e8a2f96e126},    !- Name
    Schedule Day 8,           !- Sunday ScheduleDay Name
    Schedule Day 8,           !- Monday ScheduleDay Name
    Schedule Day 8,           !- Tuesday ScheduleDay Name
    Schedule Day 8,           !- Wednesday ScheduleDay Name
    Schedule Day 8,           !- Thursday ScheduleDay Name
    Schedule Day 8,           !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f8d59ed7-7937-4b4f-b62b-60a1d6515880},    !- Name
    Schedule Day 9,           !- Sunday ScheduleDay Name
    Schedule Day 9,           !- Monday ScheduleDay Name
    Schedule Day 9,           !- Tuesday ScheduleDay Name
    Schedule Day 9,           !- Wednesday ScheduleDay Name
    Schedule Day 9,           !- Thursday ScheduleDay Name
    Schedule Day 9,           !- Friday ScheduleDay Name
    Schedule Day 9,           !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f581c3d5-5155-4ac0-ac0d-ded0c0fa6084},    !- Name
    Schedule Day 10,          !- Sunday ScheduleDay Name
    Schedule Day 10,          !- Monday ScheduleDay Name
    Schedule Day 10,          !- Tuesday ScheduleDay Name
    Schedule Day 10,          !- Wednesday ScheduleDay Name
    Schedule Day 10,          !- Thursday ScheduleDay Name
    Schedule Day 10,          !- Friday ScheduleDay Name
    Schedule Day 10,          !- Saturday ScheduleDay Name
    Schedule Day 10,          !- Holiday ScheduleDay Name
    Schedule Day 10,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 10,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 10,          !- CustomDay1 ScheduleDay Name
    Schedule Day 10;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7c994629-0ff4-4ad7-837c-bca944278e8d},    !- Name
    Service Water Loop Temp - 140F Default,    !- Sunday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Monday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Thursday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Friday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Saturday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Holiday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Service Water Loop Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e2498c82-4080-46a1-8fe8-6abfb2d60b66},    !- Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Sunday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Monday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Tuesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Wednesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Thursday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Friday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Saturday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Holiday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- SummerDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- WinterDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- CustomDay1 ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {04cced8e-a0e0-4439-b231-58de2247385e},    !- Name
    Work Efficiency Schedule Default,    !- Sunday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Monday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Tuesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Wednesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Thursday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Friday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Saturday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Holiday ScheduleDay Name
    Work Efficiency Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- CustomDay1 ScheduleDay Name
    Work Efficiency Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    NECB-B-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {6bb95f0f-418a-4741-9947-9b98b4684b28},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {5051e536-a0f8-4add-8370-66cdd2f37fae},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {dccb12b2-255e-41ef-8bf1-04dd32f0a18a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Air Velocity Schedule,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {65c90268-101b-49fe-b4cd-aadf4e88f9c7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {ac014e46-bc7b-4dbf-88ad-5595a7accac9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Clothing Schedule,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Schedule:Week:Daily {8442a247-1d71-46d3-a5e1-84f2499e369c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 100 pct,    !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {7b493aab-d7f9-4fa0-830c-988b452a42dc},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-Activity,            !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Schedule:Week:Daily {9106a7ef-5e43-4610-9bc3-990459a83b64},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {4a15385b-20d7-4f79-a340-4da2437dac51},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {ac648dc8-65f5-4362-bb0d-aad9ba87b888},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {80944ba2-e094-47a5-848c-82ccd426deca},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {2027c99b-129a-4fac-a730-d923992c5997},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c34a127f-afe4-44fe-85fc-9f90f800f9b8},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b7ac6e6c-dc6a-4a0c-9ec7-e7a13ad059e2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ed66b9d6-b7c9-42d0-8253-6f92ae18a07f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 4,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0116f5f9-4d20-4ccc-9113-d465507d2d9e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 5,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c314ed60-9ff2-4c42-8347-525a4bab75e6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 6,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1f1463e9-89b1-429e-87b9-8e8a2f96e126},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 7,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f8d59ed7-7937-4b4f-b62b-60a1d6515880},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 8,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f581c3d5-5155-4ac0-ac0d-ded0c0fa6084},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    Schedule:Week:Daily {7c994629-0ff4-4ad7-837c-bca944278e8d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    Schedule:Week:Daily {e2498c82-4080-46a1-8fe8-6abfb2d60b66},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {04cced8e-a0e0-4439-b231-58de2247385e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1/2IN Gypsum 1,           !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumSmooth,             !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322.0,                   !- Density
    832.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1IN Stucco 1,             !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor 1,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 1,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 2,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg 1,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface 1,      !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800.0,                    !- Density
    1090.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608.0,                    !- Density
    1630.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842.0,                   !- Density
    912.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Roof Surface,       !- Name
    Smooth,                   !- Roughness
    0.000799999999999998,     !- Thickness
    45.2799999999999,         !- Conductivity
    7823.99999999999,         !- Density
    499.999999999996,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Roof Surface 1,     !- Name
    Smooth,                   !- Roughness
    0.000799999999999998,     !- Thickness
    45.2799999999999,         !- Conductivity
    7823.99999999999,         !- Density
    499.999999999996,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540.0,                    !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    2.88291975297193,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,       !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 1,     !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 2,     !- Name
    Smooth,                   !- Roughness
    1.25502993703786,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 3,     !- Name
    Smooth,                   !- Roughness
    3.45515273458935,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,    !- Name
    Smooth,                   !- Roughness
    0.101874652714525,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58 1,    !- Name
    Smooth,                   !- Roughness
    0.454527786700932,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,    !- Name
    Smooth,                   !- Roughness
    0.202526711234652,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,    !- Name
    Smooth,                   !- Roughness
    0.454545454545455,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11,    !- Name
    Smooth,                   !- Roughness
    1.78074119041048,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11 1,    !- Name
    Smooth,                   !- Roughness
    3.77764054646303,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06,    !- Name
    Smooth,                   !- Roughness
    2.29929884884436,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06 1,    !- Name
    Smooth,                   !- Roughness
    5.20401820333898,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63,    !- Name
    Smooth,                   !- Roughness
    3.45670177015483,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63 1,    !- Name
    Smooth,                   !- Roughness
    5.46446320647242,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    LoE TINT 6MM,             !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.36,                     !- Solar Transmittance at Normal Incidence
    0.093,                    !- Front Side Solar Reflectance at Normal Incidence
    0.2,                      !- Back Side Solar Reflectance at Normal Incidence
    0.5,                      !- Visible Transmittance at Normal Incidence
    0.035,                    !- Front Side Visible Reflectance at Normal Incidence
    0.054,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.429,                    !- Solar Transmittance at Normal Incidence
    0.308,                    !- Front Side Solar Reflectance at Normal Incidence
    0.379,                    !- Back Side Solar Reflectance at Normal Incidence
    0.334,                    !- Visible Transmittance at Normal Incidence
    0.453,                    !- Front Side Visible Reflectance at Normal Incidence
    0.505,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    REF D TINT 6MM,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.3,                      !- Solar Transmittance at Normal Incidence
    0.14,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.25,                     !- Visible Transmittance at Normal Incidence
    0.18,                     !- Front Side Visible Reflectance at Normal Incidence
    0.45,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    AIR 13MM,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    AIR 6MM,                  !- Name
    Air,                      !- Gas Type
    0.0063;                   !- Thickness

Construction,
    Basement Floor construction,    !- Name
    M10 200mm concrete block basement wall,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Basement Wall construction,    !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837;    !- Outside Layer

Construction,
    Customized opaque construction {1292baf7-9fd7-47bb-a437-4c5b98d1aeea} to conductance of 0.247,    !- Name
    1IN Stucco 1,             !- Outside Layer
    8IN CONCRETE HW RefBldg 1,    !- Layer 2
    Typical Insulation R-10.11 1,    !- Layer 3
    1/2IN Gypsum 1;           !- Layer 4

Construction,
    Customized opaque construction {b65d7974-2c82-433d-b278-09143c7ed1ff} to conductance of 2.2,    !- Name
    F08 Metal surface 1,      !- Outside Layer
    Typical Insulation R-0.58 1;    !- Layer 2

Construction,
    Customized opaque construction {d71d378f-b843-42ac-982a-f161bdc3583f} to conductance of 0.284,    !- Name
    6 in. Normalweight Concrete Floor 2,    !- Outside Layer
    Typical Carpet Pad 3;     !- Layer 2

Construction,
    Customized opaque construction {d71d378f-b843-42ac-982a-f161bdc3583f} to conductance of 0.757,    !- Name
    6 in. Normalweight Concrete Floor 1,    !- Outside Layer
    Typical Carpet Pad 2;     !- Layer 2

Construction,
    Customized opaque construction {dae5c91d-b614-4751-ac39-3cd8fd5ebc30} to conductance of 0.183,    !- Name
    Metal Roof Surface 1,     !- Outside Layer
    Typical Insulation R-19.63 1;    !- Layer 2

Construction,
    Customized opaque construction {e5ebef95-9900-41e6-a023-b64a37898c25} to conductance of 0.183,    !- Name
    Typical Insulation R-13.06 1,    !- Outside Layer
    4 in. Normalweight Concrete Floor 1,    !- Layer 2
    Typical Carpet Pad 1;     !- Layer 3

Construction,
    Customized opaque construction {f6091576-44da-4cf1-af28-f78803b77ec0} to conductance of 2.2,    !- Name
    Typical Insulation R-1.15 1;    !- Outside Layer

Construction,
    Floor Adiabatic construction,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,    !- Name
    6 in. Normalweight Concrete Floor,    !- Outside Layer
    Typical Carpet Pad;       !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-15.63,    !- Name
    Typical Insulation R-13.06,    !- Outside Layer
    4 in. Normalweight Concrete Floor,    !- Layer 2
    Typical Carpet Pad;       !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall R-12.5,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN CONCRETE HW RefBldg,    !- Layer 2
    Typical Insulation R-10.11,    !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    Typical Insulated Metal Building Roof R-20.41,    !- Name
    Metal Roof Surface,       !- Outside Layer
    Typical Insulation R-19.63;    !- Layer 2

Construction,
    Typical Insulated Metal Door R-1.43,    !- Name
    F08 Metal surface,        !- Outside Layer
    Typical Insulation R-0.58;    !- Layer 2

Construction,
    Typical Interior Ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    Typical Interior Door,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Floor,    !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Typical Interior Partition,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Wall,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    Typical Interior Window,    !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,    !- Name
    Typical Insulation R-1.15;    !- Outside Layer

Construction,
    U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,    !- Name
    REF D CLEAR 6MM,          !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air,    !- Name
    REF D TINT 6MM,           !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Wall Adiabatic construction,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    3.0488,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZoneList,
    Space Function Dining - family space,    !- Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN;    !- Zone 1 Name

ZoneList,
    Space Function Food preparation,    !- Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN;    !- Zone 1 Name

BuildingSurface:Detailed,
    attic-floor-dinning,      !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Dining_Ceiling,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    attic-floor-kitchen,      !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    22.6087,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    22.6087,                  !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    east-roof,                !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dae5c91d-b614-4751-ac39-3cd8fd5ebc30} to conductance of 0.183,    !- Construction Name
    Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.3044,                  !- Vertex 1 Xcoordinate
    3.769,                    !- Vertex 1 Ycoordinate
    3.7692,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    22.6087,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.3044,                  !- Vertex 4 Xcoordinate
    18.8397,                  !- Vertex 4 Ycoordinate
    3.7692;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    north-roof,               !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dae5c91d-b614-4751-ac39-3cd8fd5ebc30} to conductance of 0.183,    !- Construction Name
    Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.3044,                  !- Vertex 1 Xcoordinate
    18.8397,                  !- Vertex 1 Ycoordinate
    3.7692,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    22.6087,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    22.6087,                  !- Vertex 3 Ycoordinate
    0.0;                      !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    south-roof,               !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dae5c91d-b614-4751-ac39-3cd8fd5ebc30} to conductance of 0.183,    !- Construction Name
    Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.3044,                  !- Vertex 1 Xcoordinate
    3.769,                    !- Vertex 1 Ycoordinate
    3.7692,                   !- Vertex 1 Zcoordinate
    -1.73917179908584e-34,    !- Vertex 2 Xcoordinate
    -6.74580236774689e-17,    !- Vertex 2 Ycoordinate
    6.7454444242911e-17,      !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    -9.66039263974126e-17,    !- Vertex 3 Ycoordinate
    9.65988004329428e-17;     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    west-roof,                !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dae5c91d-b614-4751-ac39-3cd8fd5ebc30} to conductance of 0.183,    !- Construction Name
    Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.3044,                  !- Vertex 1 Xcoordinate
    18.8397,                  !- Vertex 1 Ycoordinate
    3.7692,                   !- Vertex 1 Zcoordinate
    -1.57308521999447e-16,    !- Vertex 2 Xcoordinate
    22.6087,                  !- Vertex 2 Ycoordinate
    4.71792013183315e-16,     !- Vertex 2 Zcoordinate
    -1.1417329679585e-16,     !- Vertex 3 Xcoordinate
    -2.17720723655857e-33,    !- Vertex 3 Ycoordinate
    3.42422958797359e-16,     !- Vertex 3 Zcoordinate
    11.3044,                  !- Vertex 4 Xcoordinate
    3.769,                    !- Vertex 4 Ycoordinate
    3.7692;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Ceiling,           !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    attic-floor-dinning,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    3.0488,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    3.0488,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Floor,             !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {d71d378f-b843-42ac-982a-f161bdc3583f} to conductance of 0.757,    !- Construction Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Wall_East,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {1292baf7-9fd7-47bb-a437-4c5b98d1aeea} to conductance of 0.247,    !- Construction Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Wall_North,        !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Dining_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Wall_South,        !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {1292baf7-9fd7-47bb-a437-4c5b98d1aeea} to conductance of 0.247,    !- Construction Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Wall_West,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {1292baf7-9fd7-47bb-a437-4c5b98d1aeea} to conductance of 0.247,    !- Construction Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Dining_Wall_North,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Ceiling,          !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    attic-floor-kitchen,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    22.6087,                  !- Vertex 2 Ycoordinate
    3.0488,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    22.6087,                  !- Vertex 3 Ycoordinate
    3.0488,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Floor,            !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {d71d378f-b843-42ac-982a-f161bdc3583f} to conductance of 0.757,    !- Construction Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    22.6087,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    22.6087,                  !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Wall_East,        !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {1292baf7-9fd7-47bb-a437-4c5b98d1aeea} to conductance of 0.247,    !- Construction Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    16.4427,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    16.4427,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    22.6087,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    22.6087,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Wall_North,       !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {1292baf7-9fd7-47bb-a437-4c5b98d1aeea} to conductance of 0.247,    !- Construction Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    22.6087,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    22.6087,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    22.6087,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    22.6087,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Wall_West,        !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {1292baf7-9fd7-47bb-a437-4c5b98d1aeea} to conductance of 0.247,    !- Construction Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    22.6087,                  !- Vertex 1 Ycoordinate
    3.0488,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    22.6087,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    16.4427,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    16.4427,                  !- Vertex 4 Ycoordinate
    3.0488;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Dining_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Dining_Wall_East,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    22.6087,                  !- Vertex 1 Xcoordinate
    0.6029,                   !- Vertex 1 Ycoordinate
    1.9817,                   !- Vertex 1 Zcoordinate
    22.6087,                  !- Vertex 2 Xcoordinate
    0.6029,                   !- Vertex 2 Ycoordinate
    1.0671,                   !- Vertex 2 Zcoordinate
    22.6087,                  !- Vertex 3 Xcoordinate
    15.8398,                  !- Vertex 3 Ycoordinate
    1.0671,                   !- Vertex 3 Zcoordinate
    22.6087,                  !- Vertex 4 Xcoordinate
    15.8398,                  !- Vertex 4 Ycoordinate
    1.9817;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Dining_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Dining_Wall_South,        !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.754,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    1.9817,                   !- Vertex 1 Zcoordinate
    0.754,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    1.0671,                   !- Vertex 2 Zcoordinate
    21.855,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    1.0671,                   !- Vertex 3 Zcoordinate
    21.855,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    1.9817;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Dining_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Dining_Wall_West,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.8398,                  !- Vertex 1 Ycoordinate
    1.9817,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.8398,                  !- Vertex 2 Ycoordinate
    1.0671,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.6029,                   !- Vertex 3 Ycoordinate
    1.0671,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.6029,                   !- Vertex 4 Ycoordinate
    1.9817;                   !- Vertex 4 Zcoordinate

People,
    Space Function Dining - family space People,    !- Name
    Space Function Dining - family space,    !- Zone or ZoneList Name
    NECB-B-Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0999967277712333,       !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    NECB-Activity,            !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Efficiency Schedule,    !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,        !- Clothing Insulation Schedule Name
    Air Velocity Schedule;    !- Air Velocity Schedule Name

People,
    Space Function Food preparation People,    !- Name
    Space Function Food preparation,    !- Zone or ZoneList Name
    NECB-B-Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0500521834377002,       !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    NECB-Activity,            !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Efficiency Schedule,    !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,        !- Clothing Insulation Schedule Name
    Air Velocity Schedule;    !- Air Velocity Schedule Name

Lights,
    Space Function Dining - family space Lights,    !- Name
    Space Function Dining - family space,    !- Zone or ZoneList Name
    NECB-B-Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.59992009949298,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    0.5,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Space Function Food preparation Lights,    !- Name
    Space Function Food preparation,    !- Zone or ZoneList Name
    NECB-B-Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.6999109501691,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    0.5,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

ElectricEquipment,
    Space Function Dining - family space Elec Equip,    !- Name
    Space Function Dining - family space,    !- Zone or ZoneList Name
    NECB-B-Electric-Equipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.999991679497248,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.5,                      !- Fraction Radiant
    ;                         !- Fraction Lost

ElectricEquipment,
    Space Function Food preparation Elec Equip,    !- Name
    Space Function Food preparation,    !- Zone or ZoneList Name
    NECB-B-Electric-Equipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    9.99991677344466,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.5,                      !- Fraction Radiant
    ;                         !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    attic Infiltration,       !- Name
    Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Dining Infiltration,      !- Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Kitchen Infiltration,     !- Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    Space Function Dining - family space Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person
    0.0035814,                !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0;                      !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    Space Function Food preparation Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person
    0.0013716,                !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0;                      !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:ZoneAirDistribution,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.3,                      !- Heating Sizing Factor
    1.3;                      !- Cooling Sizing Factor

Sizing:Zone,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dining - family space Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Food preparation Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    Main Service Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60.0000000000001,         !- Design Loop Exit Temperature
    5.0,                      !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Thermostat,    !- Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dining - family space Thermostat 2;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Thermostat,    !- Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Food preparation Thermostat 2;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dining - family space Thermostat 2,    !- Name
    NECB-B-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Food preparation Thermostat 2,    !- Name
    NECB-B-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 19,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 8,                   !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

ZoneHVAC:EquipmentList,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 2,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 2,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 1,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 1,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 3,                   !- Zone Air Node Name
    Node 25;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 2,                   !- Zone Air Node Name
    Node 14;                  !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    Fan Constant Volume 2,    !- Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 22,                  !- Air Inlet Node Name
    Node 16;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 11,                  !- Air Inlet Node Name
    Node 5;                   !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 2 113kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.36438962523518,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 24,                  !- Air Inlet Node Name
    Node 23,                  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 1,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 1,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1 21kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 13,                  !- Air Inlet Node Name
    Node 12,                  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Heating:Electric,
    Coil Heating Electric 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 23,                  !- Air Inlet Node Name
    Node 22,                  !- Air Outlet Node Name
    Node 22;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 12,                  !- Air Inlet Node Name
    Node 11,                  !- Air Outlet Node Name
    Node 11;                  !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 2 113kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 24,                  !- DX Cooling Coil System Inlet Node Name
    Node 23,                  !- DX Cooling Coil System Outlet Node Name
    Node 23,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 2 113kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 1 21kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 13,                  !- DX Cooling Coil System Inlet Node Name
    Node 12,                  !- DX Cooling Coil System Outlet Node Name
    Node 12,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1 21kBtu/hr 14.0SEER;    !- Cooling Coil Name

Controller:OutdoorAir,
    Controller Outdoor Air 2,    !- Name
    Node 21,                  !- Relief Air Outlet Node Name
    Node 15,                  !- Return Air Node Name
    Node 24,                  !- Mixed Air Node Name
    Node 20,                  !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    DifferentialEnthalpy,     !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 1,    !- Name
    Node 10,                  !- Relief Air Outlet Node Name
    Node 4,                   !- Return Air Node Name
    Node 13,                  !- Mixed Air Node Name
    Node 9,                   !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Always On Discrete,       !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone 1 Name
    Space Function Dining - family space Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone 1 Name
    Space Function Food preparation Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 2;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 1;    !- Controller 1 Name

AirLoopHVAC,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ,    !- Name
    ,                         !- Controller List Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 15,                  !- Supply Side Inlet Node Name
    Node 18,                  !- Demand Side Outlet Node Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ,    !- Name
    ,                         !- Controller List Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 4,                   !- Supply Side Inlet Node Name
    Node 7,                   !- Demand Side Outlet Node Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,    !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,    !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,    !- Name
    Node 24,                  !- Mixed Air Node Name
    Node 20,                  !- Outdoor Air Stream Node Name
    Node 21,                  !- Relief Air Stream Node Name
    Node 15;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,    !- Name
    Node 13,                  !- Mixed Air Node Name
    Node 9,                   !- Outdoor Air Stream Node Name
    Node 10,                  !- Relief Air Stream Node Name
    Node 4;                   !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    Node 17,                  !- Inlet Node Name
    Node 19;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 6,                   !- Inlet Node Name
    Node 8;                   !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Node 17 Supply Path,    !- Name
    Node 17,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Node 6 Supply Path,    !- Name
    Node 6,                   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Node 18,                  !- Outlet Node Name
    Node 25;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 7,                   !- Outlet Node Name
    Node 14;                  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Return Path,    !- Name
    Node 18,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Return Path,    !- Name
    Node 7,                   !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

Branch,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,    !- Component 1 Name
    Node 15,                  !- Component 1 Inlet Node Name
    Node 24,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 2 113kBtu/hr 9.7EER CoilSystem,    !- Component 2 Name
    Node 24,                  !- Component 2 Inlet Node Name
    Node 23,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 2,    !- Component 3 Name
    Node 23,                  !- Component 3 Inlet Node Name
    Node 22,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 2,    !- Component 4 Name
    Node 22,                  !- Component 4 Inlet Node Name
    Node 16;                  !- Component 4 Outlet Node Name

Branch,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,    !- Component 1 Name
    Node 4,                   !- Component 1 Inlet Node Name
    Node 13,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 1 21kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 13,                  !- Component 2 Inlet Node Name
    Node 12,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 1,    !- Component 3 Name
    Node 12,                  !- Component 3 Inlet Node Name
    Node 11,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 1,    !- Component 4 Name
    Node 11,                  !- Component 4 Inlet Node Name
    Node 5;                   !- Component 4 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Service Water Loop Pump,    !- Component 1 Name
    Node 26,                  !- Component 1 Inlet Node Name
    Node 32;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    200.0gal Electricity Water Heater - 200kBtu/hr 1.0 Therm Eff,    !- Component 1 Name
    Node 28,                  !- Component 1 Inlet Node Name
    Node 33;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Node 34,                  !- Component 1 Inlet Node Name
    Node 35;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 3,         !- Component 1 Name
    Node 37,                  !- Component 1 Inlet Node Name
    Node 27;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 4,         !- Component 1 Name
    Node 29,                  !- Component 1 Inlet Node Name
    Node 38;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Node 31,                  !- Component 1 Inlet Node Name
    Node 36;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 1,    !- Component 1 Name
    Node 40,                  !- Component 1 Inlet Node Name
    Node 41;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 2,    !- Component 1 Name
    Node 42,                  !- Component 1 Inlet Node Name
    Node 43;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 5,         !- Component 1 Name
    Node 39,                  !- Component 1 Inlet Node Name
    Node 30;                  !- Component 1 Outlet Node Name

BranchList,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Main Service Water Loop Supply Branches,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,    !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,    !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Main Service Water Loop Demand Branches,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,    !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,    !- Branch 3 Name
    Main Service Water Loop Demand Branch 3,    !- Branch 4 Name
    Main Service Water Loop Demand Bypass Branch,    !- Branch 5 Name
    Main Service Water Loop Demand Outlet Branch;    !- Branch 6 Name

Connector:Splitter,
    Main Service Water Loop Supply Splitter,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Main Service Water Loop Demand Bypass Branch;    !- Outlet Branch 4 Name

Connector:Mixer,
    Main Service Water Loop Supply Mixer,    !- Name
    Main Service Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,    !- Name
    Main Service Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Main Service Water Loop Demand Bypass Branch;    !- Inlet Branch 4 Name

ConnectorList,
    Main Service Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Inlet Node List,    !- Name
    Node 19;                  !- Node 1 Name

NodeList,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Inlet Node List,    !- Name
    Node 8;                   !- Node 1 Name

NodeList,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 16;                  !- Node 1 Name

NodeList,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 17;                  !- Node 1 Name

NodeList,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 5;                   !- Node 1 Name

NodeList,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 6;                   !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Node 20;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 9;                   !- Node or NodeList Name 1

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Node 34,                  !- Inlet Node Name
    Node 35;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,         !- Name
    Node 37,                  !- Inlet Node Name
    Node 27;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,         !- Name
    Node 29,                  !- Inlet Node Name
    Node 38;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 31,                  !- Inlet Node Name
    Node 36;                  !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,    !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,         !- Name
    Node 39,                  !- Inlet Node Name
    Node 30;                  !- Outlet Node Name

Pump:ConstantSpeed,
    Service Water Loop Pump,    !- Name
    Node 26,                  !- Inlet Node Name
    Node 32,                  !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    29891.0,                  !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.7,                      !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282;              !- Design Shaft Power per Unit Flow Rate per Unit Head

WaterHeater:Mixed,
    200.0gal Electricity Water Heater - 200kBtu/hr 1.0 Therm Eff,    !- Name
    0.75708235679397,         !- Tank Volume
    Service Water Loop Temp - 140F,    !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference
    82.2222222222223,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    58614.2140344444,         !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0.0,                      !- Heater Ignition Minimum Flow Rate
    0.0,                      !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1.0,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    715.972624430739,         !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    715.972624430739,         !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0.0,                      !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    3.88090800425078,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- Off Cycle Loss Fraction to Zone
    3.88090800425078,         !- On Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 28,                  !- Use Side Inlet Node Name
    Node 33,                  !- Use Side Outlet Node Name
    1.0,                      !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1.0,                      !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

PlantLoop,
    Main Service Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 27,                  !- Loop Temperature Setpoint Node Name
    60.0,                     !- Maximum Loop Temperature
    10.0,                     !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 26,                  !- Plant Side Inlet Node Name
    Node 27,                  !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,    !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 29,                  !- Demand Side Inlet Node Name
    Node 30,                  !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,    !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    200.0gal Electricity Water Heater - 200kBtu/hr 1.0 Therm Eff;    !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    Main Service Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManagerAssignmentList,
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,    !- Name
    Temperature,              !- Control Variable
    Service Water Loop Temp - 140F,    !- Schedule Name
    Node 27;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Control Zone Name
    Node 3,                   !- Zone Node Name
    Node 19,                  !- Zone Inlet Node Name
    Node 16;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Control Zone Name
    Node 2,                   !- Zone Node Name
    Node 8,                   !- Zone Inlet Node Name
    Node 5;                   !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 24 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 16,                  !- Reference Setpoint Node Name
    Node 22,                  !- Fan Inlet Node Name
    Node 16,                  !- Fan Outlet Node Name
    Node 24;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 23 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 16,                  !- Reference Setpoint Node Name
    Node 22,                  !- Fan Inlet Node Name
    Node 16,                  !- Fan Outlet Node Name
    Node 23;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 22 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 16,                  !- Reference Setpoint Node Name
    Node 22,                  !- Fan Inlet Node Name
    Node 16,                  !- Fan Outlet Node Name
    Node 22;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 13 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 5,                   !- Reference Setpoint Node Name
    Node 11,                  !- Fan Inlet Node Name
    Node 5,                   !- Fan Outlet Node Name
    Node 13;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 12 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 5,                   !- Reference Setpoint Node Name
    Node 11,                  !- Fan Inlet Node Name
    Node 5,                   !- Fan Outlet Node Name
    Node 12;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 11 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 5,                   !- Reference Setpoint Node Name
    Node 11,                  !- Fan Inlet Node Name
    Node 5,                   !- Fan Outlet Node Name
    Node 11;                  !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Dining Service Water Use 0.38gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.39515451281452e-05,     !- Peak Flow Rate
    NECB-B-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 5,       !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 3,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 4;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.49574007408925e-06,     !- Peak Flow Rate
    NECB-B-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 8,       !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 6,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 7;       !- Latent Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Node 40,                  !- Inlet Node Name
    Node 41,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dining Service Water Use 0.38gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2,    !- Name
    Node 42,                  !- Inlet Node Name
    Node 43,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Kitchen Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 1,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 1,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 1,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

LifeCycleCost:Parameters,
    {78314473-34d7-4f2c-ab31-7e339342029e},    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0.0,                      !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1.0,                      !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    1.0,                      !- Tolerance for Time Heating Setpoint Not Met
    1.0;                      !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular;         !- Option Type
