  Version,9.2;

  Timestep,4;

  LifeCycleCost:Parameters,
    {7a279a6b-83c6-4102-bbfc-86ef0547b843},  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    NECB 2011-HighriseApartment-NECB HDD Method-CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw created: 201,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Zone,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F2 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EWall C,              !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window14,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 Floor C,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 NIWall S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1636,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 NIWall S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1637,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall SEA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 NIWall SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 NIWall SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 SIWall N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1636,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 SIWall N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1637,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall NEA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 SIWall NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 SIWall NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 WWall C,              !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window13,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F2 Corridor Infiltration,!- Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Thermostat,  !- Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. < 2.4m wide-sch-G Thermostat 17;  !- Control 1 Name

  Schedule:Compact,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Corr. < 2.4m wide-sch-G Thermostat 17,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Heating Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    22,                      !- Value Until Time 1
    07:00,                   !- Time 2
    18,                      !- Value Until Time 2
    08:00,                   !- Time 3
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4
    22;                      !- Value Until Time 4

  Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    22,                      !- Value Until Time 1
    07:00,                   !- Time 2
    18,                      !- Value Until Time 2
    08:00,                   !- Time 3
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4
    22;                      !- Value Until Time 4

  Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Heating Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    22,                      !- Value Until Time 1
    07:00,                   !- Time 2
    18,                      !- Value Until Time 2
    08:00,                   !- Time 3
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4
    22;                      !- Value Until Time 4

  Schedule:Week:Daily,
    Schedule:Week:Daily {74ce7b08-41ea-43a0-8272-47ef56432af7},  !- Name
    NECB-G-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    NECB-G-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {74ce7b08-41ea-43a0-8272-47ef56432af7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Heating Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    22,                      !- Value Until Time 1
    07:00,                   !- Time 2
    18,                      !- Value Until Time 2
    08:00,                   !- Time 3
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4
    22;                      !- Value Until Time 4

  Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Cooling Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {67ff2467-c36d-4b6f-9e56-3bb8ecb9f330},  !- Name
    NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    NECB-G-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {67ff2467-c36d-4b6f-9e56-3bb8ecb9f330},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Cooling Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    24;                      !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 58,                 !- Zone Air Node Name
    Node 331;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Inlet Node List,  !- Name
    Node 329,                !- Node 1 Name
    Node 330;                !- Node 2 Name

  NodeList,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 328;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 328,                !- Air Inlet Node Name
    Node 329,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 59,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 59,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 59 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  Schedule:Constant,Always On Discrete,OnOff,1;

  OutdoorAir:Mixer,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 328;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 59,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 329;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 59,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  Schedule:Day:Interval,
    sunON_OFF_ALWAYS_OFF 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    wkdON_OFF_ALWAYS_OFF 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    satON_OFF_ALWAYS_OFF 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Week:Daily,
    Schedule:Week:Daily {f88aaff7-71f7-42b3-b069-0dca71f6f01d},  !- Name
    sunON_OFF_ALWAYS_OFF 1,  !- Sunday Schedule:Day Name
    wkdON_OFF_ALWAYS_OFF 1,  !- Monday Schedule:Day Name
    wkdON_OFF_ALWAYS_OFF 1,  !- Tuesday Schedule:Day Name
    wkdON_OFF_ALWAYS_OFF 1,  !- Wednesday Schedule:Day Name
    wkdON_OFF_ALWAYS_OFF 1,  !- Thursday Schedule:Day Name
    wkdON_OFF_ALWAYS_OFF 1,  !- Friday Schedule:Day Name
    satON_OFF_ALWAYS_OFF 1,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ON_OFF_ALWAYS_OFF,       !- Name
    OnOff,                   !- Schedule Type Limits Name
    Schedule:Week:Daily {f88aaff7-71f7-42b3-b069-0dca71f6f01d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 54,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 54,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 54,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 54,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 54,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 59 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72588220567029,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 54,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 54,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 54,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 54,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 54,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 58,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 58,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 330,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 58,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 58,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    Make-up air unit Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Make-up air unit Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Make-up air unit Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Make-up air unit Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Make-up air unit Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Make-up air unit Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Make-up air unit Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {296ce243-a84f-4645-b2af-b7861fdd3994},  !- Name
    Make-up air unit Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Make-up air unit Occ Sch Monday,  !- Monday Schedule:Day Name
    Make-up air unit Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Make-up air unit Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Make-up air unit Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Make-up air unit Occ Sch Friday,  !- Friday Schedule:Day Name
    Make-up air unit Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Make-up air unit Occ Sch Default,  !- Holiday Schedule:Day Name
    Make-up air unit Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Make-up air unit Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Make-up air unit Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Make-up air unit Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Make-up air unit Occ Sch,!- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {296ce243-a84f-4645-b2af-b7861fdd3994},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Make-up air unit Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Make-up air unit Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Make-up air unit Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Make-up air unit Occ Sch,!- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone 1 Name
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone 2 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone 3 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone 4 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone 5 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone 6 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 6
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone 7 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone 8 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone 9 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone 10 Name
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name 10
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone 11 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 11
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone 12 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 12
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone 13 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 13
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone 14 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 14
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone 15 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 15
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone 16 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 16
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    Sp-F3 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone 17 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 17
    Sp-F3 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    Sp-F3 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone 18 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 18
    Sp-F3 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Sp-F4 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN,  !- Zone 19 Name
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name 19
    Sp-F4 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Sp-F4 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone 20 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 20
    Sp-F4 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Sp-F4 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone 21 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 21
    Sp-F4 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
    Sp-F4 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone 22 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 22
    Sp-F4 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
    Sp-F4 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone 23 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 23
    Sp-F4 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 23
    Sp-F4 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone 24 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 24
    Sp-F4 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 24
    Sp-F4 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone 25 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 25
    Sp-F4 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 25
    Sp-F4 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone 26 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 26
    Sp-F4 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 26
    Sp-F4 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone 27 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 27
    Sp-F4 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 27
    Sp-F6 Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN,  !- Zone 28 Name
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name 28
    Sp-F6 Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 28
    Sp-F6 N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 29 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 29
    Sp-F6 N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 29
    Sp-F6 N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 30 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 30
    Sp-F6 N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 30
    Sp-F6 NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 31 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 31
    Sp-F6 NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 31
    Sp-F6 NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 32 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 32
    Sp-F6 NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 32
    Sp-F6 S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 33 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 33
    Sp-F6 S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 33
    Sp-F6 S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 34 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 34
    Sp-F6 S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 34
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 35 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 35
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 35
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 36 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 36
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 36
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone 37 Name
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name 37
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 37
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone 38 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 38
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 38
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone 39 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 39
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 39
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone 40 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 40
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 40
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone 41 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 41
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 41
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone 42 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 42
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 42
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone 43 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 43
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 43
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone 44 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 44
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 44
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone 45 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 45
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 45
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone 46 Name
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name 46
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 46
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 47 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 47
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 47
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 48 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 48
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 48
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 49 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 49
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 49
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 50 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 50
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 50
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Extended Field
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Extended Field
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Extended Field
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Extended Field
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Extended Field
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Extended Field
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Extended Field
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Extended Field
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-T SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-T SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Extended Field
    Sp-T SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Extended Field
    Space Function Dwelling Unit(s) Ventilation,  !- Extended Field
    Sp-T SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist;  !- Extended Field

  DesignSpecification:OutdoorAir,
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F2 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL N1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window9,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 NWall N1A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 SIWall N1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F2 N1 Apartment Infiltration,  !- Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 128;  !- Control 1 Name

  Schedule:Compact,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 128,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 55,                 !- Zone Air Node Name
    Node 319;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 317,                !- Node 1 Name
    Node 318;                !- Node 2 Name

  NodeList,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 316;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 316,                !- Air Inlet Node Name
    Node 317,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 56,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 56,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 56 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 316;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 56,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 317;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 56,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 51,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 51,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 51,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 51,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 51,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 56 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72579178457096,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 51,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 51,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 51,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 51,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 51,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 55,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 55,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 318,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 55,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 55,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Space Function Dwelling Unit(s) Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00034544,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F2 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL N2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window10,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 NWall N2A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 SIWall N2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F2 N2 Apartment Infiltration,  !- Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 129;  !- Control 1 Name

  Schedule:Compact,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 129,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 56,                 !- Zone Air Node Name
    Node 323;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 321,                !- Node 1 Name
    Node 322;                !- Node 2 Name

  NodeList,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 320;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 320,                !- Air Inlet Node Name
    Node 321,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 57,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 57,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 57 5kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 320;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 57,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 321;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 57,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 52,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 52,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 52,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 52,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 52,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 57 5kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72572832385821,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 52,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 52,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 52,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 52,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 52,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 56,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 56,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 322,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 56,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 56,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F2 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window7,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 EWall NEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window5,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 NWall NEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 SIWall NEA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F2 NE Apartment Infiltration,  !- Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 130;  !- Control 1 Name

  Schedule:Compact,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 130,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 57,                 !- Zone Air Node Name
    Node 327;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 325,                !- Node 1 Name
    Node 326;                !- Node 2 Name

  NodeList,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 324;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 324,                !- Air Inlet Node Name
    Node 325,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 58,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 58,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 58 9kBtu/hr 10.5EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 324;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 58,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 325;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 58,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 53,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 53,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 53,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 53,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 53,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 58 9kBtu/hr 10.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.56381144193699,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 53,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 53,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 53,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 53,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 53,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 57,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 57,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 326,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 57,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 57,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F2 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL NWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window4,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 NWall NWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 SIWall NWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window6,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 WWall NWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F2 NW Apartment Infiltration,  !- Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 127;  !- Control 1 Name

  Schedule:Compact,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 127,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 54,                 !- Zone Air Node Name
    Node 315;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 313,                !- Node 1 Name
    Node 314;                !- Node 2 Name

  NodeList,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 312;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 312,                !- Air Inlet Node Name
    Node 313,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 55,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 55,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 55 10kBtu/hr 10.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 312;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 55,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 313;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 55,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 50,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 50,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 50,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 50,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 50,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 55 10kBtu/hr 10.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.49297456288674,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 50,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 50,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 50,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 50,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 50,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 54,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 54,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 314,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 54,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 54,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F2 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL S1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 NIWall S1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window11,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 SWall S1A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F2 S1 Apartment Infiltration,  !- Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 134;  !- Control 1 Name

  Schedule:Compact,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 134,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 62,                 !- Zone Air Node Name
    Node 347;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 345,                !- Node 1 Name
    Node 346;                !- Node 2 Name

  NodeList,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 344;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 344,                !- Air Inlet Node Name
    Node 345,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 63,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 63,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 63 7kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 344;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 63,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 345;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 63,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 59,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 59,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 59,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 59,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 59,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 63 7kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.69592077317348,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 59,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 59,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 59,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 59,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 59,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 62,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 62,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 346,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 62,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 62,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F2 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL S2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 NIWall S2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window12,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 SWall S2A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F2 S2 Apartment Infiltration,  !- Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 133;  !- Control 1 Name

  Schedule:Compact,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 133,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 61,                 !- Zone Air Node Name
    Node 343;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 341,                !- Node 1 Name
    Node 342;                !- Node 2 Name

  NodeList,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 340;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 340,                !- Air Inlet Node Name
    Node 341,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 62,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 62,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 62 8kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 340;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 62,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 341;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 62,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 58,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 58,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 58,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 58,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 58,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 62 8kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.68884310216672,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 58,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 58,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 58,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 58,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 58,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 61,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 61,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 342,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 61,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 61,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F2 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window8,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 EWall SEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 NIWall SEA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window1,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 SWall SEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F2 SE Apartment Infiltration,  !- Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 131;  !- Control 1 Name

  Schedule:Compact,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 131,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 59,                 !- Zone Air Node Name
    Node 335;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 333,                !- Node 1 Name
    Node 334;                !- Node 2 Name

  NodeList,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 332;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 332,                !- Air Inlet Node Name
    Node 333,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 60,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 60,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 60 10kBtu/hr 10.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 332;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 60,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 333;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 60,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 56,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 56,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 56,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 56,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 56,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 60 10kBtu/hr 10.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.50203776192893,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 56,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 56,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 56,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 56,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 56,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 59,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 59,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 334,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 59,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 59,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F2 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 EIWALL SWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 NIWall SWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window3,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 SWall SWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F2Window2,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F2 WWall SWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F2 SW Apartment Infiltration,  !- Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 132;  !- Control 1 Name

  Schedule:Compact,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 132,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 60,                 !- Zone Air Node Name
    Node 339;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 337,                !- Node 1 Name
    Node 338;                !- Node 2 Name

  NodeList,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 336;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 336,                !- Air Inlet Node Name
    Node 337,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 61,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 61,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 61 12kBtu/hr 10.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 336;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 61,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 337;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 61,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 57,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 57,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 57,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 57,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 57,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 61 12kBtu/hr 10.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.40421556984426,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 57,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 57,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 57,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 57,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 57,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 60,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 60,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 338,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 60,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 60,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F3 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EWall C,              !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window14,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F3 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 Floor C,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NIWall S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 NIWall S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1636,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NIWall S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 NIWall S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1637,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NIWall SEA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 NIWall SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NIWall SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 NIWall SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 SIWall N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1636,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 SIWall N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1637,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall NEA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 SIWall NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 SIWall NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 WWall C,              !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window13,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F3 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F3 Corridor Infiltration,!- Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Thermostat,  !- Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. < 2.4m wide-sch-G Thermostat 19;  !- Control 1 Name

  Schedule:Compact,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Corr. < 2.4m wide-sch-G Thermostat 19,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 76,                 !- Zone Air Node Name
    Node 403;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Inlet Node List,  !- Name
    Node 401,                !- Node 1 Name
    Node 402;                !- Node 2 Name

  NodeList,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 400;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 400,                !- Air Inlet Node Name
    Node 401,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 77,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 77,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 77 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 400;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 77,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 401;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 77,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 74,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 74,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 74,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 74,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 74,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 77 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72589283383149,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 74,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 74,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 74,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 74,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 74,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 76,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 76,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 402,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 76,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 76,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F3 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 EIWALL N1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 EIWALL NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window9,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F3 NWall N1A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 SIWall N1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F3 N1 Apartment Infiltration,  !- Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 143;  !- Control 1 Name

  Schedule:Compact,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 143,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 72,                 !- Zone Air Node Name
    Node 387;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 385,                !- Node 1 Name
    Node 386;                !- Node 2 Name

  NodeList,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 384;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 384,                !- Air Inlet Node Name
    Node 385,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 73,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 73,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 73 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 384;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 73,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 385;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 73,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 70,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 70,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 70,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 70,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 70,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 73 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72587601519686,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 70,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 70,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 70,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 70,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 70,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 72,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 72,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 386,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 72,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 72,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F3 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 EIWALL N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 EIWALL N2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window10,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F3 NWall N2A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 SIWall N2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F3 N2 Apartment Infiltration,  !- Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 145;  !- Control 1 Name

  Schedule:Compact,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 145,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 74,                 !- Zone Air Node Name
    Node 395;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 393,                !- Node 1 Name
    Node 394;                !- Node 2 Name

  NodeList,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 392;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 392,                !- Air Inlet Node Name
    Node 393,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 75,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 75,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 75 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 392;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 75,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 393;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 75,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 72,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 72,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 72,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 72,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 72,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 75 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72581454634074,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 72,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 72,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 72,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 72,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 72,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 74,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 74,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 394,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 74,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 74,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F3 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 EIWALL N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window7,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F3 EWall NEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window5,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F3 NWall NEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 SIWall NEA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F3 NE Apartment Infiltration,  !- Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 146;  !- Control 1 Name

  Schedule:Compact,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 146,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 75,                 !- Zone Air Node Name
    Node 399;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 397,                !- Node 1 Name
    Node 398;                !- Node 2 Name

  NodeList,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 396;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 396,                !- Air Inlet Node Name
    Node 397,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 76,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 76,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 76 9kBtu/hr 10.5EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 396;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 76,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 397;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 76,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 73,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 73,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 73,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 73,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 73,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 76 9kBtu/hr 10.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.55619952014078,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 73,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 73,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 73,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 73,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 73,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 75,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 75,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 398,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 75,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 75,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F3 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 EIWALL NWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window4,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F3 NWall NWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 SIWall NWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window6,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F3 WWall NWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F3 NW Apartment Infiltration,  !- Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 144;  !- Control 1 Name

  Schedule:Compact,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 144,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 73,                 !- Zone Air Node Name
    Node 391;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 389,                !- Node 1 Name
    Node 390;                !- Node 2 Name

  NodeList,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 388;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 388,                !- Air Inlet Node Name
    Node 389,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 74,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 74,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 74 10kBtu/hr 10.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 388;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 74,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 389;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 74,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 71,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 71,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 71,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 71,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 71,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 74 10kBtu/hr 10.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.48422818659885,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 71,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 71,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 71,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 71,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 71,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 73,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 73,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 390,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 73,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 73,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F3 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 EIWALL S1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 EIWALL SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 NIWall S1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window11,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F3 SWall S1A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F3 S1 Apartment Infiltration,  !- Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 150;  !- Control 1 Name

  Schedule:Compact,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 150,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 80,                 !- Zone Air Node Name
    Node 419;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 417,                !- Node 1 Name
    Node 418;                !- Node 2 Name

  NodeList,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 416;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 416,                !- Air Inlet Node Name
    Node 417,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 81,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 81,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 81 8kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 416;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 81,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 417;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 81,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 79,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 79,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 79,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 79,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 79,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 81 8kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.68824135374633,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 79,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 79,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 79,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 79,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 79,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 80,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 80,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 418,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 80,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 80,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F3 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 EIWALL S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 EIWALL S2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 NIWall S2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F3Window12,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F3 SWall S2A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F3 S2 Apartment Infiltration,  !- Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 149;  !- Control 1 Name

  Schedule:Compact,
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 149,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 79,                 !- Zone Air Node Name
    Node 415;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 413,                !- Node 1 Name
    Node 414;                !- Node 2 Name

  NodeList,
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 412;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 412,                !- Air Inlet Node Name
    Node 413,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 80,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 80,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 80 8kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 412;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 80,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 413;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 80,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
