    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 18,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 170,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F6 S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F6 S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 18,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 18,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F6 S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F6 S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F6 S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F6 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EIWALL S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 EIWALL S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F6Window8,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F6 EWall SEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 NIWall SEA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F6Window1,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F6 SWall SEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F6 SE Apartment Infiltration,  !- Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 93;  !- Control 1 Name

  Schedule:Compact,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 93,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    Node 163;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 161,                !- Node 1 Name
    Node 162;                !- Node 2 Name

  NodeList,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 160;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 160,                !- Air Inlet Node Name
    Node 161,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 17,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 17,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 17 10kBtu/hr 10.4EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 160;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 161;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 17,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 8,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 8,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 8,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 17 10kBtu/hr 10.4EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.52255590138372,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 8,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 8,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 8,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 8,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 162,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 16,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 16,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F6 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 EIWALL SWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 NIWall SWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F6Window3,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F6 SWall SWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F6Window2,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F6 WWall SWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F6 SW Apartment Infiltration,  !- Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 92;  !- Control 1 Name

  Schedule:Compact,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 92,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    Node 159;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 157,                !- Node 1 Name
    Node 158;                !- Node 2 Name

  NodeList,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 156;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 156,                !- Air Inlet Node Name
    Node 157,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 16,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 16,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 16 12kBtu/hr 10.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 156;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 157;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 16,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 7,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 7,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 7,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 16 12kBtu/hr 10.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.38849987320835,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 7,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 7,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 7,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 7,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 158,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 15,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 15,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F7 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EWall C,              !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window14,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 Floor C,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 NIWall S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1636,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 NIWall S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1637,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall SEA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 NIWall SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 NIWall SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 SIWall N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1636,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 SIWall N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1637,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall NEA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 SIWall NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 SIWall NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 WWall C,              !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window13,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F7 Corridor Infiltration,!- Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Thermostat,  !- Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. < 2.4m wide-sch-G Thermostat 16;  !- Control 1 Name

  Schedule:Compact,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Corr. < 2.4m wide-sch-G Thermostat 16,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 49,                 !- Zone Air Node Name
    Node 295;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Inlet Node List,  !- Name
    Node 293,                !- Node 1 Name
    Node 294;                !- Node 2 Name

  NodeList,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 292;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 292,                !- Air Inlet Node Name
    Node 293,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 50,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 50,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 50 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 292;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 50,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 293;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 50,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 45,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 45,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 45,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 45,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 45,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 50 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72590822985444,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 45,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 45,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 45,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 45,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 45,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 49,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 49,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 294,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 49,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 49,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F7 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL N1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window9,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 NWall N1A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 SIWall N1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F7 N1 Apartment Infiltration,  !- Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 120;  !- Control 1 Name

  Schedule:Compact,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 120,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 46,                 !- Zone Air Node Name
    Node 283;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 281,                !- Node 1 Name
    Node 282;                !- Node 2 Name

  NodeList,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 280;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 280,                !- Air Inlet Node Name
    Node 281,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 47,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 47,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 47 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 280;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 47,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 281;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 47,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 41,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 41,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 41,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 41,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 41,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 47 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72606772435061,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 41,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 41,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 41,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 41,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 41,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 46,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 46,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 282,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 46,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 46,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F7 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL N2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window10,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 NWall N2A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 SIWall N2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F7 N2 Apartment Infiltration,  !- Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 119;  !- Control 1 Name

  Schedule:Compact,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 119,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 45,                 !- Zone Air Node Name
    Node 279;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 277,                !- Node 1 Name
    Node 278;                !- Node 2 Name

  NodeList,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 276;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 276,                !- Air Inlet Node Name
    Node 277,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 46,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 46,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 46 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 276;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 46,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 277;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 46,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 40,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 40,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 40,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 40,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 40,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 46 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72608931586293,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 40,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 40,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 40,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 40,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 40,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 45,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 45,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 278,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 45,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 45,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F7 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window7,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 EWall NEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window5,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 NWall NEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 SIWall NEA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F7 NE Apartment Infiltration,  !- Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 122;  !- Control 1 Name

  Schedule:Compact,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 122,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 48,                 !- Zone Air Node Name
    Node 291;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 289,                !- Node 1 Name
    Node 290;                !- Node 2 Name

  NodeList,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 288;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 288,                !- Air Inlet Node Name
    Node 289,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 49,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 49,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 49 9kBtu/hr 10.5EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 288;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 49,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 289;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 49,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 43,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 43,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 43,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 43,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 43,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 49 9kBtu/hr 10.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.55553081939689,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 43,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 43,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 43,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 43,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 43,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 48,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 48,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 290,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 48,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 48,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F7 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL NWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window4,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 NWall NWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 SIWall NWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window6,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 WWall NWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F7 NW Apartment Infiltration,  !- Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 121;  !- Control 1 Name

  Schedule:Compact,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 121,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 47,                 !- Zone Air Node Name
    Node 287;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 285,                !- Node 1 Name
    Node 286;                !- Node 2 Name

  NodeList,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 284;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 284,                !- Air Inlet Node Name
    Node 285,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 48,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 48,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 48 11kBtu/hr 10.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 284;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 48,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 285;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 48,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 42,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 42,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 42,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 42,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 42,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 48 11kBtu/hr 10.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.47423215620602,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 42,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 42,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 42,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 42,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 42,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 47,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 47,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 286,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 47,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 47,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F7 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL S1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 NIWall S1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window11,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 SWall S1A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F7 S1 Apartment Infiltration,  !- Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 125;  !- Control 1 Name

  Schedule:Compact,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 125,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 52,                 !- Zone Air Node Name
    Node 307;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 305,                !- Node 1 Name
    Node 306;                !- Node 2 Name

  NodeList,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 304;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 304,                !- Air Inlet Node Name
    Node 305,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 53,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 53,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 53 8kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 304;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 53,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 305;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 53,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 48,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 48,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 48,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 48,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 48,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 53 8kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.68127362632423,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 48,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 48,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 48,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 48,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 48,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 52,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 52,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 306,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 52,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 52,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F7 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL S2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 NIWall S2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window12,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 SWall S2A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F7 S2 Apartment Infiltration,  !- Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 126;  !- Control 1 Name

  Schedule:Compact,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 126,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 53,                 !- Zone Air Node Name
    Node 311;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 309,                !- Node 1 Name
    Node 310;                !- Node 2 Name

  NodeList,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 308;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 308,                !- Air Inlet Node Name
    Node 309,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 54,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 54,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 54 8kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 308;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 54,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 309;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 54,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 49,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 49,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 49,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 49,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 49,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 54 8kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.67653891005128,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 49,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 49,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 49,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 49,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 49,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 53,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 53,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 310,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 53,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 53,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F7 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window8,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 EWall SEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 NIWall SEA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window1,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 SWall SEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F7 SE Apartment Infiltration,  !- Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 123;  !- Control 1 Name

  Schedule:Compact,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 123,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 50,                 !- Zone Air Node Name
    Node 299;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 297,                !- Node 1 Name
    Node 298;                !- Node 2 Name

  NodeList,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 296;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 296,                !- Air Inlet Node Name
    Node 297,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 51,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 51,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 51 10kBtu/hr 10.4EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 296;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 51,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 297;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 51,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 46,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 46,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 46,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 46,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 46,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 51 10kBtu/hr 10.4EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.52295842336649,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 46,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 46,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 46,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 46,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 46,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 50,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 50,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 298,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 50,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 50,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F7 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 EIWALL SWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 NIWall SWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window3,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 SWall SWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F7Window2,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F7 WWall SWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F7 SW Apartment Infiltration,  !- Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 124;  !- Control 1 Name

  Schedule:Compact,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 124,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 51,                 !- Zone Air Node Name
    Node 303;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 301,                !- Node 1 Name
    Node 302;                !- Node 2 Name

  NodeList,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 300;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 300,                !- Air Inlet Node Name
    Node 301,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 52,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 52,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 52 12kBtu/hr 10.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 300;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 52,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 301;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 52,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 47,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 47,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 47,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 47,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 47,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 52 12kBtu/hr 10.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.38692370195168,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 47,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 47,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 47,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 47,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 47,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 51,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 51,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 302,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 51,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 51,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F8 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EWall C,              !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window14,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 Floor C,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 NIWall S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1636,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 NIWall S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1637,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall SEA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 NIWall SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 NIWall SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 SIWall N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1636,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 SIWall N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1637,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall NEA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 SIWall NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 SIWall NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 WWall C,              !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window13,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F8 Corridor Infiltration,!- Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Thermostat,  !- Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. < 2.4m wide-sch-G Thermostat 13;  !- Control 1 Name

  Schedule:Compact,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Corr. < 2.4m wide-sch-G Thermostat 13,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 23,                 !- Zone Air Node Name
    Node 191;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Inlet Node List,  !- Name
    Node 189,                !- Node 1 Name
    Node 190;                !- Node 2 Name

  NodeList,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 188;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 188,                !- Air Inlet Node Name
    Node 189,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 24,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 24,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 24 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 188;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 24,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 189;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 24,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 16,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 16,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 16,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 24 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72592003366895,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 16,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 16,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 16,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 16,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 23,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 23,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 190,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 23,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 23,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F8 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL N1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window9,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 NWall N1A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 SIWall N1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F8 N1 Apartment Infiltration,  !- Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 96;  !- Control 1 Name

  Schedule:Compact,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 96,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    Node 175;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 173,                !- Node 1 Name
    Node 174;                !- Node 2 Name

  NodeList,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 172;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 172,                !- Air Inlet Node Name
    Node 173,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 20,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 20,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 20 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 172;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 20,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 173;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 20,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 12,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 12,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 12,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 20 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72618556613823,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 12,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 12,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 12,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 12,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 19,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 19,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 174,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 19,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 19,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F8 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL N2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window10,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 NWall N2A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 SIWall N2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F8 N2 Apartment Infiltration,  !- Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 98;  !- Control 1 Name

  Schedule:Compact,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 98,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 21,                 !- Zone Air Node Name
    Node 183;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 181,                !- Node 1 Name
    Node 182;                !- Node 2 Name

  NodeList,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 180;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 180,                !- Air Inlet Node Name
    Node 181,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 22,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 22,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 22 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 180;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 181;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 22,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 14,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 14,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 14,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 22 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72620754046097,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 14,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 14,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 14,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 14,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 21,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 21,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 182,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 21,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 21,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F8 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window7,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 EWall NEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window5,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 NWall NEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 SIWall NEA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F8 NE Apartment Infiltration,  !- Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 97;  !- Control 1 Name

  Schedule:Compact,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 97,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    Node 179;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 177,                !- Node 1 Name
    Node 178;                !- Node 2 Name

  NodeList,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 176;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 176,                !- Air Inlet Node Name
    Node 177,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 21,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 21,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 21 9kBtu/hr 10.5EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 176;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 21,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 177;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 21,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 13,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 13,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 21 9kBtu/hr 10.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.55638372442747,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 13,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 13,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 13,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 20,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 20,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 178,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 20,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 20,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F8 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL NWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window4,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 NWall NWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 SIWall NWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window6,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 WWall NWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F8 NW Apartment Infiltration,  !- Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 99;  !- Control 1 Name

  Schedule:Compact,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 99,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 22,                 !- Zone Air Node Name
    Node 187;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 185,                !- Node 1 Name
    Node 186;                !- Node 2 Name

  NodeList,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 184;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 184,                !- Air Inlet Node Name
    Node 185,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 23,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 23,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 23 11kBtu/hr 10.2EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 184;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 23,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 185;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 23,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 15,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 15,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 15,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 23 11kBtu/hr 10.2EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.47232372200351,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 15,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 15,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 15,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 15,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 186,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 22,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 22,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F8 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL S1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 NIWall S1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window11,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 SWall S1A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F8 S1 Apartment Infiltration,  !- Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 103;  !- Control 1 Name

  Schedule:Compact,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 103,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 27,                 !- Zone Air Node Name
    Node 207;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 205,                !- Node 1 Name
    Node 206;                !- Node 2 Name

  NodeList,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 204;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 204,                !- Air Inlet Node Name
    Node 205,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 28,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 28,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 28 8kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 204;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 28,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 205;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 28,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 20,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 20,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 20,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 20,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 28 8kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.68056224741009,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 20,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 20,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 20,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 20,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 27,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 27,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 206,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 27,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 27,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F8 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL S2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 NIWall S2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window12,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 SWall S2A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F8 S2 Apartment Infiltration,  !- Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 100;  !- Control 1 Name

  Schedule:Compact,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 100,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 24,                 !- Zone Air Node Name
    Node 195;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 193,                !- Node 1 Name
    Node 194;                !- Node 2 Name

  NodeList,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 192;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 192,                !- Air Inlet Node Name
    Node 193,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 25,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 25,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 25 8kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 192;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 25,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 193;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 25,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 17,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 17,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 25 8kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.67578315368359,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 17,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 17,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 17,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 24,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 24,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 194,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 24,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 24,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
