    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F8 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window8,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 EWall SEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 NIWall SEA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window1,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 SWall SEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F8 SE Apartment Infiltration,  !- Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 101;  !- Control 1 Name

  Schedule:Compact,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 101,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 25,                 !- Zone Air Node Name
    Node 199;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 197,                !- Node 1 Name
    Node 198;                !- Node 2 Name

  NodeList,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 196;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 196,                !- Air Inlet Node Name
    Node 197,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 26,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 26,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 26 10kBtu/hr 10.4EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 196;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 26,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 197;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 26,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 18,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 18,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 18,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 18,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 26 10kBtu/hr 10.4EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.52426356541173,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 18,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 18,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 18,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 18,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 25,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 25,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 198,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 25,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 25,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F8 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 EIWALL SWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 NIWall SWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window3,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 SWall SWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F8Window2,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F8 WWall SWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F8 SW Apartment Infiltration,  !- Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 102;  !- Control 1 Name

  Schedule:Compact,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 102,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 26,                 !- Zone Air Node Name
    Node 203;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 201,                !- Node 1 Name
    Node 202;                !- Node 2 Name

  NodeList,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 200;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 200,                !- Air Inlet Node Name
    Node 201,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 27,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 27,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 27 12kBtu/hr 10.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 200;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 27,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 201;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 27,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 19,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 19,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 19,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 19,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 27 12kBtu/hr 10.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3851233398412,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 19,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 19,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 19,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 19,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 26,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 26,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 202,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 26,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 26,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F9 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EWall C,              !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window14,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 EWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 Floor C,              !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 NIWall S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1636,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 NIWall S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1637,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall SEA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 NIWall SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 NIWall SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 SIWall N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1636,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 SIWall N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1637,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall NEA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 SIWall NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 SIWall NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 WWall C,              !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window13,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 WWall C,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F9 Corridor Infiltration,!- Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Thermostat,  !- Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. < 2.4m wide-sch-G Thermostat 20;  !- Control 1 Name

  Schedule:Compact,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Corr. < 2.4m wide-sch-G Thermostat 20,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 85,                 !- Zone Air Node Name
    Node 439;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Inlet Node List,  !- Name
    Node 437,                !- Node 1 Name
    Node 438;                !- Node 2 Name

  NodeList,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 436;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 436,                !- Air Inlet Node Name
    Node 437,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 86,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 86,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 86 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 436;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 86,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 437;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 86,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 84,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 84,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 84,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 84,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 84,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 86 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72604548428888,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 84,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 84,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 84,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 84,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 84,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 85,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 85,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 438,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 85,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 85,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F9 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL N1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window9,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 NWall N1A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 SIWall N1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F9 N1 Apartment Infiltration,  !- Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 154;  !- Control 1 Name

  Schedule:Compact,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 154,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 84,                 !- Zone Air Node Name
    Node 435;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 433,                !- Node 1 Name
    Node 434;                !- Node 2 Name

  NodeList,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 432;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 432,                !- Air Inlet Node Name
    Node 433,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 85,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 85,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 85 7kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 432;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 85,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 433;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 85,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 83,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 83,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 83,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 83,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 83,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 85 7kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72666995107732,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 83,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 83,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 83,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 83,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 83,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 84,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 84,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 434,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 84,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 84,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F9 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL N2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window10,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 NWall N2A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 SIWall N2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F9 N2 Apartment Infiltration,  !- Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 153;  !- Control 1 Name

  Schedule:Compact,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 153,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 83,                 !- Zone Air Node Name
    Node 431;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 429,                !- Node 1 Name
    Node 430;                !- Node 2 Name

  NodeList,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 428;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 428,                !- Air Inlet Node Name
    Node 429,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 84,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 84,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 84 7kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 428;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 84,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 429;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 84,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 82,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 82,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 82,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 82,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 82,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 84 7kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72669541509951,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 82,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 82,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 82,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 82,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 82,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 83,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 83,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 430,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 83,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 83,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F9 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window7,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 EWall NEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window5,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 NWall NEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 SIWall NEA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F9 NE Apartment Infiltration,  !- Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 151;  !- Control 1 Name

  Schedule:Compact,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 151,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 81,                 !- Zone Air Node Name
    Node 423;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 421,                !- Node 1 Name
    Node 422;                !- Node 2 Name

  NodeList,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 420;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 420,                !- Air Inlet Node Name
    Node 421,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 82,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 82,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 82 9kBtu/hr 10.5EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 420;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 82,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 421;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 82,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 80,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 80,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 80,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 80,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 80,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 82 9kBtu/hr 10.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.55758538207334,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 80,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 80,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 80,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 80,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 80,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 81,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 81,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 422,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 81,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 81,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F9 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL NWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window4,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 NWall NWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 SIWall NWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window6,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 WWall NWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F9 NW Apartment Infiltration,  !- Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 152;  !- Control 1 Name

  Schedule:Compact,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 152,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 82,                 !- Zone Air Node Name
    Node 427;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 425,                !- Node 1 Name
    Node 426;                !- Node 2 Name

  NodeList,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 424;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 424,                !- Air Inlet Node Name
    Node 425,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 83,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 83,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 83 11kBtu/hr 10.2EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 424;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 83,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 425;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 83,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 81,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 81,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 81,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 81,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 81,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 83 11kBtu/hr 10.2EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.45464155371226,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 81,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 81,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 81,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 81,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 81,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 82,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 82,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 426,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 82,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 82,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F9 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL S1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 NIWall S1A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window11,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 SWall S1A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F9 S1 Apartment Infiltration,  !- Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 157;  !- Control 1 Name

  Schedule:Compact,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 157,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 88,                 !- Zone Air Node Name
    Node 451;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 449,                !- Node 1 Name
    Node 450;                !- Node 2 Name

  NodeList,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 448;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 448,                !- Air Inlet Node Name
    Node 449,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 89,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 89,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 89 8kBtu/hr 10.8EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 448;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 89,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 449;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 89,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 87,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 87,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 87,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 87,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 87,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 89 8kBtu/hr 10.8EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.66927296558766,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 87,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 87,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 87,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 87,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 87,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 88,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 88,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 450,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 88,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 88,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F9 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL S2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 NIWall S2A Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window12,              !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 SWall S2A,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F9 S2 Apartment Infiltration,  !- Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 155;  !- Control 1 Name

  Schedule:Compact,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 155,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 86,                 !- Zone Air Node Name
    Node 443;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 441,                !- Node 1 Name
    Node 442;                !- Node 2 Name

  NodeList,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 440;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 440,                !- Air Inlet Node Name
    Node 441,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 87,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 87,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 87 8kBtu/hr 10.8EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 440;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 87,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 441;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 87,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 85,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 85,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 85,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 85,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 85,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 87 8kBtu/hr 10.8EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.6653570553774,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 85,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 85,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 85,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 85,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 85,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 86,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 86,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 442,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 86,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 86,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F9 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window8,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 EWall SEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 NIWall SEA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window1,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 SWall SEA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F9 SE Apartment Infiltration,  !- Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 156;  !- Control 1 Name

  Schedule:Compact,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 156,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 87,                 !- Zone Air Node Name
    Node 447;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 445,                !- Node 1 Name
    Node 446;                !- Node 2 Name

  NodeList,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 444;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 444,                !- Air Inlet Node Name
    Node 445,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 88,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 88,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 88 11kBtu/hr 10.2EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 444;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 88,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 445;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 88,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 86,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 86,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 86,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 86,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 86,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 88 11kBtu/hr 10.2EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.4720347237247,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 86,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 86,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 86,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 86,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 86,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 87,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 87,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 446,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 87,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 87,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    F9 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 EIWALL SWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 NIWall SWA Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window3,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 SWall SWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F9Window2,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    F9 WWall SWA,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    F9 SW Apartment Infiltration,  !- Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 158;  !- Control 1 Name

  Schedule:Compact,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 158,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 89,                 !- Zone Air Node Name
    Node 455;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 453,                !- Node 1 Name
    Node 454;                !- Node 2 Name

  NodeList,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 452;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 452,                !- Air Inlet Node Name
    Node 453,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 90,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 90,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 90 12kBtu/hr 9.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 452;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 90,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 453;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 90,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 89,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 89,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 89,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 89,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 89,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 90 12kBtu/hr 9.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.36659532508181,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 89,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 89,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 89,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 89,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 89,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 89,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 89,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 454,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 89,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 89,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ENTRANCE DOOR,           !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    46.3273,0.0508,2.1335,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.0508,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6255,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6255,2.1335;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {4b8be161-d6b6-4e03-b4df-c77a9a2754a1} to conductance of 0.757,  !- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1636,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1637,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SEA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1636,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1637,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NEA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow13,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    G Corridor Infiltration, !- Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Thermostat,  !- Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. < 2.4m wide-sch-G Thermostat 15;  !- Control 1 Name

  Schedule:Compact,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Corr. < 2.4m wide-sch-G Thermostat 15,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 41,                 !- Zone Air Node Name
    Node 263;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Inlet Node List,  !- Name
    Node 261,                !- Node 1 Name
    Node 262;                !- Node 2 Name

  NodeList,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 260;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 260,                !- Air Inlet Node Name
    Node 261,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 42,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 42,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 42 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 260;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 42,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 261;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 42,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 36,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 36,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 36,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 36,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 36,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 42 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72648037495666,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 36,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 36,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 36,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 36,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 36,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 41,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 41,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 262,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 41,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 41,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {4b8be161-d6b6-4e03-b4df-c77a9a2754a1} to conductance of 0.757,  !- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow9,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    G N1 Apartment Infiltration,  !- Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 115;  !- Control 1 Name

  Schedule:Compact,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 115,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 40,                 !- Zone Air Node Name
    Node 259;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 257,                !- Node 1 Name
    Node 258;                !- Node 2 Name

  NodeList,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 256;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 256,                !- Air Inlet Node Name
    Node 257,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 41,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 41,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 41 5kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 256;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 41,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 257;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 41,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 35,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 35,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 35,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 35,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 35,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 41 5kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.7256813188808,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 35,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 35,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 35,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 35,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 35,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 40,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 40,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 258,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 40,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 40,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {4b8be161-d6b6-4e03-b4df-c77a9a2754a1} to conductance of 0.757,  !- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow10,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    G N2 Apartment Infiltration,  !- Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 113;  !- Control 1 Name

  Schedule:Compact,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 113,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 38,                 !- Zone Air Node Name
    Node 251;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 249,                !- Node 1 Name
    Node 250;                !- Node 2 Name

  NodeList,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 248;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 248,                !- Air Inlet Node Name
    Node 249,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 39,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 39,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 39 5kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 248;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 39,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 249;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 39,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 32,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 32,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 32,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 32,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 32,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 39 5kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72571194643875,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 32,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 32,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 32,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 32,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 32,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 38,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 38,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 250,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 38,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 38,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow7,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {4b8be161-d6b6-4e03-b4df-c77a9a2754a1} to conductance of 0.757,  !- Construction Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow5,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    G NE Apartment Infiltration,  !- Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 114;  !- Control 1 Name

  Schedule:Compact,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 114,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 39,                 !- Zone Air Node Name
    Node 255;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 253,                !- Node 1 Name
    Node 254;                !- Node 2 Name

  NodeList,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 252;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 252,                !- Air Inlet Node Name
    Node 253,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 40,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 40,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 40 10kBtu/hr 10.4EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 252;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 40,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 253;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 40,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 34,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 34,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 34,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 34,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 34,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 40 10kBtu/hr 10.4EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.52661482853993,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 34,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 34,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 34,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 34,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 34,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 39,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 39,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 254,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 39,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 39,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {4b8be161-d6b6-4e03-b4df-c77a9a2754a1} to conductance of 0.757,  !- Construction Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow4,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow6,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    G NW Apartment Infiltration,  !- Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 112;  !- Control 1 Name

  Schedule:Compact,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 112,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 37,                 !- Zone Air Node Name
    Node 247;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 245,                !- Node 1 Name
    Node 246;                !- Node 2 Name

  NodeList,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 244;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 244,                !- Air Inlet Node Name
    Node 245,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 38,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 38,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 38 10kBtu/hr 10.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 244;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 38,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 245;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 38,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 31,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 31,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 31,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 31,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 31,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 38 10kBtu/hr 10.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.48724998012566,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 31,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 31,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 31,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 31,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 31,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 37,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 37,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 246,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 37,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 37,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {4b8be161-d6b6-4e03-b4df-c77a9a2754a1} to conductance of 0.757,  !- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow11,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    G S1 Apartment Infiltration,  !- Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 117;  !- Control 1 Name

  Schedule:Compact,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 117,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 43,                 !- Zone Air Node Name
    Node 271;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 269,                !- Node 1 Name
    Node 270;                !- Node 2 Name

  NodeList,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 268;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 268,                !- Air Inlet Node Name
    Node 269,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 44,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 44,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 44 7kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 268;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 44,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 269;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 44,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 38,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 38,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 38,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 38,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 38,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 44 7kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.69567680423962,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 38,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 38,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 38,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 38,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 38,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 43,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 43,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 270,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 43,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 43,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {4b8be161-d6b6-4e03-b4df-c77a9a2754a1} to conductance of 0.757,  !- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow12,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    G S2 Apartment Infiltration,  !- Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 118;  !- Control 1 Name

  Schedule:Compact,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 118,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 44,                 !- Zone Air Node Name
    Node 275;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 273,                !- Node 1 Name
    Node 274;                !- Node 2 Name

  NodeList,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 272;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 272,                !- Air Inlet Node Name
    Node 273,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 45,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 45,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 45 8kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 272;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 45,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 273;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 45,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 39,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 39,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 39,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 39,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 39,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 45 8kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.6818138557457,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 39,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 39,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 39,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 39,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 39,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 44,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 44,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 274,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 44,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 44,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {4b8be161-d6b6-4e03-b4df-c77a9a2754a1} to conductance of 0.757,  !- Construction Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow3,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
