    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow2,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    G SW Apartment Infiltration,  !- Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 116;  !- Control 1 Name

  Schedule:Compact,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 116,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 42,                 !- Zone Air Node Name
    Node 267;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 265,                !- Node 1 Name
    Node 266;                !- Node 2 Name

  NodeList,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 264;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 264,                !- Air Inlet Node Name
    Node 265,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 43,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 43,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 43 11kBtu/hr 10.1EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 264;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 43,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 265;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 43,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 37,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 37,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 37,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 37,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 37,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 43 11kBtu/hr 10.1EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.40913482266005,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 37,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 37,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 37,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 37,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 37,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 42,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 42,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 266,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 42,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 42,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow14,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1636,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1637,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SEA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1636,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1637,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NEA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow13,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    M Corridor Infiltration, !- Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Thermostat,  !- Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. < 2.4m wide-sch-G Thermostat 11;  !- Control 1 Name

  Schedule:Compact,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Corr. < 2.4m wide-sch-G Thermostat 11,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 119;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Inlet Node List,  !- Name
    Node 117,                !- Node 1 Name
    Node 118;                !- Node 2 Name

  NodeList,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 116;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 116,                !- Air Inlet Node Name
    Node 117,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 6,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 6, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 6 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 116;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 6,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 117;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 6, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 55,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 55,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 55,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 55,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 55,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 6 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72590384849225,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 55,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 55,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 55,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 55,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 55,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 118,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 5,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 5,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow9,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    M N1 Apartment Infiltration,  !- Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 83;  !- Control 1 Name

  Schedule:Compact,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 83,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Node 115;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 113,                !- Node 1 Name
    Node 114;                !- Node 2 Name

  NodeList,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 112;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 112,                !- Air Inlet Node Name
    Node 113,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 5,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 5, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 5 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 112;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 5,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 113;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 5, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 44,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 44,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 44,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 44,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 44,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 5 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72592550621809,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 44,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 44,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 44,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 44,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 44,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 114,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 4,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 4,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow10,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    M N2 Apartment Infiltration,  !- Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 80;  !- Control 1 Name

  Schedule:Compact,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 80,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Node 103;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 102,                !- Node 1 Name
    Node 95;                 !- Node 2 Name

  NodeList,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 101;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 101,                !- Air Inlet Node Name
    Node 102,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 2,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 2, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 2 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 101;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 2,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 102;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 2, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 11,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 11,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 2 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72594650788026,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 11,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 11,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 11,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 95,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 1,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 1,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow7,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow5,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    M NE Apartment Infiltration,  !- Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 81;  !- Control 1 Name

  Schedule:Compact,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 81,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Node 107;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 105,                !- Node 1 Name
    Node 106;                !- Node 2 Name

  NodeList,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 104;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 104,                !- Air Inlet Node Name
    Node 105,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 3,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 3, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 3 9kBtu/hr 10.5EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 104;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 3,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 105;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 3, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 22,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 22,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 22,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 22,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 3 9kBtu/hr 10.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.55490896837508,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 22,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 22,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 22,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 22,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 106,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 2,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 2,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow4,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow6,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    M NW Apartment Infiltration,  !- Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 82;  !- Control 1 Name

  Schedule:Compact,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 82,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Node 111;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 109,                !- Node 1 Name
    Node 110;                !- Node 2 Name

  NodeList,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 108;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 108,                !- Air Inlet Node Name
    Node 109,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 4,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 4, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 4 10kBtu/hr 10.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 108;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 4,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 109;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 4, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 33,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 33,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 33,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 33,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 33,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 4 10kBtu/hr 10.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.47772719376012,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 33,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 33,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 33,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 33,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 33,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 110,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 3,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 3,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow11,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    M S1 Apartment Infiltration,  !- Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 86;  !- Control 1 Name

  Schedule:Compact,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 86,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    Node 131;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 129,                !- Node 1 Name
    Node 130;                !- Node 2 Name

  NodeList,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 128;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 128,                !- Air Inlet Node Name
    Node 129,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 9,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 9, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 9 8kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 128;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 9,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 129;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 9, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 88,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 88,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 88,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 88,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 88,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 9 8kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.68350377557282,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 88,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 88,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 88,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 88,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 88,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 130,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 8,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 8,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow12,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    M S2 Apartment Infiltration,  !- Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 84;  !- Control 1 Name

  Schedule:Compact,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 84,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Node 123;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 121,                !- Node 1 Name
    Node 122;                !- Node 2 Name

  NodeList,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 120;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 120,                !- Air Inlet Node Name
    Node 121,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 7,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 7, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 7 8kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 120;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 7,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 121;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 7, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 66,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 66,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 66,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 66,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 66,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 7 8kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.67875787204295,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 66,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 66,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 66,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 66,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 66,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 122,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 6,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 6,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow8,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow1,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    M SE Apartment Infiltration,  !- Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 87;  !- Control 1 Name

  Schedule:Compact,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 87,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    Node 135;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 133,                !- Node 1 Name
    Node 134;                !- Node 2 Name

  NodeList,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 132;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 132,                !- Air Inlet Node Name
    Node 133,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 10,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 10,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 10 10kBtu/hr 10.4EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 132;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 133;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 10,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 1,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 1,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 10 10kBtu/hr 10.4EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.52208279083141,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 1,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 1,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 134,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 9,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 9,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow3,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow2,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    m WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    M SW Apartment Infiltration,  !- Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 85;  !- Control 1 Name

  Schedule:Compact,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 85,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    Node 127;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 125,                !- Node 1 Name
    Node 126;                !- Node 2 Name

  NodeList,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 124;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 124,                !- Air Inlet Node Name
    Node 125,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 8,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 8, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 8 12kBtu/hr 10.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 124;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 8,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 125;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 8, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 77,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 77,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 77,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 77,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 77,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 8 12kBtu/hr 10.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.39038847572059,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 77,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 77,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 77,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 77,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 77,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 126,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 7,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 7,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow8,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {4b8be161-d6b6-4e03-b4df-c77a9a2754a1} to conductance of 0.757,  !- Construction Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GWindow1,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    g SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    Office Infiltration,     !- Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Thermostat,  !- Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Office - enclosed Thermostat 2;  !- Control 1 Name

  Schedule:Compact,
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Office - enclosed Thermostat 2,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    18,                      !- Value Until Time 1
    07:00,                   !- Time 2
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4
    18;                      !- Value Until Time 4

  Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18;                      !- Value Until Time 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {2d1b8fb4-ff9e-4f06-b35d-77644a87c8ca},  !- Name
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    NECB-A-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {2d1b8fb4-ff9e-4f06-b35d-77644a87c8ca},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    18,                      !- Value Until Time 1
    07:00,                   !- Time 2
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4
    18;                      !- Value Until Time 4

  Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    35;                      !- Value Until Time 1

  Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    35;                      !- Value Until Time 3

  Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    35;                      !- Value Until Time 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {51654113-5b7d-4be5-99b5-0fcd0b05f672},  !- Name
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    NECB-A-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {51654113-5b7d-4be5-99b5-0fcd0b05f672},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    35;                      !- Value Until Time 3

  ZoneHVAC:EquipmentConnections,
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 90,                 !- Zone Air Node Name
    Node 494;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Inlet Node List,  !- Name
    Node 487;                !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Name
    Node 487,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 495,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.17649736656,           !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 92,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 487,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 92,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Air Inlet Node Name
    Node 487;                !- Air Outlet Node Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 90,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  ZoneHVAC:EquipmentList,
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 90,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Office - enclosed Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Schedule:Day:Interval,
    VAV with Reheat Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    VAV with Reheat Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    VAV with Reheat Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    VAV with Reheat Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    VAV with Reheat Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    VAV with Reheat Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    VAV with Reheat Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {838ccd1c-2e6a-4fba-9c2d-59ac8585bae9},  !- Name
    VAV with Reheat Occ Sch Sunday,  !- Sunday Schedule:Day Name
    VAV with Reheat Occ Sch Monday,  !- Monday Schedule:Day Name
    VAV with Reheat Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    VAV with Reheat Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    VAV with Reheat Occ Sch Thursday,  !- Thursday Schedule:Day Name
    VAV with Reheat Occ Sch Friday,  !- Friday Schedule:Day Name
    VAV with Reheat Occ Sch Saturday,  !- Saturday Schedule:Day Name
    VAV with Reheat Occ Sch Default,  !- Holiday Schedule:Day Name
    VAV with Reheat Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    VAV with Reheat Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    VAV with Reheat Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    VAV with Reheat Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    VAV with Reheat Occ Sch, !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {838ccd1c-2e6a-4fba-9c2d-59ac8585bae9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    VAV with Reheat Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    VAV with Reheat Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    VAV with Reheat Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    VAV with Reheat Occ Sch, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Office - enclosed Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    Space Function Office - enclosed Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    t EWall C,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow14,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    t EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Floor C,               !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1636,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1636,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1637,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall SEA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.3273,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    46.3273,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof C,                !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8d7418df-8433-425d-8d2c-48089a3a1b3e} to conductance of 0.183,  !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    23.1636,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.1637,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.1637,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NEA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    46.3273,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    34.7455,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    34.7455,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall C,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.6763,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow13,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    t WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    T Corridor Infiltration, !- Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Thermostat,  !- Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. < 2.4m wide-sch-G Thermostat 14;  !- Control 1 Name

  Schedule:Compact,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Corr. < 2.4m wide-sch-G Thermostat 14,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 32,                 !- Zone Air Node Name
    Node 227;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Inlet Node List,  !- Name
    Node 225,                !- Node 1 Name
    Node 226;                !- Node 2 Name

  NodeList,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 224;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 224,                !- Air Inlet Node Name
    Node 225,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 33,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 33,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 33 11kBtu/hr 10.2EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 224;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 33,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 225;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 33,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 26,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 26,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 26,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 26,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 33 11kBtu/hr 10.2EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.47033453302191,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 26,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 26,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 26,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 26,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 32,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 32,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 226,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 32,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 32,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    t EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall N1A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow9,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    t NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof N1A,              !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8d7418df-8433-425d-8d2c-48089a3a1b3e} to conductance of 0.183,  !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    T N1 Apartment Infiltration,  !- Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 104;  !- Control 1 Name

  Schedule:Compact,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 104,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 28,                 !- Zone Air Node Name
    Node 211;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 209,                !- Node 1 Name
    Node 210;                !- Node 2 Name

  NodeList,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 208;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 208,                !- Air Inlet Node Name
    Node 209,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 29,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 29,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 29 11kBtu/hr 10.2EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 208;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 29,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 209;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 29,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 21,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 21,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 21,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 21,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 29 11kBtu/hr 10.2EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.44228007924682,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 21,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 21,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 21,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 21,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 28,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 28,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 210,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 28,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 28,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    t EIWALL N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall N2A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow10,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    t NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof N2A,              !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8d7418df-8433-425d-8d2c-48089a3a1b3e} to conductance of 0.183,  !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    T N2 Apartment Infiltration,  !- Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 106;  !- Control 1 Name

  Schedule:Compact,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 106,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 30,                 !- Zone Air Node Name
    Node 219;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 217,                !- Node 1 Name
    Node 218;                !- Node 2 Name

  NodeList,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 216;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 216,                !- Air Inlet Node Name
    Node 217,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 31,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 31,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 31 11kBtu/hr 10.2EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 216;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 31,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 217;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 31,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 24,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 24,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 24,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 24,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 31 11kBtu/hr 10.2EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.44249074436571,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 24,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 24,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 24,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 24,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 30,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 30,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 218,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 30,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 30,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    t EIWALL N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall NEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow7,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    t EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall NEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow5,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    t NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof NEA,              !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8d7418df-8433-425d-8d2c-48089a3a1b3e} to conductance of 0.183,  !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall NEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    T NE Apartment Infiltration,  !- Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 107;  !- Control 1 Name

  Schedule:Compact,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 107,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 31,                 !- Zone Air Node Name
    Node 223;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 221,                !- Node 1 Name
    Node 222;                !- Node 2 Name

  NodeList,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 220;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 220,                !- Air Inlet Node Name
    Node 221,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 32,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 32,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 32 13kBtu/hr 9.7EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 220;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 32,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 221;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 32,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 25,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 25,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 25,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 25,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 32 13kBtu/hr 9.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.28094451564446,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 25,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 25,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 25,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 25,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 31,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 31,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 222,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 31,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 31,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    t EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NWall NWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow4,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    t NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof NWA,              !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8d7418df-8433-425d-8d2c-48089a3a1b3e} to conductance of 0.183,  !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t WWall NWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow6,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    t WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    T NW Apartment Infiltration,  !- Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat,  !- Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 105;  !- Control 1 Name

  Schedule:Compact,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 105,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 29,                 !- Zone Air Node Name
    Node 215;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 213,                !- Node 1 Name
    Node 214;                !- Node 2 Name

  NodeList,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 212;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 212,                !- Air Inlet Node Name
    Node 213,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 30,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 30,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 30 15kBtu/hr 9.4EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 212;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 30,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 213;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 30,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 23,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 23,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 23,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 23,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 30 15kBtu/hr 9.4EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.18743309920596,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 23,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 23,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 23,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 23,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 29,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 29,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 214,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 29,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 29,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    t EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof S1A,              !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8d7418df-8433-425d-8d2c-48089a3a1b3e} to conductance of 0.183,  !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall S1A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow11,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    t SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    T S1 Apartment Infiltration,  !- Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 108;  !- Control 1 Name

  Schedule:Compact,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 108,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 33,                 !- Zone Air Node Name
    Node 231;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 229,                !- Node 1 Name
    Node 230;                !- Node 2 Name

  NodeList,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 228;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 228,                !- Air Inlet Node Name
    Node 229,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 34,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 34,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 34 12kBtu/hr 10.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 228;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 34,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 229;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 34,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 27,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 27,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 27,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 27,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 34 12kBtu/hr 10.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.38672722416246,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 27,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 27,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 27,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 27,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 33,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 33,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 230,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 33,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 33,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    t EIWALL S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -9.99999999997669e-005,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.99999999997669e-005,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.99999999997669e-005,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t Roof S2A,              !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8d7418df-8433-425d-8d2c-48089a3a1b3e} to conductance of 0.183,  !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
    0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t SWall S2A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow12,               !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    t SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    1.4476,0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    1.4476,0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    10.133380019685,0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    10.133380019685,0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    T S2 Apartment Infiltration,  !- Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Thermostat,  !- Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 109;  !- Control 1 Name

  Schedule:Compact,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 109,  !- Name
    NECB-G-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 34,                 !- Zone Air Node Name
    Node 235;                !- Zone Return Air Node or NodeList Name

  NodeList,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 233,                !- Node 1 Name
    Node 234;                !- Node 2 Name

  NodeList,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 232;                !- Node 1 Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 232,                !- Air Inlet Node Name
    Node 233,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 35,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 35,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 35 12kBtu/hr 10.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  OutdoorAir:Mixer,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 232;                !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Fan Constant Volume 35,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 233;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    Coil Heating Electric 35,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 28,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 28,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 28,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 28,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 28,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 35 12kBtu/hr 10.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.38296181603364,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 28,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 28,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 28,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 28,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 28,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 34,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 34,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 234,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 34,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 34,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  DesignSpecification:ZoneAirDistribution,
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Zone,
    Sp-T SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    t EIWALL S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    -1.77635683940025e-015,7.6196,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.77635683940025e-015,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.77635683940025e-015,0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t EWall SEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {70a08f41-941f-41e8-ba7e-195cee31ed19} to conductance of 0.247,  !- Construction Name
    Sp-T SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow8,                !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    t EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
    11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
    11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-T SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,7.6196,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5818,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.6196,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    t NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-T SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall SEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
