    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {320bdca2-4156-460f-bdee-e5c70df7a8e6},  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 28,         !- Monday Schedule:Day Name
    Schedule Day 28,         !- Tuesday Schedule:Day Name
    Schedule Day 28,         !- Wednesday Schedule:Day Name
    Schedule Day 28,         !- Thursday Schedule:Day Name
    Schedule Day 28,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 28,         !- Holiday Schedule:Day Name
    Schedule Day 28,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 28,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 28,         !- CustomDay1 Schedule:Day Name
    Schedule Day 28;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 23,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {320bdca2-4156-460f-bdee-e5c70df7a8e6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {b7dacd5f-179f-4b25-8ecc-cc1d00910242},  !- Name
    Schedule Day 235,        !- Sunday Schedule:Day Name
    Schedule Day 235,        !- Monday Schedule:Day Name
    Schedule Day 235,        !- Tuesday Schedule:Day Name
    Schedule Day 235,        !- Wednesday Schedule:Day Name
    Schedule Day 235,        !- Thursday Schedule:Day Name
    Schedule Day 235,        !- Friday Schedule:Day Name
    Schedule Day 235,        !- Saturday Schedule:Day Name
    Schedule Day 235,        !- Holiday Schedule:Day Name
    Schedule Day 235,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 235,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 235,        !- CustomDay1 Schedule:Day Name
    Schedule Day 235;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 230,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {b7dacd5f-179f-4b25-8ecc-cc1d00910242},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {1bc0486b-d327-4c0d-9fd3-1d1204d0d556},  !- Name
    Schedule Day 236,        !- Sunday Schedule:Day Name
    Schedule Day 236,        !- Monday Schedule:Day Name
    Schedule Day 236,        !- Tuesday Schedule:Day Name
    Schedule Day 236,        !- Wednesday Schedule:Day Name
    Schedule Day 236,        !- Thursday Schedule:Day Name
    Schedule Day 236,        !- Friday Schedule:Day Name
    Schedule Day 236,        !- Saturday Schedule:Day Name
    Schedule Day 236,        !- Holiday Schedule:Day Name
    Schedule Day 236,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 236,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 236,        !- CustomDay1 Schedule:Day Name
    Schedule Day 236;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 231,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1bc0486b-d327-4c0d-9fd3-1d1204d0d556},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {8dd3412f-4347-404f-9360-6f617d7be809},  !- Name
    Schedule Day 237,        !- Sunday Schedule:Day Name
    Schedule Day 237,        !- Monday Schedule:Day Name
    Schedule Day 237,        !- Tuesday Schedule:Day Name
    Schedule Day 237,        !- Wednesday Schedule:Day Name
    Schedule Day 237,        !- Thursday Schedule:Day Name
    Schedule Day 237,        !- Friday Schedule:Day Name
    Schedule Day 237,        !- Saturday Schedule:Day Name
    Schedule Day 237,        !- Holiday Schedule:Day Name
    Schedule Day 237,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 237,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 237,        !- CustomDay1 Schedule:Day Name
    Schedule Day 237;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 232,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8dd3412f-4347-404f-9360-6f617d7be809},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {81e3b0d6-ee12-4b9f-97f3-a42a83a1777d},  !- Name
    Schedule Day 238,        !- Sunday Schedule:Day Name
    Schedule Day 238,        !- Monday Schedule:Day Name
    Schedule Day 238,        !- Tuesday Schedule:Day Name
    Schedule Day 238,        !- Wednesday Schedule:Day Name
    Schedule Day 238,        !- Thursday Schedule:Day Name
    Schedule Day 238,        !- Friday Schedule:Day Name
    Schedule Day 238,        !- Saturday Schedule:Day Name
    Schedule Day 238,        !- Holiday Schedule:Day Name
    Schedule Day 238,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 238,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 238,        !- CustomDay1 Schedule:Day Name
    Schedule Day 238;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 233,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {81e3b0d6-ee12-4b9f-97f3-a42a83a1777d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {55255942-f182-43c6-8d81-77787b641868},  !- Name
    Schedule Day 239,        !- Sunday Schedule:Day Name
    Schedule Day 239,        !- Monday Schedule:Day Name
    Schedule Day 239,        !- Tuesday Schedule:Day Name
    Schedule Day 239,        !- Wednesday Schedule:Day Name
    Schedule Day 239,        !- Thursday Schedule:Day Name
    Schedule Day 239,        !- Friday Schedule:Day Name
    Schedule Day 239,        !- Saturday Schedule:Day Name
    Schedule Day 239,        !- Holiday Schedule:Day Name
    Schedule Day 239,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 239,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 239,        !- CustomDay1 Schedule:Day Name
    Schedule Day 239;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 234,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {55255942-f182-43c6-8d81-77787b641868},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {0faa6380-6a0e-44c3-92e8-280de30df4a2},  !- Name
    Schedule Day 240,        !- Sunday Schedule:Day Name
    Schedule Day 240,        !- Monday Schedule:Day Name
    Schedule Day 240,        !- Tuesday Schedule:Day Name
    Schedule Day 240,        !- Wednesday Schedule:Day Name
    Schedule Day 240,        !- Thursday Schedule:Day Name
    Schedule Day 240,        !- Friday Schedule:Day Name
    Schedule Day 240,        !- Saturday Schedule:Day Name
    Schedule Day 240,        !- Holiday Schedule:Day Name
    Schedule Day 240,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 240,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 240,        !- CustomDay1 Schedule:Day Name
    Schedule Day 240;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 235,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0faa6380-6a0e-44c3-92e8-280de30df4a2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {c0ea28c0-09af-42bb-9c23-aac2f9f1a6ce},  !- Name
    Schedule Day 241,        !- Sunday Schedule:Day Name
    Schedule Day 241,        !- Monday Schedule:Day Name
    Schedule Day 241,        !- Tuesday Schedule:Day Name
    Schedule Day 241,        !- Wednesday Schedule:Day Name
    Schedule Day 241,        !- Thursday Schedule:Day Name
    Schedule Day 241,        !- Friday Schedule:Day Name
    Schedule Day 241,        !- Saturday Schedule:Day Name
    Schedule Day 241,        !- Holiday Schedule:Day Name
    Schedule Day 241,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 241,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 241,        !- CustomDay1 Schedule:Day Name
    Schedule Day 241;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 236,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c0ea28c0-09af-42bb-9c23-aac2f9f1a6ce},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {464ade66-9f30-49ba-8b0c-6052ae9f4ae1},  !- Name
    Schedule Day 242,        !- Sunday Schedule:Day Name
    Schedule Day 242,        !- Monday Schedule:Day Name
    Schedule Day 242,        !- Tuesday Schedule:Day Name
    Schedule Day 242,        !- Wednesday Schedule:Day Name
    Schedule Day 242,        !- Thursday Schedule:Day Name
    Schedule Day 242,        !- Friday Schedule:Day Name
    Schedule Day 242,        !- Saturday Schedule:Day Name
    Schedule Day 242,        !- Holiday Schedule:Day Name
    Schedule Day 242,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 242,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 242,        !- CustomDay1 Schedule:Day Name
    Schedule Day 242;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 237,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {464ade66-9f30-49ba-8b0c-6052ae9f4ae1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {0a531d52-f88b-48ad-8df9-3f3c5d9d5d4b},  !- Name
    Schedule Day 243,        !- Sunday Schedule:Day Name
    Schedule Day 243,        !- Monday Schedule:Day Name
    Schedule Day 243,        !- Tuesday Schedule:Day Name
    Schedule Day 243,        !- Wednesday Schedule:Day Name
    Schedule Day 243,        !- Thursday Schedule:Day Name
    Schedule Day 243,        !- Friday Schedule:Day Name
    Schedule Day 243,        !- Saturday Schedule:Day Name
    Schedule Day 243,        !- Holiday Schedule:Day Name
    Schedule Day 243,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 243,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 243,        !- CustomDay1 Schedule:Day Name
    Schedule Day 243;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 238,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0a531d52-f88b-48ad-8df9-3f3c5d9d5d4b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {819cc0ea-7109-4a89-9d74-50e94623d379},  !- Name
    Schedule Day 244,        !- Sunday Schedule:Day Name
    Schedule Day 244,        !- Monday Schedule:Day Name
    Schedule Day 244,        !- Tuesday Schedule:Day Name
    Schedule Day 244,        !- Wednesday Schedule:Day Name
    Schedule Day 244,        !- Thursday Schedule:Day Name
    Schedule Day 244,        !- Friday Schedule:Day Name
    Schedule Day 244,        !- Saturday Schedule:Day Name
    Schedule Day 244,        !- Holiday Schedule:Day Name
    Schedule Day 244,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 244,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 244,        !- CustomDay1 Schedule:Day Name
    Schedule Day 244;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 239,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {819cc0ea-7109-4a89-9d74-50e94623d379},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {aa55cd37-3ba8-42d0-aa14-4bc189c3010c},  !- Name
    Schedule Day 29,         !- Sunday Schedule:Day Name
    Schedule Day 29,         !- Monday Schedule:Day Name
    Schedule Day 29,         !- Tuesday Schedule:Day Name
    Schedule Day 29,         !- Wednesday Schedule:Day Name
    Schedule Day 29,         !- Thursday Schedule:Day Name
    Schedule Day 29,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 29,         !- Holiday Schedule:Day Name
    Schedule Day 29,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 29,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 29,         !- CustomDay1 Schedule:Day Name
    Schedule Day 29;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 24,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {aa55cd37-3ba8-42d0-aa14-4bc189c3010c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {a71baf8c-d007-4b2d-b740-463ad577687b},  !- Name
    Schedule Day 245,        !- Sunday Schedule:Day Name
    Schedule Day 245,        !- Monday Schedule:Day Name
    Schedule Day 245,        !- Tuesday Schedule:Day Name
    Schedule Day 245,        !- Wednesday Schedule:Day Name
    Schedule Day 245,        !- Thursday Schedule:Day Name
    Schedule Day 245,        !- Friday Schedule:Day Name
    Schedule Day 245,        !- Saturday Schedule:Day Name
    Schedule Day 245,        !- Holiday Schedule:Day Name
    Schedule Day 245,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 245,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 245,        !- CustomDay1 Schedule:Day Name
    Schedule Day 245;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 240,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a71baf8c-d007-4b2d-b740-463ad577687b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {38b44de8-8cd0-4c92-b444-4184e29f284d},  !- Name
    Schedule Day 246,        !- Sunday Schedule:Day Name
    Schedule Day 246,        !- Monday Schedule:Day Name
    Schedule Day 246,        !- Tuesday Schedule:Day Name
    Schedule Day 246,        !- Wednesday Schedule:Day Name
    Schedule Day 246,        !- Thursday Schedule:Day Name
    Schedule Day 246,        !- Friday Schedule:Day Name
    Schedule Day 246,        !- Saturday Schedule:Day Name
    Schedule Day 246,        !- Holiday Schedule:Day Name
    Schedule Day 246,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 246,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 246,        !- CustomDay1 Schedule:Day Name
    Schedule Day 246;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 241,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {38b44de8-8cd0-4c92-b444-4184e29f284d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {b3408df1-e8d0-475e-97be-0082a3830386},  !- Name
    Schedule Day 247,        !- Sunday Schedule:Day Name
    Schedule Day 247,        !- Monday Schedule:Day Name
    Schedule Day 247,        !- Tuesday Schedule:Day Name
    Schedule Day 247,        !- Wednesday Schedule:Day Name
    Schedule Day 247,        !- Thursday Schedule:Day Name
    Schedule Day 247,        !- Friday Schedule:Day Name
    Schedule Day 247,        !- Saturday Schedule:Day Name
    Schedule Day 247,        !- Holiday Schedule:Day Name
    Schedule Day 247,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 247,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 247,        !- CustomDay1 Schedule:Day Name
    Schedule Day 247;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 242,    !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {b3408df1-e8d0-475e-97be-0082a3830386},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {988f2cb6-779d-4168-a83b-0c853850668d},  !- Name
    Schedule Day 30,         !- Sunday Schedule:Day Name
    Schedule Day 30,         !- Monday Schedule:Day Name
    Schedule Day 30,         !- Tuesday Schedule:Day Name
    Schedule Day 30,         !- Wednesday Schedule:Day Name
    Schedule Day 30,         !- Thursday Schedule:Day Name
    Schedule Day 30,         !- Friday Schedule:Day Name
    Schedule Day 30,         !- Saturday Schedule:Day Name
    Schedule Day 30,         !- Holiday Schedule:Day Name
    Schedule Day 30,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 30,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 30,         !- CustomDay1 Schedule:Day Name
    Schedule Day 30;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 25,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {988f2cb6-779d-4168-a83b-0c853850668d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {952ef5a4-116f-4253-aa78-20e7a8694d85},  !- Name
    Schedule Day 31,         !- Sunday Schedule:Day Name
    Schedule Day 31,         !- Monday Schedule:Day Name
    Schedule Day 31,         !- Tuesday Schedule:Day Name
    Schedule Day 31,         !- Wednesday Schedule:Day Name
    Schedule Day 31,         !- Thursday Schedule:Day Name
    Schedule Day 31,         !- Friday Schedule:Day Name
    Schedule Day 31,         !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    Schedule Day 31,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 31,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 26,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {952ef5a4-116f-4253-aa78-20e7a8694d85},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {782031bb-50bc-4b75-865b-a8a821e3eb4c},  !- Name
    Schedule Day 32,         !- Sunday Schedule:Day Name
    Schedule Day 32,         !- Monday Schedule:Day Name
    Schedule Day 32,         !- Tuesday Schedule:Day Name
    Schedule Day 32,         !- Wednesday Schedule:Day Name
    Schedule Day 32,         !- Thursday Schedule:Day Name
    Schedule Day 32,         !- Friday Schedule:Day Name
    Schedule Day 32,         !- Saturday Schedule:Day Name
    Schedule Day 32,         !- Holiday Schedule:Day Name
    Schedule Day 32,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 32,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 32,         !- CustomDay1 Schedule:Day Name
    Schedule Day 32;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 27,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {782031bb-50bc-4b75-865b-a8a821e3eb4c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {0bc92fb6-ea62-4cfb-ad42-8317d80860ef},  !- Name
    Schedule Day 33,         !- Sunday Schedule:Day Name
    Schedule Day 33,         !- Monday Schedule:Day Name
    Schedule Day 33,         !- Tuesday Schedule:Day Name
    Schedule Day 33,         !- Wednesday Schedule:Day Name
    Schedule Day 33,         !- Thursday Schedule:Day Name
    Schedule Day 33,         !- Friday Schedule:Day Name
    Schedule Day 33,         !- Saturday Schedule:Day Name
    Schedule Day 33,         !- Holiday Schedule:Day Name
    Schedule Day 33,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 33,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 33,         !- CustomDay1 Schedule:Day Name
    Schedule Day 33;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 28,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0bc92fb6-ea62-4cfb-ad42-8317d80860ef},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {131a0d48-8c40-4c35-9032-9b4088d17d49},  !- Name
    Schedule Day 34,         !- Sunday Schedule:Day Name
    Schedule Day 34,         !- Monday Schedule:Day Name
    Schedule Day 34,         !- Tuesday Schedule:Day Name
    Schedule Day 34,         !- Wednesday Schedule:Day Name
    Schedule Day 34,         !- Thursday Schedule:Day Name
    Schedule Day 34,         !- Friday Schedule:Day Name
    Schedule Day 34,         !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    Schedule Day 34,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 34,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 29,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {131a0d48-8c40-4c35-9032-9b4088d17d49},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {ff215a91-09c3-48d5-979b-94dc419f75d7},  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 3,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ff215a91-09c3-48d5-979b-94dc419f75d7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {5b25fcc1-a218-44b0-aca4-52bfd2ef6e52},  !- Name
    Schedule Day 35,         !- Sunday Schedule:Day Name
    Schedule Day 35,         !- Monday Schedule:Day Name
    Schedule Day 35,         !- Tuesday Schedule:Day Name
    Schedule Day 35,         !- Wednesday Schedule:Day Name
    Schedule Day 35,         !- Thursday Schedule:Day Name
    Schedule Day 35,         !- Friday Schedule:Day Name
    Schedule Day 35,         !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 30,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5b25fcc1-a218-44b0-aca4-52bfd2ef6e52},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {714ea10b-3545-4091-a8ea-73fd1ab6af78},  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    Schedule Day 36,         !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    Schedule Day 36,         !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    Schedule Day 36,         !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 31,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {714ea10b-3545-4091-a8ea-73fd1ab6af78},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {0a5624a1-6e0d-442a-9ec7-165ad1082ad3},  !- Name
    Schedule Day 37,         !- Sunday Schedule:Day Name
    Schedule Day 37,         !- Monday Schedule:Day Name
    Schedule Day 37,         !- Tuesday Schedule:Day Name
    Schedule Day 37,         !- Wednesday Schedule:Day Name
    Schedule Day 37,         !- Thursday Schedule:Day Name
    Schedule Day 37,         !- Friday Schedule:Day Name
    Schedule Day 37,         !- Saturday Schedule:Day Name
    Schedule Day 37,         !- Holiday Schedule:Day Name
    Schedule Day 37,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 37,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 37,         !- CustomDay1 Schedule:Day Name
    Schedule Day 37;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 32,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0a5624a1-6e0d-442a-9ec7-165ad1082ad3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {80260d35-5719-4252-9632-889dd360f39e},  !- Name
    Schedule Day 38,         !- Sunday Schedule:Day Name
    Schedule Day 38,         !- Monday Schedule:Day Name
    Schedule Day 38,         !- Tuesday Schedule:Day Name
    Schedule Day 38,         !- Wednesday Schedule:Day Name
    Schedule Day 38,         !- Thursday Schedule:Day Name
    Schedule Day 38,         !- Friday Schedule:Day Name
    Schedule Day 38,         !- Saturday Schedule:Day Name
    Schedule Day 38,         !- Holiday Schedule:Day Name
    Schedule Day 38,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 38,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 38,         !- CustomDay1 Schedule:Day Name
    Schedule Day 38;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 33,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {80260d35-5719-4252-9632-889dd360f39e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {a519047d-ddbf-4d03-903f-1a58b79ec312},  !- Name
    Schedule Day 39,         !- Sunday Schedule:Day Name
    Schedule Day 39,         !- Monday Schedule:Day Name
    Schedule Day 39,         !- Tuesday Schedule:Day Name
    Schedule Day 39,         !- Wednesday Schedule:Day Name
    Schedule Day 39,         !- Thursday Schedule:Day Name
    Schedule Day 39,         !- Friday Schedule:Day Name
    Schedule Day 39,         !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    Schedule Day 39,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 39,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 34,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a519047d-ddbf-4d03-903f-1a58b79ec312},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {81b1de68-4830-4297-9f0f-0d5c80b32b31},  !- Name
    Schedule Day 40,         !- Sunday Schedule:Day Name
    Schedule Day 40,         !- Monday Schedule:Day Name
    Schedule Day 40,         !- Tuesday Schedule:Day Name
    Schedule Day 40,         !- Wednesday Schedule:Day Name
    Schedule Day 40,         !- Thursday Schedule:Day Name
    Schedule Day 40,         !- Friday Schedule:Day Name
    Schedule Day 40,         !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    Schedule Day 40,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 40,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 35,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {81b1de68-4830-4297-9f0f-0d5c80b32b31},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {e2ff1ab7-fe47-49ff-9761-e5de28d4da4a},  !- Name
    Schedule Day 41,         !- Sunday Schedule:Day Name
    Schedule Day 41,         !- Monday Schedule:Day Name
    Schedule Day 41,         !- Tuesday Schedule:Day Name
    Schedule Day 41,         !- Wednesday Schedule:Day Name
    Schedule Day 41,         !- Thursday Schedule:Day Name
    Schedule Day 41,         !- Friday Schedule:Day Name
    Schedule Day 41,         !- Saturday Schedule:Day Name
    Schedule Day 41,         !- Holiday Schedule:Day Name
    Schedule Day 41,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 41,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 41,         !- CustomDay1 Schedule:Day Name
    Schedule Day 41;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 36,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {e2ff1ab7-fe47-49ff-9761-e5de28d4da4a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {6f4c0b1a-2e63-4978-a456-d00d140ba661},  !- Name
    Schedule Day 42,         !- Sunday Schedule:Day Name
    Schedule Day 42,         !- Monday Schedule:Day Name
    Schedule Day 42,         !- Tuesday Schedule:Day Name
    Schedule Day 42,         !- Wednesday Schedule:Day Name
    Schedule Day 42,         !- Thursday Schedule:Day Name
    Schedule Day 42,         !- Friday Schedule:Day Name
    Schedule Day 42,         !- Saturday Schedule:Day Name
    Schedule Day 42,         !- Holiday Schedule:Day Name
    Schedule Day 42,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 42,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 42,         !- CustomDay1 Schedule:Day Name
    Schedule Day 42;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 37,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6f4c0b1a-2e63-4978-a456-d00d140ba661},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {7e5ea299-5d09-4dea-9c64-9087735b7c02},  !- Name
    Schedule Day 43,         !- Sunday Schedule:Day Name
    Schedule Day 43,         !- Monday Schedule:Day Name
    Schedule Day 43,         !- Tuesday Schedule:Day Name
    Schedule Day 43,         !- Wednesday Schedule:Day Name
    Schedule Day 43,         !- Thursday Schedule:Day Name
    Schedule Day 43,         !- Friday Schedule:Day Name
    Schedule Day 43,         !- Saturday Schedule:Day Name
    Schedule Day 43,         !- Holiday Schedule:Day Name
    Schedule Day 43,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 43,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 43,         !- CustomDay1 Schedule:Day Name
    Schedule Day 43;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 38,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7e5ea299-5d09-4dea-9c64-9087735b7c02},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {31f192f5-c388-4cb4-bd08-11b010255596},  !- Name
    Schedule Day 44,         !- Sunday Schedule:Day Name
    Schedule Day 44,         !- Monday Schedule:Day Name
    Schedule Day 44,         !- Tuesday Schedule:Day Name
    Schedule Day 44,         !- Wednesday Schedule:Day Name
    Schedule Day 44,         !- Thursday Schedule:Day Name
    Schedule Day 44,         !- Friday Schedule:Day Name
    Schedule Day 44,         !- Saturday Schedule:Day Name
    Schedule Day 44,         !- Holiday Schedule:Day Name
    Schedule Day 44,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 44,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 44,         !- CustomDay1 Schedule:Day Name
    Schedule Day 44;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 39,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {31f192f5-c388-4cb4-bd08-11b010255596},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {e938034a-7593-4f48-ac19-19064fde0a6e},  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 4,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {e938034a-7593-4f48-ac19-19064fde0a6e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {6a108ef8-6e8c-4d80-b63e-dc2cc26326fb},  !- Name
    Schedule Day 45,         !- Sunday Schedule:Day Name
    Schedule Day 45,         !- Monday Schedule:Day Name
    Schedule Day 45,         !- Tuesday Schedule:Day Name
    Schedule Day 45,         !- Wednesday Schedule:Day Name
    Schedule Day 45,         !- Thursday Schedule:Day Name
    Schedule Day 45,         !- Friday Schedule:Day Name
    Schedule Day 45,         !- Saturday Schedule:Day Name
    Schedule Day 45,         !- Holiday Schedule:Day Name
    Schedule Day 45,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 45,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 45,         !- CustomDay1 Schedule:Day Name
    Schedule Day 45;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 40,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6a108ef8-6e8c-4d80-b63e-dc2cc26326fb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {5ec855ff-0587-495e-9e2f-f48ce774e0a0},  !- Name
    Schedule Day 46,         !- Sunday Schedule:Day Name
    Schedule Day 46,         !- Monday Schedule:Day Name
    Schedule Day 46,         !- Tuesday Schedule:Day Name
    Schedule Day 46,         !- Wednesday Schedule:Day Name
    Schedule Day 46,         !- Thursday Schedule:Day Name
    Schedule Day 46,         !- Friday Schedule:Day Name
    Schedule Day 46,         !- Saturday Schedule:Day Name
    Schedule Day 46,         !- Holiday Schedule:Day Name
    Schedule Day 46,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 46,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 46,         !- CustomDay1 Schedule:Day Name
    Schedule Day 46;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 41,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5ec855ff-0587-495e-9e2f-f48ce774e0a0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {06b25c69-8e13-4ddb-a405-b083dda17811},  !- Name
    Schedule Day 47,         !- Sunday Schedule:Day Name
    Schedule Day 47,         !- Monday Schedule:Day Name
    Schedule Day 47,         !- Tuesday Schedule:Day Name
    Schedule Day 47,         !- Wednesday Schedule:Day Name
    Schedule Day 47,         !- Thursday Schedule:Day Name
    Schedule Day 47,         !- Friday Schedule:Day Name
    Schedule Day 47,         !- Saturday Schedule:Day Name
    Schedule Day 47,         !- Holiday Schedule:Day Name
    Schedule Day 47,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 47,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 47,         !- CustomDay1 Schedule:Day Name
    Schedule Day 47;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 42,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {06b25c69-8e13-4ddb-a405-b083dda17811},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {8808833c-3466-4e53-b773-fafaaec50d6e},  !- Name
    Schedule Day 48,         !- Sunday Schedule:Day Name
    Schedule Day 48,         !- Monday Schedule:Day Name
    Schedule Day 48,         !- Tuesday Schedule:Day Name
    Schedule Day 48,         !- Wednesday Schedule:Day Name
    Schedule Day 48,         !- Thursday Schedule:Day Name
    Schedule Day 48,         !- Friday Schedule:Day Name
    Schedule Day 48,         !- Saturday Schedule:Day Name
    Schedule Day 48,         !- Holiday Schedule:Day Name
    Schedule Day 48,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 48,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 48,         !- CustomDay1 Schedule:Day Name
    Schedule Day 48;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 43,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8808833c-3466-4e53-b773-fafaaec50d6e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {fd624745-0eed-46e6-9554-65c6c69cfa51},  !- Name
    Schedule Day 49,         !- Sunday Schedule:Day Name
    Schedule Day 49,         !- Monday Schedule:Day Name
    Schedule Day 49,         !- Tuesday Schedule:Day Name
    Schedule Day 49,         !- Wednesday Schedule:Day Name
    Schedule Day 49,         !- Thursday Schedule:Day Name
    Schedule Day 49,         !- Friday Schedule:Day Name
    Schedule Day 49,         !- Saturday Schedule:Day Name
    Schedule Day 49,         !- Holiday Schedule:Day Name
    Schedule Day 49,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 49,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 49,         !- CustomDay1 Schedule:Day Name
    Schedule Day 49;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 44,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {fd624745-0eed-46e6-9554-65c6c69cfa51},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {9b3f0e1c-9a93-4c38-9c94-e3b1db413e3f},  !- Name
    Schedule Day 50,         !- Sunday Schedule:Day Name
    Schedule Day 50,         !- Monday Schedule:Day Name
    Schedule Day 50,         !- Tuesday Schedule:Day Name
    Schedule Day 50,         !- Wednesday Schedule:Day Name
    Schedule Day 50,         !- Thursday Schedule:Day Name
    Schedule Day 50,         !- Friday Schedule:Day Name
    Schedule Day 50,         !- Saturday Schedule:Day Name
    Schedule Day 50,         !- Holiday Schedule:Day Name
    Schedule Day 50,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 50,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 50,         !- CustomDay1 Schedule:Day Name
    Schedule Day 50;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 45,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9b3f0e1c-9a93-4c38-9c94-e3b1db413e3f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {6c149cd5-6e9a-45d2-9d85-b27a81f9d5a0},  !- Name
    Schedule Day 51,         !- Sunday Schedule:Day Name
    Schedule Day 51,         !- Monday Schedule:Day Name
    Schedule Day 51,         !- Tuesday Schedule:Day Name
    Schedule Day 51,         !- Wednesday Schedule:Day Name
    Schedule Day 51,         !- Thursday Schedule:Day Name
    Schedule Day 51,         !- Friday Schedule:Day Name
    Schedule Day 51,         !- Saturday Schedule:Day Name
    Schedule Day 51,         !- Holiday Schedule:Day Name
    Schedule Day 51,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 51,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 51,         !- CustomDay1 Schedule:Day Name
    Schedule Day 51;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 46,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6c149cd5-6e9a-45d2-9d85-b27a81f9d5a0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {eb1e551c-2f9e-410d-8a09-a5f282b135f5},  !- Name
    Schedule Day 52,         !- Sunday Schedule:Day Name
    Schedule Day 52,         !- Monday Schedule:Day Name
    Schedule Day 52,         !- Tuesday Schedule:Day Name
    Schedule Day 52,         !- Wednesday Schedule:Day Name
    Schedule Day 52,         !- Thursday Schedule:Day Name
    Schedule Day 52,         !- Friday Schedule:Day Name
    Schedule Day 52,         !- Saturday Schedule:Day Name
    Schedule Day 52,         !- Holiday Schedule:Day Name
    Schedule Day 52,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 52,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 52,         !- CustomDay1 Schedule:Day Name
    Schedule Day 52;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 47,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {eb1e551c-2f9e-410d-8a09-a5f282b135f5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {6104c16f-b985-4533-812a-32e569d2e35f},  !- Name
    Schedule Day 53,         !- Sunday Schedule:Day Name
    Schedule Day 53,         !- Monday Schedule:Day Name
    Schedule Day 53,         !- Tuesday Schedule:Day Name
    Schedule Day 53,         !- Wednesday Schedule:Day Name
    Schedule Day 53,         !- Thursday Schedule:Day Name
    Schedule Day 53,         !- Friday Schedule:Day Name
    Schedule Day 53,         !- Saturday Schedule:Day Name
    Schedule Day 53,         !- Holiday Schedule:Day Name
    Schedule Day 53,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 53,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 53,         !- CustomDay1 Schedule:Day Name
    Schedule Day 53;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 48,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6104c16f-b985-4533-812a-32e569d2e35f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {f76171cf-c7ae-4b2c-8bb3-d5d376ad192a},  !- Name
    Schedule Day 54,         !- Sunday Schedule:Day Name
    Schedule Day 54,         !- Monday Schedule:Day Name
    Schedule Day 54,         !- Tuesday Schedule:Day Name
    Schedule Day 54,         !- Wednesday Schedule:Day Name
    Schedule Day 54,         !- Thursday Schedule:Day Name
    Schedule Day 54,         !- Friday Schedule:Day Name
    Schedule Day 54,         !- Saturday Schedule:Day Name
    Schedule Day 54,         !- Holiday Schedule:Day Name
    Schedule Day 54,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 54,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 54,         !- CustomDay1 Schedule:Day Name
    Schedule Day 54;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 49,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f76171cf-c7ae-4b2c-8bb3-d5d376ad192a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {ffd65035-ba07-460e-a415-1df30ee26677},  !- Name
    Schedule Day 10,         !- Sunday Schedule:Day Name
    Schedule Day 10,         !- Monday Schedule:Day Name
    Schedule Day 10,         !- Tuesday Schedule:Day Name
    Schedule Day 10,         !- Wednesday Schedule:Day Name
    Schedule Day 10,         !- Thursday Schedule:Day Name
    Schedule Day 10,         !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 5,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ffd65035-ba07-460e-a415-1df30ee26677},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {21b4d6ed-a95a-44f5-bd2a-15975ef97bc4},  !- Name
    Schedule Day 55,         !- Sunday Schedule:Day Name
    Schedule Day 55,         !- Monday Schedule:Day Name
    Schedule Day 55,         !- Tuesday Schedule:Day Name
    Schedule Day 55,         !- Wednesday Schedule:Day Name
    Schedule Day 55,         !- Thursday Schedule:Day Name
    Schedule Day 55,         !- Friday Schedule:Day Name
    Schedule Day 55,         !- Saturday Schedule:Day Name
    Schedule Day 55,         !- Holiday Schedule:Day Name
    Schedule Day 55,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 55,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 55,         !- CustomDay1 Schedule:Day Name
    Schedule Day 55;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 50,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {21b4d6ed-a95a-44f5-bd2a-15975ef97bc4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {049042ea-96cb-4520-ab54-95e2d6562c12},  !- Name
    Schedule Day 56,         !- Sunday Schedule:Day Name
    Schedule Day 56,         !- Monday Schedule:Day Name
    Schedule Day 56,         !- Tuesday Schedule:Day Name
    Schedule Day 56,         !- Wednesday Schedule:Day Name
    Schedule Day 56,         !- Thursday Schedule:Day Name
    Schedule Day 56,         !- Friday Schedule:Day Name
    Schedule Day 56,         !- Saturday Schedule:Day Name
    Schedule Day 56,         !- Holiday Schedule:Day Name
    Schedule Day 56,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 56,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 56,         !- CustomDay1 Schedule:Day Name
    Schedule Day 56;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 51,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {049042ea-96cb-4520-ab54-95e2d6562c12},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {e18cf287-c2ee-45a4-841b-b87fded823f3},  !- Name
    Schedule Day 57,         !- Sunday Schedule:Day Name
    Schedule Day 57,         !- Monday Schedule:Day Name
    Schedule Day 57,         !- Tuesday Schedule:Day Name
    Schedule Day 57,         !- Wednesday Schedule:Day Name
    Schedule Day 57,         !- Thursday Schedule:Day Name
    Schedule Day 57,         !- Friday Schedule:Day Name
    Schedule Day 57,         !- Saturday Schedule:Day Name
    Schedule Day 57,         !- Holiday Schedule:Day Name
    Schedule Day 57,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 57,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 57,         !- CustomDay1 Schedule:Day Name
    Schedule Day 57;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 52,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {e18cf287-c2ee-45a4-841b-b87fded823f3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {9f3c067a-b92d-4ef4-8a6f-f9c891907c55},  !- Name
    Schedule Day 58,         !- Sunday Schedule:Day Name
    Schedule Day 58,         !- Monday Schedule:Day Name
    Schedule Day 58,         !- Tuesday Schedule:Day Name
    Schedule Day 58,         !- Wednesday Schedule:Day Name
    Schedule Day 58,         !- Thursday Schedule:Day Name
    Schedule Day 58,         !- Friday Schedule:Day Name
    Schedule Day 58,         !- Saturday Schedule:Day Name
    Schedule Day 58,         !- Holiday Schedule:Day Name
    Schedule Day 58,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 58,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 58,         !- CustomDay1 Schedule:Day Name
    Schedule Day 58;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 53,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9f3c067a-b92d-4ef4-8a6f-f9c891907c55},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {df0fffcd-6e4b-4cef-8b1e-dfd144871ee0},  !- Name
    Schedule Day 59,         !- Sunday Schedule:Day Name
    Schedule Day 59,         !- Monday Schedule:Day Name
    Schedule Day 59,         !- Tuesday Schedule:Day Name
    Schedule Day 59,         !- Wednesday Schedule:Day Name
    Schedule Day 59,         !- Thursday Schedule:Day Name
    Schedule Day 59,         !- Friday Schedule:Day Name
    Schedule Day 59,         !- Saturday Schedule:Day Name
    Schedule Day 59,         !- Holiday Schedule:Day Name
    Schedule Day 59,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 59,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 59,         !- CustomDay1 Schedule:Day Name
    Schedule Day 59;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 54,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {df0fffcd-6e4b-4cef-8b1e-dfd144871ee0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {45cd51d3-4e52-4ef4-96f4-cd5c28763d94},  !- Name
    Schedule Day 60,         !- Sunday Schedule:Day Name
    Schedule Day 60,         !- Monday Schedule:Day Name
    Schedule Day 60,         !- Tuesday Schedule:Day Name
    Schedule Day 60,         !- Wednesday Schedule:Day Name
    Schedule Day 60,         !- Thursday Schedule:Day Name
    Schedule Day 60,         !- Friday Schedule:Day Name
    Schedule Day 60,         !- Saturday Schedule:Day Name
    Schedule Day 60,         !- Holiday Schedule:Day Name
    Schedule Day 60,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 60,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 60,         !- CustomDay1 Schedule:Day Name
    Schedule Day 60;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 55,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {45cd51d3-4e52-4ef4-96f4-cd5c28763d94},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {5dc10dac-04cc-4282-af31-95db56f196b7},  !- Name
    Schedule Day 61,         !- Sunday Schedule:Day Name
    Schedule Day 61,         !- Monday Schedule:Day Name
    Schedule Day 61,         !- Tuesday Schedule:Day Name
    Schedule Day 61,         !- Wednesday Schedule:Day Name
    Schedule Day 61,         !- Thursday Schedule:Day Name
    Schedule Day 61,         !- Friday Schedule:Day Name
    Schedule Day 61,         !- Saturday Schedule:Day Name
    Schedule Day 61,         !- Holiday Schedule:Day Name
    Schedule Day 61,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 61,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 61,         !- CustomDay1 Schedule:Day Name
    Schedule Day 61;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 56,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5dc10dac-04cc-4282-af31-95db56f196b7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {56cc4d25-8eec-455a-9179-b11be72db4ff},  !- Name
    Schedule Day 62,         !- Sunday Schedule:Day Name
    Schedule Day 62,         !- Monday Schedule:Day Name
    Schedule Day 62,         !- Tuesday Schedule:Day Name
    Schedule Day 62,         !- Wednesday Schedule:Day Name
    Schedule Day 62,         !- Thursday Schedule:Day Name
    Schedule Day 62,         !- Friday Schedule:Day Name
    Schedule Day 62,         !- Saturday Schedule:Day Name
    Schedule Day 62,         !- Holiday Schedule:Day Name
    Schedule Day 62,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 62,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 62,         !- CustomDay1 Schedule:Day Name
    Schedule Day 62;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 57,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {56cc4d25-8eec-455a-9179-b11be72db4ff},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {41399f03-55dd-4131-85b0-bd2cdc09e880},  !- Name
    Schedule Day 63,         !- Sunday Schedule:Day Name
    Schedule Day 63,         !- Monday Schedule:Day Name
    Schedule Day 63,         !- Tuesday Schedule:Day Name
    Schedule Day 63,         !- Wednesday Schedule:Day Name
    Schedule Day 63,         !- Thursday Schedule:Day Name
    Schedule Day 63,         !- Friday Schedule:Day Name
    Schedule Day 63,         !- Saturday Schedule:Day Name
    Schedule Day 63,         !- Holiday Schedule:Day Name
    Schedule Day 63,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 63,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 63,         !- CustomDay1 Schedule:Day Name
    Schedule Day 63;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 58,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {41399f03-55dd-4131-85b0-bd2cdc09e880},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {4ef556ac-cea2-4d41-99cd-70a84c1b7d2e},  !- Name
    Schedule Day 64,         !- Sunday Schedule:Day Name
    Schedule Day 64,         !- Monday Schedule:Day Name
    Schedule Day 64,         !- Tuesday Schedule:Day Name
    Schedule Day 64,         !- Wednesday Schedule:Day Name
    Schedule Day 64,         !- Thursday Schedule:Day Name
    Schedule Day 64,         !- Friday Schedule:Day Name
    Schedule Day 64,         !- Saturday Schedule:Day Name
    Schedule Day 64,         !- Holiday Schedule:Day Name
    Schedule Day 64,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 64,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 64,         !- CustomDay1 Schedule:Day Name
    Schedule Day 64;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 59,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4ef556ac-cea2-4d41-99cd-70a84c1b7d2e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {46014b38-6410-4936-957f-7ebe1e51cdb1},  !- Name
    Schedule Day 11,         !- Sunday Schedule:Day Name
    Schedule Day 11,         !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 11,         !- Wednesday Schedule:Day Name
    Schedule Day 11,         !- Thursday Schedule:Day Name
    Schedule Day 11,         !- Friday Schedule:Day Name
    Schedule Day 11,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 6,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {46014b38-6410-4936-957f-7ebe1e51cdb1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {1176d8da-770f-4f23-8797-ecca6c9e1745},  !- Name
    Schedule Day 65,         !- Sunday Schedule:Day Name
    Schedule Day 65,         !- Monday Schedule:Day Name
    Schedule Day 65,         !- Tuesday Schedule:Day Name
    Schedule Day 65,         !- Wednesday Schedule:Day Name
    Schedule Day 65,         !- Thursday Schedule:Day Name
    Schedule Day 65,         !- Friday Schedule:Day Name
    Schedule Day 65,         !- Saturday Schedule:Day Name
    Schedule Day 65,         !- Holiday Schedule:Day Name
    Schedule Day 65,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 65,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 65,         !- CustomDay1 Schedule:Day Name
    Schedule Day 65;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 60,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1176d8da-770f-4f23-8797-ecca6c9e1745},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {9c1404eb-58d7-403b-8411-da46598831e6},  !- Name
    Schedule Day 66,         !- Sunday Schedule:Day Name
    Schedule Day 66,         !- Monday Schedule:Day Name
    Schedule Day 66,         !- Tuesday Schedule:Day Name
    Schedule Day 66,         !- Wednesday Schedule:Day Name
    Schedule Day 66,         !- Thursday Schedule:Day Name
    Schedule Day 66,         !- Friday Schedule:Day Name
    Schedule Day 66,         !- Saturday Schedule:Day Name
    Schedule Day 66,         !- Holiday Schedule:Day Name
    Schedule Day 66,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 66,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 66,         !- CustomDay1 Schedule:Day Name
    Schedule Day 66;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 61,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9c1404eb-58d7-403b-8411-da46598831e6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {0d68619c-c656-4169-816e-cd7e553c322a},  !- Name
    Schedule Day 67,         !- Sunday Schedule:Day Name
    Schedule Day 67,         !- Monday Schedule:Day Name
    Schedule Day 67,         !- Tuesday Schedule:Day Name
    Schedule Day 67,         !- Wednesday Schedule:Day Name
    Schedule Day 67,         !- Thursday Schedule:Day Name
    Schedule Day 67,         !- Friday Schedule:Day Name
    Schedule Day 67,         !- Saturday Schedule:Day Name
    Schedule Day 67,         !- Holiday Schedule:Day Name
    Schedule Day 67,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 67,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 67,         !- CustomDay1 Schedule:Day Name
    Schedule Day 67;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 62,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0d68619c-c656-4169-816e-cd7e553c322a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {781f1545-d2c3-4898-bde2-dec43e843715},  !- Name
    Schedule Day 68,         !- Sunday Schedule:Day Name
    Schedule Day 68,         !- Monday Schedule:Day Name
    Schedule Day 68,         !- Tuesday Schedule:Day Name
    Schedule Day 68,         !- Wednesday Schedule:Day Name
    Schedule Day 68,         !- Thursday Schedule:Day Name
    Schedule Day 68,         !- Friday Schedule:Day Name
    Schedule Day 68,         !- Saturday Schedule:Day Name
    Schedule Day 68,         !- Holiday Schedule:Day Name
    Schedule Day 68,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 68,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 68,         !- CustomDay1 Schedule:Day Name
    Schedule Day 68;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 63,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {781f1545-d2c3-4898-bde2-dec43e843715},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {ec753e89-e202-4798-8c34-95a8f0a9bef0},  !- Name
    Schedule Day 69,         !- Sunday Schedule:Day Name
    Schedule Day 69,         !- Monday Schedule:Day Name
    Schedule Day 69,         !- Tuesday Schedule:Day Name
    Schedule Day 69,         !- Wednesday Schedule:Day Name
    Schedule Day 69,         !- Thursday Schedule:Day Name
    Schedule Day 69,         !- Friday Schedule:Day Name
    Schedule Day 69,         !- Saturday Schedule:Day Name
    Schedule Day 69,         !- Holiday Schedule:Day Name
    Schedule Day 69,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 69,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 69,         !- CustomDay1 Schedule:Day Name
    Schedule Day 69;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 64,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ec753e89-e202-4798-8c34-95a8f0a9bef0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {7057ae7b-de81-458e-baa9-0c6710cc06b4},  !- Name
    Schedule Day 70,         !- Sunday Schedule:Day Name
    Schedule Day 70,         !- Monday Schedule:Day Name
    Schedule Day 70,         !- Tuesday Schedule:Day Name
    Schedule Day 70,         !- Wednesday Schedule:Day Name
    Schedule Day 70,         !- Thursday Schedule:Day Name
    Schedule Day 70,         !- Friday Schedule:Day Name
    Schedule Day 70,         !- Saturday Schedule:Day Name
    Schedule Day 70,         !- Holiday Schedule:Day Name
    Schedule Day 70,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 70,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 70,         !- CustomDay1 Schedule:Day Name
    Schedule Day 70;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 65,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7057ae7b-de81-458e-baa9-0c6710cc06b4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {4f131977-b54e-4cd1-84a7-29b94bb7a06c},  !- Name
    Schedule Day 71,         !- Sunday Schedule:Day Name
    Schedule Day 71,         !- Monday Schedule:Day Name
    Schedule Day 71,         !- Tuesday Schedule:Day Name
    Schedule Day 71,         !- Wednesday Schedule:Day Name
    Schedule Day 71,         !- Thursday Schedule:Day Name
    Schedule Day 71,         !- Friday Schedule:Day Name
    Schedule Day 71,         !- Saturday Schedule:Day Name
    Schedule Day 71,         !- Holiday Schedule:Day Name
    Schedule Day 71,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 71,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 71,         !- CustomDay1 Schedule:Day Name
    Schedule Day 71;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 66,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4f131977-b54e-4cd1-84a7-29b94bb7a06c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {7dab103f-5cef-4af4-98ae-0d8ffd57cf6f},  !- Name
    Schedule Day 72,         !- Sunday Schedule:Day Name
    Schedule Day 72,         !- Monday Schedule:Day Name
    Schedule Day 72,         !- Tuesday Schedule:Day Name
    Schedule Day 72,         !- Wednesday Schedule:Day Name
    Schedule Day 72,         !- Thursday Schedule:Day Name
    Schedule Day 72,         !- Friday Schedule:Day Name
    Schedule Day 72,         !- Saturday Schedule:Day Name
    Schedule Day 72,         !- Holiday Schedule:Day Name
    Schedule Day 72,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 72,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 72,         !- CustomDay1 Schedule:Day Name
    Schedule Day 72;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 67,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7dab103f-5cef-4af4-98ae-0d8ffd57cf6f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {64297edb-3f26-4f7b-8e2b-5cc75086e346},  !- Name
    Schedule Day 73,         !- Sunday Schedule:Day Name
    Schedule Day 73,         !- Monday Schedule:Day Name
    Schedule Day 73,         !- Tuesday Schedule:Day Name
    Schedule Day 73,         !- Wednesday Schedule:Day Name
    Schedule Day 73,         !- Thursday Schedule:Day Name
    Schedule Day 73,         !- Friday Schedule:Day Name
    Schedule Day 73,         !- Saturday Schedule:Day Name
    Schedule Day 73,         !- Holiday Schedule:Day Name
    Schedule Day 73,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 73,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 73,         !- CustomDay1 Schedule:Day Name
    Schedule Day 73;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 68,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {64297edb-3f26-4f7b-8e2b-5cc75086e346},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {b6a2a20f-b1f1-4c8d-94a6-345125f54969},  !- Name
    Schedule Day 74,         !- Sunday Schedule:Day Name
    Schedule Day 74,         !- Monday Schedule:Day Name
    Schedule Day 74,         !- Tuesday Schedule:Day Name
    Schedule Day 74,         !- Wednesday Schedule:Day Name
    Schedule Day 74,         !- Thursday Schedule:Day Name
    Schedule Day 74,         !- Friday Schedule:Day Name
    Schedule Day 74,         !- Saturday Schedule:Day Name
    Schedule Day 74,         !- Holiday Schedule:Day Name
    Schedule Day 74,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 74,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 74,         !- CustomDay1 Schedule:Day Name
    Schedule Day 74;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 69,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {b6a2a20f-b1f1-4c8d-94a6-345125f54969},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {57759f65-29ee-4786-8873-435e35734bc8},  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 7,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {57759f65-29ee-4786-8873-435e35734bc8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {246adcb1-9a67-4712-a4c2-faa7b6ae94fd},  !- Name
    Schedule Day 75,         !- Sunday Schedule:Day Name
    Schedule Day 75,         !- Monday Schedule:Day Name
    Schedule Day 75,         !- Tuesday Schedule:Day Name
    Schedule Day 75,         !- Wednesday Schedule:Day Name
    Schedule Day 75,         !- Thursday Schedule:Day Name
    Schedule Day 75,         !- Friday Schedule:Day Name
    Schedule Day 75,         !- Saturday Schedule:Day Name
    Schedule Day 75,         !- Holiday Schedule:Day Name
    Schedule Day 75,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 75,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 75,         !- CustomDay1 Schedule:Day Name
    Schedule Day 75;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 70,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {246adcb1-9a67-4712-a4c2-faa7b6ae94fd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {1c3e9904-9f55-4055-8596-781799e93ff5},  !- Name
    Schedule Day 76,         !- Sunday Schedule:Day Name
    Schedule Day 76,         !- Monday Schedule:Day Name
    Schedule Day 76,         !- Tuesday Schedule:Day Name
    Schedule Day 76,         !- Wednesday Schedule:Day Name
    Schedule Day 76,         !- Thursday Schedule:Day Name
    Schedule Day 76,         !- Friday Schedule:Day Name
    Schedule Day 76,         !- Saturday Schedule:Day Name
    Schedule Day 76,         !- Holiday Schedule:Day Name
    Schedule Day 76,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 76,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 76,         !- CustomDay1 Schedule:Day Name
    Schedule Day 76;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 71,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1c3e9904-9f55-4055-8596-781799e93ff5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {29d24638-b40d-46bb-940e-0e739f90ce65},  !- Name
    Schedule Day 77,         !- Sunday Schedule:Day Name
    Schedule Day 77,         !- Monday Schedule:Day Name
    Schedule Day 77,         !- Tuesday Schedule:Day Name
    Schedule Day 77,         !- Wednesday Schedule:Day Name
    Schedule Day 77,         !- Thursday Schedule:Day Name
    Schedule Day 77,         !- Friday Schedule:Day Name
    Schedule Day 77,         !- Saturday Schedule:Day Name
    Schedule Day 77,         !- Holiday Schedule:Day Name
    Schedule Day 77,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 77,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 77,         !- CustomDay1 Schedule:Day Name
    Schedule Day 77;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 72,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {29d24638-b40d-46bb-940e-0e739f90ce65},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {62b709d9-6ca7-4af4-9d5f-4eee4726925d},  !- Name
    Schedule Day 78,         !- Sunday Schedule:Day Name
    Schedule Day 78,         !- Monday Schedule:Day Name
    Schedule Day 78,         !- Tuesday Schedule:Day Name
    Schedule Day 78,         !- Wednesday Schedule:Day Name
    Schedule Day 78,         !- Thursday Schedule:Day Name
    Schedule Day 78,         !- Friday Schedule:Day Name
    Schedule Day 78,         !- Saturday Schedule:Day Name
    Schedule Day 78,         !- Holiday Schedule:Day Name
    Schedule Day 78,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 78,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 78,         !- CustomDay1 Schedule:Day Name
    Schedule Day 78;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 73,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {62b709d9-6ca7-4af4-9d5f-4eee4726925d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {30b60f25-3621-44fc-8cca-2d12641ab3fd},  !- Name
    Schedule Day 79,         !- Sunday Schedule:Day Name
    Schedule Day 79,         !- Monday Schedule:Day Name
    Schedule Day 79,         !- Tuesday Schedule:Day Name
    Schedule Day 79,         !- Wednesday Schedule:Day Name
    Schedule Day 79,         !- Thursday Schedule:Day Name
    Schedule Day 79,         !- Friday Schedule:Day Name
    Schedule Day 79,         !- Saturday Schedule:Day Name
    Schedule Day 79,         !- Holiday Schedule:Day Name
    Schedule Day 79,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 79,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 79,         !- CustomDay1 Schedule:Day Name
    Schedule Day 79;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 74,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {30b60f25-3621-44fc-8cca-2d12641ab3fd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {62c9ed58-1d49-4542-9e89-c7b357dadfa3},  !- Name
    Schedule Day 80,         !- Sunday Schedule:Day Name
    Schedule Day 80,         !- Monday Schedule:Day Name
    Schedule Day 80,         !- Tuesday Schedule:Day Name
    Schedule Day 80,         !- Wednesday Schedule:Day Name
    Schedule Day 80,         !- Thursday Schedule:Day Name
    Schedule Day 80,         !- Friday Schedule:Day Name
    Schedule Day 80,         !- Saturday Schedule:Day Name
    Schedule Day 80,         !- Holiday Schedule:Day Name
    Schedule Day 80,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 80,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 80,         !- CustomDay1 Schedule:Day Name
    Schedule Day 80;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 75,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {62c9ed58-1d49-4542-9e89-c7b357dadfa3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {55e8f5a3-8095-4f6c-b172-010d5a24437e},  !- Name
    Schedule Day 81,         !- Sunday Schedule:Day Name
    Schedule Day 81,         !- Monday Schedule:Day Name
    Schedule Day 81,         !- Tuesday Schedule:Day Name
    Schedule Day 81,         !- Wednesday Schedule:Day Name
    Schedule Day 81,         !- Thursday Schedule:Day Name
    Schedule Day 81,         !- Friday Schedule:Day Name
    Schedule Day 81,         !- Saturday Schedule:Day Name
    Schedule Day 81,         !- Holiday Schedule:Day Name
    Schedule Day 81,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 81,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 81,         !- CustomDay1 Schedule:Day Name
    Schedule Day 81;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 76,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {55e8f5a3-8095-4f6c-b172-010d5a24437e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {94af33b7-4bf4-45ee-9543-ff6f09846a7a},  !- Name
    Schedule Day 82,         !- Sunday Schedule:Day Name
    Schedule Day 82,         !- Monday Schedule:Day Name
    Schedule Day 82,         !- Tuesday Schedule:Day Name
    Schedule Day 82,         !- Wednesday Schedule:Day Name
    Schedule Day 82,         !- Thursday Schedule:Day Name
    Schedule Day 82,         !- Friday Schedule:Day Name
    Schedule Day 82,         !- Saturday Schedule:Day Name
    Schedule Day 82,         !- Holiday Schedule:Day Name
    Schedule Day 82,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 82,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 82,         !- CustomDay1 Schedule:Day Name
    Schedule Day 82;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 77,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {94af33b7-4bf4-45ee-9543-ff6f09846a7a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {53eff788-1894-43e1-837b-1db3360b2077},  !- Name
    Schedule Day 83,         !- Sunday Schedule:Day Name
    Schedule Day 83,         !- Monday Schedule:Day Name
    Schedule Day 83,         !- Tuesday Schedule:Day Name
    Schedule Day 83,         !- Wednesday Schedule:Day Name
    Schedule Day 83,         !- Thursday Schedule:Day Name
    Schedule Day 83,         !- Friday Schedule:Day Name
    Schedule Day 83,         !- Saturday Schedule:Day Name
    Schedule Day 83,         !- Holiday Schedule:Day Name
    Schedule Day 83,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 83,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 83,         !- CustomDay1 Schedule:Day Name
    Schedule Day 83;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 78,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {53eff788-1894-43e1-837b-1db3360b2077},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {c09db012-736b-4964-b95d-d050b7e9a354},  !- Name
    Schedule Day 84,         !- Sunday Schedule:Day Name
    Schedule Day 84,         !- Monday Schedule:Day Name
    Schedule Day 84,         !- Tuesday Schedule:Day Name
    Schedule Day 84,         !- Wednesday Schedule:Day Name
    Schedule Day 84,         !- Thursday Schedule:Day Name
    Schedule Day 84,         !- Friday Schedule:Day Name
    Schedule Day 84,         !- Saturday Schedule:Day Name
    Schedule Day 84,         !- Holiday Schedule:Day Name
    Schedule Day 84,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 84,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 84,         !- CustomDay1 Schedule:Day Name
    Schedule Day 84;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 79,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c09db012-736b-4964-b95d-d050b7e9a354},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {69172b03-db9f-45dd-8a3e-79c91f8f8a21},  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 13,         !- Monday Schedule:Day Name
    Schedule Day 13,         !- Tuesday Schedule:Day Name
    Schedule Day 13,         !- Wednesday Schedule:Day Name
    Schedule Day 13,         !- Thursday Schedule:Day Name
    Schedule Day 13,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 8,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {69172b03-db9f-45dd-8a3e-79c91f8f8a21},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {2e66b136-7560-4004-a756-8f3555a14304},  !- Name
    Schedule Day 85,         !- Sunday Schedule:Day Name
    Schedule Day 85,         !- Monday Schedule:Day Name
    Schedule Day 85,         !- Tuesday Schedule:Day Name
    Schedule Day 85,         !- Wednesday Schedule:Day Name
    Schedule Day 85,         !- Thursday Schedule:Day Name
    Schedule Day 85,         !- Friday Schedule:Day Name
    Schedule Day 85,         !- Saturday Schedule:Day Name
    Schedule Day 85,         !- Holiday Schedule:Day Name
    Schedule Day 85,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 85,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 85,         !- CustomDay1 Schedule:Day Name
    Schedule Day 85;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 80,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2e66b136-7560-4004-a756-8f3555a14304},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {fb79504d-199f-4817-bb99-bbd4c9f38b2f},  !- Name
    Schedule Day 86,         !- Sunday Schedule:Day Name
    Schedule Day 86,         !- Monday Schedule:Day Name
    Schedule Day 86,         !- Tuesday Schedule:Day Name
    Schedule Day 86,         !- Wednesday Schedule:Day Name
    Schedule Day 86,         !- Thursday Schedule:Day Name
    Schedule Day 86,         !- Friday Schedule:Day Name
    Schedule Day 86,         !- Saturday Schedule:Day Name
    Schedule Day 86,         !- Holiday Schedule:Day Name
    Schedule Day 86,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 86,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 86,         !- CustomDay1 Schedule:Day Name
    Schedule Day 86;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 81,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {fb79504d-199f-4817-bb99-bbd4c9f38b2f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {7a36e38e-5a3c-45d6-a679-49dc15f0a7a8},  !- Name
    Schedule Day 87,         !- Sunday Schedule:Day Name
    Schedule Day 87,         !- Monday Schedule:Day Name
    Schedule Day 87,         !- Tuesday Schedule:Day Name
    Schedule Day 87,         !- Wednesday Schedule:Day Name
    Schedule Day 87,         !- Thursday Schedule:Day Name
    Schedule Day 87,         !- Friday Schedule:Day Name
    Schedule Day 87,         !- Saturday Schedule:Day Name
    Schedule Day 87,         !- Holiday Schedule:Day Name
    Schedule Day 87,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 87,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 87,         !- CustomDay1 Schedule:Day Name
    Schedule Day 87;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 82,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7a36e38e-5a3c-45d6-a679-49dc15f0a7a8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {4cdfda66-f5c4-45e8-acfd-005c93c432f7},  !- Name
    Schedule Day 88,         !- Sunday Schedule:Day Name
    Schedule Day 88,         !- Monday Schedule:Day Name
    Schedule Day 88,         !- Tuesday Schedule:Day Name
    Schedule Day 88,         !- Wednesday Schedule:Day Name
    Schedule Day 88,         !- Thursday Schedule:Day Name
    Schedule Day 88,         !- Friday Schedule:Day Name
    Schedule Day 88,         !- Saturday Schedule:Day Name
    Schedule Day 88,         !- Holiday Schedule:Day Name
    Schedule Day 88,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 88,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 88,         !- CustomDay1 Schedule:Day Name
    Schedule Day 88;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 83,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4cdfda66-f5c4-45e8-acfd-005c93c432f7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {0e219027-43cf-4171-bcdf-16cb6cbef2e2},  !- Name
    Schedule Day 89,         !- Sunday Schedule:Day Name
    Schedule Day 89,         !- Monday Schedule:Day Name
    Schedule Day 89,         !- Tuesday Schedule:Day Name
    Schedule Day 89,         !- Wednesday Schedule:Day Name
    Schedule Day 89,         !- Thursday Schedule:Day Name
    Schedule Day 89,         !- Friday Schedule:Day Name
    Schedule Day 89,         !- Saturday Schedule:Day Name
    Schedule Day 89,         !- Holiday Schedule:Day Name
    Schedule Day 89,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 89,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 89,         !- CustomDay1 Schedule:Day Name
    Schedule Day 89;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 84,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0e219027-43cf-4171-bcdf-16cb6cbef2e2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {0fdbd02e-2594-4717-8d37-69866355d46a},  !- Name
    Schedule Day 90,         !- Sunday Schedule:Day Name
    Schedule Day 90,         !- Monday Schedule:Day Name
    Schedule Day 90,         !- Tuesday Schedule:Day Name
    Schedule Day 90,         !- Wednesday Schedule:Day Name
    Schedule Day 90,         !- Thursday Schedule:Day Name
    Schedule Day 90,         !- Friday Schedule:Day Name
    Schedule Day 90,         !- Saturday Schedule:Day Name
    Schedule Day 90,         !- Holiday Schedule:Day Name
    Schedule Day 90,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 90,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 90,         !- CustomDay1 Schedule:Day Name
    Schedule Day 90;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 85,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0fdbd02e-2594-4717-8d37-69866355d46a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {381b5dd9-630a-48d8-8b8d-ddd9e930471f},  !- Name
    Schedule Day 91,         !- Sunday Schedule:Day Name
    Schedule Day 91,         !- Monday Schedule:Day Name
    Schedule Day 91,         !- Tuesday Schedule:Day Name
    Schedule Day 91,         !- Wednesday Schedule:Day Name
    Schedule Day 91,         !- Thursday Schedule:Day Name
    Schedule Day 91,         !- Friday Schedule:Day Name
    Schedule Day 91,         !- Saturday Schedule:Day Name
    Schedule Day 91,         !- Holiday Schedule:Day Name
    Schedule Day 91,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 91,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 91,         !- CustomDay1 Schedule:Day Name
    Schedule Day 91;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 86,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {381b5dd9-630a-48d8-8b8d-ddd9e930471f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {2a78558a-02f2-4dcb-b456-d7904c24df70},  !- Name
    Schedule Day 92,         !- Sunday Schedule:Day Name
    Schedule Day 92,         !- Monday Schedule:Day Name
    Schedule Day 92,         !- Tuesday Schedule:Day Name
    Schedule Day 92,         !- Wednesday Schedule:Day Name
    Schedule Day 92,         !- Thursday Schedule:Day Name
    Schedule Day 92,         !- Friday Schedule:Day Name
    Schedule Day 92,         !- Saturday Schedule:Day Name
    Schedule Day 92,         !- Holiday Schedule:Day Name
    Schedule Day 92,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 92,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 92,         !- CustomDay1 Schedule:Day Name
    Schedule Day 92;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 87,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2a78558a-02f2-4dcb-b456-d7904c24df70},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {8e63c9fa-fb5e-43aa-a5c2-cd77d041beae},  !- Name
    Schedule Day 93,         !- Sunday Schedule:Day Name
    Schedule Day 93,         !- Monday Schedule:Day Name
    Schedule Day 93,         !- Tuesday Schedule:Day Name
    Schedule Day 93,         !- Wednesday Schedule:Day Name
    Schedule Day 93,         !- Thursday Schedule:Day Name
    Schedule Day 93,         !- Friday Schedule:Day Name
    Schedule Day 93,         !- Saturday Schedule:Day Name
    Schedule Day 93,         !- Holiday Schedule:Day Name
    Schedule Day 93,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 93,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 93,         !- CustomDay1 Schedule:Day Name
    Schedule Day 93;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 88,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8e63c9fa-fb5e-43aa-a5c2-cd77d041beae},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {a2495742-3266-4739-b5c1-30b9a25e0c59},  !- Name
    Schedule Day 94,         !- Sunday Schedule:Day Name
    Schedule Day 94,         !- Monday Schedule:Day Name
    Schedule Day 94,         !- Tuesday Schedule:Day Name
    Schedule Day 94,         !- Wednesday Schedule:Day Name
    Schedule Day 94,         !- Thursday Schedule:Day Name
    Schedule Day 94,         !- Friday Schedule:Day Name
    Schedule Day 94,         !- Saturday Schedule:Day Name
    Schedule Day 94,         !- Holiday Schedule:Day Name
    Schedule Day 94,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 94,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 94,         !- CustomDay1 Schedule:Day Name
    Schedule Day 94;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 89,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a2495742-3266-4739-b5c1-30b9a25e0c59},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {f4e554a1-8655-4617-8d41-a53dfdb1dcb0},  !- Name
    Schedule Day 14,         !- Sunday Schedule:Day Name
    Schedule Day 14,         !- Monday Schedule:Day Name
    Schedule Day 14,         !- Tuesday Schedule:Day Name
    Schedule Day 14,         !- Wednesday Schedule:Day Name
    Schedule Day 14,         !- Thursday Schedule:Day Name
    Schedule Day 14,         !- Friday Schedule:Day Name
    Schedule Day 14,         !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 9,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f4e554a1-8655-4617-8d41-a53dfdb1dcb0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {a6533bf0-4ad4-468f-9ad9-bfb9d78e03ad},  !- Name
    Schedule Day 95,         !- Sunday Schedule:Day Name
    Schedule Day 95,         !- Monday Schedule:Day Name
    Schedule Day 95,         !- Tuesday Schedule:Day Name
    Schedule Day 95,         !- Wednesday Schedule:Day Name
    Schedule Day 95,         !- Thursday Schedule:Day Name
    Schedule Day 95,         !- Friday Schedule:Day Name
    Schedule Day 95,         !- Saturday Schedule:Day Name
    Schedule Day 95,         !- Holiday Schedule:Day Name
    Schedule Day 95,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 95,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 95,         !- CustomDay1 Schedule:Day Name
    Schedule Day 95;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 90,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a6533bf0-4ad4-468f-9ad9-bfb9d78e03ad},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {a8bc9561-4c3f-4689-8ca2-47e9b533d474},  !- Name
    Schedule Day 96,         !- Sunday Schedule:Day Name
    Schedule Day 96,         !- Monday Schedule:Day Name
    Schedule Day 96,         !- Tuesday Schedule:Day Name
    Schedule Day 96,         !- Wednesday Schedule:Day Name
    Schedule Day 96,         !- Thursday Schedule:Day Name
    Schedule Day 96,         !- Friday Schedule:Day Name
    Schedule Day 96,         !- Saturday Schedule:Day Name
    Schedule Day 96,         !- Holiday Schedule:Day Name
    Schedule Day 96,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 96,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 96,         !- CustomDay1 Schedule:Day Name
    Schedule Day 96;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 91,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a8bc9561-4c3f-4689-8ca2-47e9b533d474},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {9279f9ba-1890-4214-b100-4816c892e340},  !- Name
    Schedule Day 97,         !- Sunday Schedule:Day Name
    Schedule Day 97,         !- Monday Schedule:Day Name
    Schedule Day 97,         !- Tuesday Schedule:Day Name
    Schedule Day 97,         !- Wednesday Schedule:Day Name
    Schedule Day 97,         !- Thursday Schedule:Day Name
    Schedule Day 97,         !- Friday Schedule:Day Name
    Schedule Day 97,         !- Saturday Schedule:Day Name
    Schedule Day 97,         !- Holiday Schedule:Day Name
    Schedule Day 97,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 97,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 97,         !- CustomDay1 Schedule:Day Name
    Schedule Day 97;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 92,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9279f9ba-1890-4214-b100-4816c892e340},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {c987c16a-b247-4e1f-9999-249d36e3e497},  !- Name
    Schedule Day 98,         !- Sunday Schedule:Day Name
    Schedule Day 98,         !- Monday Schedule:Day Name
    Schedule Day 98,         !- Tuesday Schedule:Day Name
    Schedule Day 98,         !- Wednesday Schedule:Day Name
    Schedule Day 98,         !- Thursday Schedule:Day Name
    Schedule Day 98,         !- Friday Schedule:Day Name
    Schedule Day 98,         !- Saturday Schedule:Day Name
    Schedule Day 98,         !- Holiday Schedule:Day Name
    Schedule Day 98,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 98,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 98,         !- CustomDay1 Schedule:Day Name
    Schedule Day 98;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 93,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c987c16a-b247-4e1f-9999-249d36e3e497},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {82583e80-285f-4a81-b4a1-24e7ad4752e6},  !- Name
    Schedule Day 99,         !- Sunday Schedule:Day Name
    Schedule Day 99,         !- Monday Schedule:Day Name
    Schedule Day 99,         !- Tuesday Schedule:Day Name
    Schedule Day 99,         !- Wednesday Schedule:Day Name
    Schedule Day 99,         !- Thursday Schedule:Day Name
    Schedule Day 99,         !- Friday Schedule:Day Name
    Schedule Day 99,         !- Saturday Schedule:Day Name
    Schedule Day 99,         !- Holiday Schedule:Day Name
    Schedule Day 99,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 99,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 99,         !- CustomDay1 Schedule:Day Name
    Schedule Day 99;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 94,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {82583e80-285f-4a81-b4a1-24e7ad4752e6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {61ead92b-0bff-4214-8b60-d214e54f4bc6},  !- Name
    Schedule Day 100,        !- Sunday Schedule:Day Name
    Schedule Day 100,        !- Monday Schedule:Day Name
    Schedule Day 100,        !- Tuesday Schedule:Day Name
    Schedule Day 100,        !- Wednesday Schedule:Day Name
    Schedule Day 100,        !- Thursday Schedule:Day Name
    Schedule Day 100,        !- Friday Schedule:Day Name
    Schedule Day 100,        !- Saturday Schedule:Day Name
    Schedule Day 100,        !- Holiday Schedule:Day Name
    Schedule Day 100,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 100,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 100,        !- CustomDay1 Schedule:Day Name
    Schedule Day 100;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 95,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {61ead92b-0bff-4214-8b60-d214e54f4bc6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {f0d0cd84-090c-483b-a5a5-2c8d718314d9},  !- Name
    Schedule Day 101,        !- Sunday Schedule:Day Name
    Schedule Day 101,        !- Monday Schedule:Day Name
    Schedule Day 101,        !- Tuesday Schedule:Day Name
    Schedule Day 101,        !- Wednesday Schedule:Day Name
    Schedule Day 101,        !- Thursday Schedule:Day Name
    Schedule Day 101,        !- Friday Schedule:Day Name
    Schedule Day 101,        !- Saturday Schedule:Day Name
    Schedule Day 101,        !- Holiday Schedule:Day Name
    Schedule Day 101,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 101,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 101,        !- CustomDay1 Schedule:Day Name
    Schedule Day 101;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 96,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f0d0cd84-090c-483b-a5a5-2c8d718314d9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {1f5afc20-ec2a-42fe-adb6-ee6ee2daf1db},  !- Name
    Schedule Day 102,        !- Sunday Schedule:Day Name
    Schedule Day 102,        !- Monday Schedule:Day Name
    Schedule Day 102,        !- Tuesday Schedule:Day Name
    Schedule Day 102,        !- Wednesday Schedule:Day Name
    Schedule Day 102,        !- Thursday Schedule:Day Name
    Schedule Day 102,        !- Friday Schedule:Day Name
    Schedule Day 102,        !- Saturday Schedule:Day Name
    Schedule Day 102,        !- Holiday Schedule:Day Name
    Schedule Day 102,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 102,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 102,        !- CustomDay1 Schedule:Day Name
    Schedule Day 102;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 97,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1f5afc20-ec2a-42fe-adb6-ee6ee2daf1db},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {05d69ca3-34b0-4343-946e-c4e9346b010b},  !- Name
    Schedule Day 103,        !- Sunday Schedule:Day Name
    Schedule Day 103,        !- Monday Schedule:Day Name
    Schedule Day 103,        !- Tuesday Schedule:Day Name
    Schedule Day 103,        !- Wednesday Schedule:Day Name
    Schedule Day 103,        !- Thursday Schedule:Day Name
    Schedule Day 103,        !- Friday Schedule:Day Name
    Schedule Day 103,        !- Saturday Schedule:Day Name
    Schedule Day 103,        !- Holiday Schedule:Day Name
    Schedule Day 103,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 103,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 103,        !- CustomDay1 Schedule:Day Name
    Schedule Day 103;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 98,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {05d69ca3-34b0-4343-946e-c4e9346b010b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {a8ec240c-b420-4a6c-8d10-07864481e1de},  !- Name
    Schedule Day 104,        !- Sunday Schedule:Day Name
    Schedule Day 104,        !- Monday Schedule:Day Name
    Schedule Day 104,        !- Tuesday Schedule:Day Name
    Schedule Day 104,        !- Wednesday Schedule:Day Name
    Schedule Day 104,        !- Thursday Schedule:Day Name
    Schedule Day 104,        !- Friday Schedule:Day Name
    Schedule Day 104,        !- Saturday Schedule:Day Name
    Schedule Day 104,        !- Holiday Schedule:Day Name
    Schedule Day 104,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 104,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 104,        !- CustomDay1 Schedule:Day Name
    Schedule Day 104;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 99,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a8ec240c-b420-4a6c-8d10-07864481e1de},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {6db93f2e-546d-45a6-850f-cb8b2ff5469b},  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Schedule:Week:Daily {6db93f2e-546d-45a6-850f-cb8b2ff5469b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {95f30b92-ecc2-4cbb-8de6-d5b3e5541929},  !- Name
    Supply Air Temp Default, !- Sunday Schedule:Day Name
    Supply Air Temp Default, !- Monday Schedule:Day Name
    Supply Air Temp Default, !- Tuesday Schedule:Day Name
    Supply Air Temp Default, !- Wednesday Schedule:Day Name
    Supply Air Temp Default, !- Thursday Schedule:Day Name
    Supply Air Temp Default, !- Friday Schedule:Day Name
    Supply Air Temp Default, !- Saturday Schedule:Day Name
    Supply Air Temp Default, !- Holiday Schedule:Day Name
    Supply Air Temp Default, !- SummerDesignDay Schedule:Day Name
    Supply Air Temp Default, !- WinterDesignDay Schedule:Day Name
    Supply Air Temp Default, !- CustomDay1 Schedule:Day Name
    Supply Air Temp Default; !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Supply Air Temp,         !- Name
    TEMPERATURE 2,           !- Schedule Type Limits Name
    Schedule:Week:Daily {95f30b92-ecc2-4cbb-8de6-d5b3e5541929},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {f8f8264b-b84b-4ef8-b294-0ff64a1506ed},  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule:Week:Daily {f8f8264b-b84b-4ef8-b294-0ff64a1506ed},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {cd2b11b2-6c41-41eb-8951-142d8e70d80f},  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {cd2b11b2-6c41-41eb-8951-142d8e70d80f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,,0;

  Schedule:Constant,Always On Continuous,,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    Make-up air unit,        !- Name
    ,                        !- Controller List Name
    Make-up air unit AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Make-up air unit Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 91,                 !- Supply Side Inlet Node Name
    Node 94,                 !- Demand Side Outlet Node Name
    Make-up air unit Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Make-up air unit Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    Make-up air unit Supply Outlet Nodes,  !- Name
    Node 92;                 !- Node 1 Name

  NodeList,
    Make-up air unit Demand Inlet Nodes,  !- Name
    Node 93;                 !- Node 1 Name

  Sizing:System,
    Make-up air unit,        !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Make-up air unit AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Make-up air unit Occ Sch,!- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    Make-up air unit Supply Branches,  !- Name
    Make-up air unit Main Branch;  !- Branch 1 Name

  Branch,
    Make-up air unit Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 91,                 !- Component 1 Inlet Node Name
    Node 100,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 1 224kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 100,                !- Component 2 Inlet Node Name
    Node 99,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 1, !- Component 3 Name
    Node 99,                 !- Component 3 Inlet Node Name
    Node 98,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 1,   !- Component 4 Name
    Node 98,                 !- Component 4 Inlet Node Name
    Node 92;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 97,                 !- Relief Air Outlet Node Name
    Node 91,                 !- Return Air Node Name
    Node 100,                !- Mixed Air Node Name
    Node 96,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Make-up air unit Occ Sch,!- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 96;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 100,                !- Mixed Air Node Name
    Node 96,                 !- Outdoor Air Stream Node Name
    Node 97,                 !- Relief Air Stream Node Name
    Node 91;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 100 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 92,                 !- Reference Setpoint Node Name
    Node 98,                 !- Fan Inlet Node Name
    Node 92,                 !- Fan Outlet Node Name
    Node 100;                !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 1 224kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 100,                !- DX Cooling Coil System Inlet Node Name
    Node 99,                 !- DX Cooling Coil System Outlet Node Name
    Node 99,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1 224kBtu/hr 9.7EER;  !- Cooling Coil Name

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:MixedAir,
    Node 99 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 92,                 !- Reference Setpoint Node Name
    Node 98,                 !- Fan Inlet Node Name
    Node 92,                 !- Fan Outlet Node Name
    Node 99;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1 224kBtu/hr 9.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.4490342920354,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 100,                !- Air Inlet Node Name
    Node 99,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Electric,
    Coil Heating Electric 1, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 99,                 !- Air Inlet Node Name
    Node 98,                 !- Air Outlet Node Name
    Node 98;                 !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 98 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 92,                 !- Reference Setpoint Node Name
    Node 98,                 !- Fan Inlet Node Name
    Node 92,                 !- Fan Outlet Node Name
    Node 98;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 1,   !- Name
    Make-up air unit Occ Sch,!- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 98,                 !- Air Inlet Node Name
    Node 92;                 !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Makeup-Air Unit Supply Air Temp,  !- Schedule Name
    Node 92;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    Make-up air unit Node 93 Supply Path,  !- Name
    Node 93,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 93,                 !- Inlet Node Name
    Node 95,                 !- Outlet 1 Node Name
    Node 106,                !- Outlet 2 Node Name
    Node 110,                !- Outlet 3 Node Name
    Node 114,                !- Outlet 4 Node Name
    Node 118,                !- Outlet 5 Node Name
    Node 122,                !- Outlet 6 Node Name
    Node 126,                !- Outlet 7 Node Name
    Node 130,                !- Outlet 8 Node Name
    Node 134,                !- Outlet 9 Node Name
    Node 138,                !- Outlet 10 Node Name
    Node 142,                !- Outlet 11 Node Name
    Node 146,                !- Outlet 12 Node Name
    Node 150,                !- Outlet 13 Node Name
    Node 154,                !- Outlet 14 Node Name
    Node 158,                !- Outlet 15 Node Name
    Node 162,                !- Outlet 16 Node Name
    Node 166,                !- Outlet 17 Node Name
    Node 170,                !- Outlet 18 Node Name
    Node 174,                !- Outlet 19 Node Name
    Node 178,                !- Outlet 20 Node Name
    Node 182,                !- Outlet 21 Node Name
    Node 186,                !- Outlet 22 Node Name
    Node 190,                !- Outlet 23 Node Name
    Node 194,                !- Outlet 24 Node Name
    Node 198,                !- Outlet 25 Node Name
    Node 202,                !- Outlet 26 Node Name
    Node 206,                !- Outlet 27 Node Name
    Node 210,                !- Outlet 28 Node Name
    Node 214,                !- Outlet 29 Node Name
    Node 218,                !- Outlet 30 Node Name
    Node 222,                !- Outlet 31 Node Name
    Node 226,                !- Outlet 32 Node Name
    Node 230,                !- Outlet 33 Node Name
    Node 234,                !- Outlet 34 Node Name
    Node 238,                !- Outlet 35 Node Name
    Node 242,                !- Outlet 36 Node Name
    Node 246,                !- Outlet 37 Node Name
    Node 250,                !- Outlet 38 Node Name
    Node 254,                !- Outlet 39 Node Name
    Node 258,                !- Outlet 40 Node Name
    Node 262,                !- Outlet 41 Node Name
    Node 266,                !- Outlet 42 Node Name
    Node 270,                !- Outlet 43 Node Name
    Node 274,                !- Outlet 44 Node Name
    Node 278,                !- Outlet 45 Node Name
    Node 282,                !- Outlet 46 Node Name
    Node 286,                !- Outlet 47 Node Name
    Node 290,                !- Outlet 48 Node Name
    Node 294,                !- Outlet 49 Node Name
    Node 298,                !- Outlet 50 Node Name
    Node 302,                !- Outlet 51 Node Name
    Node 306,                !- Outlet 52 Node Name
    Node 310,                !- Outlet 53 Node Name
    Node 314,                !- Outlet 54 Node Name
    Node 318,                !- Outlet 55 Node Name
    Node 322,                !- Outlet 56 Node Name
    Node 326,                !- Outlet 57 Node Name
    Node 330,                !- Outlet 58 Node Name
    Node 334,                !- Outlet 59 Node Name
    Node 338,                !- Outlet 60 Node Name
    Node 342,                !- Outlet 61 Node Name
    Node 346,                !- Outlet 62 Node Name
    Node 350,                !- Outlet 63 Node Name
    Node 354,                !- Outlet 64 Node Name
    Node 358,                !- Outlet 65 Node Name
    Node 362,                !- Outlet 66 Node Name
    Node 366,                !- Outlet 67 Node Name
    Node 370,                !- Outlet 68 Node Name
    Node 374,                !- Outlet 69 Node Name
    Node 378,                !- Outlet 70 Node Name
    Node 382,                !- Outlet 71 Node Name
    Node 386,                !- Outlet 72 Node Name
    Node 390,                !- Outlet 73 Node Name
    Node 394,                !- Outlet 74 Node Name
    Node 398,                !- Outlet 75 Node Name
    Node 402,                !- Outlet 76 Node Name
    Node 406,                !- Outlet 77 Node Name
    Node 410,                !- Outlet 78 Node Name
    Node 414,                !- Outlet 79 Node Name
    Node 418,                !- Outlet 80 Node Name
    Node 422,                !- Outlet 81 Node Name
    Node 426,                !- Outlet 82 Node Name
    Node 430,                !- Outlet 83 Node Name
    Node 434,                !- Outlet 84 Node Name
    Node 438,                !- Outlet 85 Node Name
    Node 442,                !- Outlet 86 Node Name
    Node 446,                !- Outlet 87 Node Name
    Node 450,                !- Outlet 88 Node Name
    Node 454;                !- Outlet 89 Node Name

  AirLoopHVAC:ReturnPath,
    Make-up air unit Return Path,  !- Name
    Node 94,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 94,                 !- Outlet Node Name
    Node 103,                !- Inlet 1 Node Name
    Node 107,                !- Inlet 2 Node Name
    Node 111,                !- Inlet 3 Node Name
    Node 115,                !- Inlet 4 Node Name
    Node 119,                !- Inlet 5 Node Name
    Node 123,                !- Inlet 6 Node Name
    Node 127,                !- Inlet 7 Node Name
    Node 131,                !- Inlet 8 Node Name
    Node 135,                !- Inlet 9 Node Name
    Node 139,                !- Inlet 10 Node Name
    Node 143,                !- Inlet 11 Node Name
    Node 147,                !- Inlet 12 Node Name
    Node 151,                !- Inlet 13 Node Name
    Node 155,                !- Inlet 14 Node Name
    Node 159,                !- Inlet 15 Node Name
    Node 163,                !- Inlet 16 Node Name
    Node 167,                !- Inlet 17 Node Name
    Node 171,                !- Inlet 18 Node Name
    Node 175,                !- Inlet 19 Node Name
    Node 179,                !- Inlet 20 Node Name
    Node 183,                !- Inlet 21 Node Name
    Node 187,                !- Inlet 22 Node Name
    Node 191,                !- Inlet 23 Node Name
    Node 195,                !- Inlet 24 Node Name
    Node 199,                !- Inlet 25 Node Name
    Node 203,                !- Inlet 26 Node Name
    Node 207,                !- Inlet 27 Node Name
    Node 211,                !- Inlet 28 Node Name
    Node 215,                !- Inlet 29 Node Name
    Node 219,                !- Inlet 30 Node Name
    Node 223,                !- Inlet 31 Node Name
    Node 227,                !- Inlet 32 Node Name
    Node 231,                !- Inlet 33 Node Name
    Node 235,                !- Inlet 34 Node Name
    Node 239,                !- Inlet 35 Node Name
    Node 243,                !- Inlet 36 Node Name
    Node 247,                !- Inlet 37 Node Name
    Node 251,                !- Inlet 38 Node Name
    Node 255,                !- Inlet 39 Node Name
    Node 259,                !- Inlet 40 Node Name
    Node 263,                !- Inlet 41 Node Name
    Node 267,                !- Inlet 42 Node Name
    Node 271,                !- Inlet 43 Node Name
    Node 275,                !- Inlet 44 Node Name
    Node 279,                !- Inlet 45 Node Name
    Node 283,                !- Inlet 46 Node Name
    Node 287,                !- Inlet 47 Node Name
    Node 291,                !- Inlet 48 Node Name
    Node 295,                !- Inlet 49 Node Name
    Node 299,                !- Inlet 50 Node Name
    Node 303,                !- Inlet 51 Node Name
    Node 307,                !- Inlet 52 Node Name
    Node 311,                !- Inlet 53 Node Name
    Node 315,                !- Inlet 54 Node Name
    Node 319,                !- Inlet 55 Node Name
    Node 323,                !- Inlet 56 Node Name
    Node 327,                !- Inlet 57 Node Name
    Node 331,                !- Inlet 58 Node Name
    Node 335,                !- Inlet 59 Node Name
    Node 339,                !- Inlet 60 Node Name
    Node 343,                !- Inlet 61 Node Name
    Node 347,                !- Inlet 62 Node Name
    Node 351,                !- Inlet 63 Node Name
    Node 355,                !- Inlet 64 Node Name
    Node 359,                !- Inlet 65 Node Name
    Node 363,                !- Inlet 66 Node Name
    Node 367,                !- Inlet 67 Node Name
    Node 371,                !- Inlet 68 Node Name
    Node 375,                !- Inlet 69 Node Name
    Node 379,                !- Inlet 70 Node Name
    Node 383,                !- Inlet 71 Node Name
    Node 387,                !- Inlet 72 Node Name
    Node 391,                !- Inlet 73 Node Name
    Node 395,                !- Inlet 74 Node Name
    Node 399,                !- Inlet 75 Node Name
    Node 403,                !- Inlet 76 Node Name
    Node 407,                !- Inlet 77 Node Name
    Node 411,                !- Inlet 78 Node Name
    Node 415,                !- Inlet 79 Node Name
    Node 419,                !- Inlet 80 Node Name
    Node 423,                !- Inlet 81 Node Name
    Node 427,                !- Inlet 82 Node Name
    Node 431,                !- Inlet 83 Node Name
    Node 435,                !- Inlet 84 Node Name
    Node 439,                !- Inlet 85 Node Name
    Node 443,                !- Inlet 86 Node Name
    Node 447,                !- Inlet 87 Node Name
    Node 451,                !- Inlet 88 Node Name
    Node 455;                !- Inlet 89 Node Name

  AirLoopHVAC,
    VAV with Reheat,         !- Name
    VAV with Reheat Controllers,  !- Controller List Name
    VAV with Reheat AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV with Reheat Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 483,                !- Supply Side Inlet Node Name
    Node 486,                !- Demand Side Outlet Node Name
    VAV with Reheat Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV with Reheat Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    VAV with Reheat Supply Outlet Nodes,  !- Name
    Node 484;                !- Node 1 Name

  NodeList,
    VAV with Reheat Demand Inlet Nodes,  !- Name
    Node 485;                !- Node 1 Name

  Sizing:System,
    VAV with Reheat,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    13.1,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    VAV with Reheat Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 1; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 492,                !- Sensor Node Name
    Node 461,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    VAV with Reheat AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    VAV with Reheat Occ Sch, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    VAV with Reheat Supply Branches,  !- Name
    VAV with Reheat Main Branch;  !- Branch 1 Name

  Branch,
    VAV with Reheat Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    Node 483,                !- Component 1 Inlet Node Name
    Node 493,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 1,    !- Component 2 Name
    Node 493,                !- Component 2 Inlet Node Name
    Node 492,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 91,!- Component 3 Name
    Node 492,                !- Component 3 Inlet Node Name
    Node 491,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 1,   !- Component 4 Name
    Node 491,                !- Component 4 Inlet Node Name
    Node 484;                !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

  Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 490,                !- Relief Air Outlet Node Name
    Node 483,                !- Return Air Node Name
    Node 493,                !- Mixed Air Node Name
    Node 489,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    VAV with Reheat Occ Sch, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 489;                !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    Node 493,                !- Mixed Air Node Name
    Node 489,                !- Outdoor Air Stream Node Name
    Node 490,                !- Relief Air Stream Node Name
    Node 483;                !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    Node 493 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 484,                !- Reference Setpoint Node Name
    Node 491,                !- Fan Inlet Node Name
    Node 484,                !- Fan Outlet Node Name
    Node 493;                !- Setpoint Node or NodeList Name

  Coil:Cooling:Water,
    Coil Cooling Water 1,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 461,                !- Water Inlet Node Name
    Node 488,                !- Water Outlet Node Name
    Node 493,                !- Air Inlet Node Name
    Node 492,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  SetpointManager:MixedAir,
    Node 492 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 484,                !- Reference Setpoint Node Name
    Node 491,                !- Fan Inlet Node Name
    Node 484,                !- Fan Outlet Node Name
    Node 492;                !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Coil Heating Electric 91,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 492,                !- Air Inlet Node Name
    Node 491,                !- Air Outlet Node Name
    Node 491;                !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    Node 491 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 484,                !- Reference Setpoint Node Name
    Node 491,                !- Fan Inlet Node Name
    Node 484,                !- Fan Outlet Node Name
    Node 491;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    Fan Variable Volume 1,   !- Name
    VAV with Reheat Occ Sch, !- Availability Schedule Name
    0.549965,                !- Fan Total Efficiency
    1458.33,                 !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.68,                    !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.8461,                  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    -2.4176,                 !- Fan Power Coefficient 1
    9.5874,                  !- Fan Power Coefficient 2
    -11.559,                 !- Fan Power Coefficient 3
    5.4009,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 491,                !- Air Inlet Node Name
    Node 484;                !- Air Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 4,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp,         !- Schedule Name
    Node 484;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    VAV with Reheat Node 485 Supply Path,  !- Name
    Node 485,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 485,                !- Inlet Node Name
    Node 495;                !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    VAV with Reheat Return Path,  !- Name
    Node 486,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 486,                !- Outlet Node Name
    Node 494;                !- Inlet 1 Node Name

  PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 457,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 456,                !- Plant Side Inlet Node Name
    Node 457,                !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 459,                !- Demand Side Inlet Node Name
    Node 460,                !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7,                       !- Design Loop Exit Temperature {C}
    6,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Branch 3,  !- Branch 4 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Supply Branch 3;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Supply Branch 3;  !- Inlet Branch 3 Name

  Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Pump Constant Speed 1,   !- Component 1 Name
    Node 456,                !- Component 1 Inlet Node Name
    Node 462;                !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Pump Constant Speed 1,   !- Name
    Node 456,                !- Inlet Node Name
    Node 462,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Primary Chiller WaterCooled Scroll 1tons 0.8kW/ton,  !- Component 1 Name
    Node 458,                !- Component 1 Inlet Node Name
    Node 463;                !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    Primary Chiller WaterCooled Scroll 1tons 0.8kW/ton,  !- Name
    4889.8678361974,         !- Reference Capacity {W}
    4.50320102432778,        !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    WaterCooled_Scroll_CAPFT_NECB2011,  !- Cooling Capacity Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFT_NECB2011,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFPLR_NECB2011,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Node 458,                !- Chilled Water Inlet Node Name
    Node 463,                !- Chilled Water Outlet Node Name
    Node 474,                !- Condenser Inlet Node Name
    Node 480,                !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    WaterCooled_Scroll_CAPFT_NECB2011,  !- Name
    0.94418,                 !- Coefficient1 Constant
    0.0337102,               !- Coefficient2 x
    9.75564e-005,            !- Coefficient3 x**2
    -0.00322114,             !- Coefficient4 y
    -4.91832e-005,           !- Coefficient5 y**2
    -0.000177584,            !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    WaterCooled_Scroll_EIRFT_NECB2011,  !- Name
    0.727393,                !- Coefficient1 Constant
    -0.0118922,              !- Coefficient2 x
    0.000541177,             !- Coefficient3 x**2
    0.00187934,              !- Coefficient4 y
    0.000473461,             !- Coefficient5 y**2
    -0.000711472,            !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Quadratic,
    WaterCooled_Scroll_EIRFPLR_NECB2011,  !- Name
    0.04412,                 !- Coefficient1 Constant
    0.640367,                !- Coefficient2 x
    0.319555,                !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton,  !- Component 1 Name
    Node 464,                !- Component 1 Inlet Node Name
    Node 465;                !- Component 1 Outlet Node Name

  Chiller:Electric:EIR,
    Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton,  !- Name
    0.001,                   !- Reference Capacity {W}
    4.50320102432778,        !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    WaterCooled_Scroll_CAPFT_NECB2011 1,  !- Cooling Capacity Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFT_NECB2011 1,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Node 464,                !- Chilled Water Inlet Node Name
    Node 465,                !- Chilled Water Outlet Node Name
    Node 481,                !- Condenser Inlet Node Name
    Node 482,                !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

  Curve:Biquadratic,
    WaterCooled_Scroll_CAPFT_NECB2011 1,  !- Name
    0.94418,                 !- Coefficient1 Constant
    0.0337102,               !- Coefficient2 x
    9.75564e-005,            !- Coefficient3 x**2
    -0.00322114,             !- Coefficient4 y
    -4.91832e-005,           !- Coefficient5 y**2
    -0.000177584,            !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    WaterCooled_Scroll_EIRFT_NECB2011 1,  !- Name
    0.727393,                !- Coefficient1 Constant
    -0.0118922,              !- Coefficient2 x
    0.000541177,             !- Coefficient3 x**2
    0.00187934,              !- Coefficient4 y
    0.000473461,             !- Coefficient5 y**2
    -0.000711472,            !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Quadratic,
    WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
    0.04412,                 !- Coefficient1 Constant
    0.640367,                !- Coefficient2 x
    0.319555,                !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    Chilled Water Loop Supply Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 466,                !- Component 1 Inlet Node Name
    Node 467;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 466,                !- Inlet Node Name
    Node 467;                !- Outlet Node Name

  Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 468,                !- Component 1 Inlet Node Name
    Node 457;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 468,                !- Inlet Node Name
    Node 457;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    CHW Temp,                !- Schedule Name
    Node 457;                !- Setpoint Node or NodeList Name

  BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 459,                !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet Pipe,  !- Name
    Node 459,                !- Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 1,    !- Component 1 Name
    Node 461,                !- Component 1 Inlet Node Name
    Node 488;                !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 460;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet Pipe,  !- Name
    Chilled Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 460;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Primary Chiller WaterCooled Scroll 1tons 0.8kW/ton,  !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton;  !- Equipment 2 Name

  PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 470,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 469,                !- Plant Side Inlet Node Name
    Node 470,                !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 472,                !- Demand Side Inlet Node Name
    Node 473,                !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29,                      !- Design Loop Exit Temperature {C}
    6,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Pump Constant Speed 2,   !- Component 1 Name
    Node 469,                !- Component 1 Inlet Node Name
    Node 475;                !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Pump Constant Speed 2,   !- Name
    Node 469,                !- Inlet Node Name
    Node 475,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.855,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower Single Speed 1,  !- Component 1 Name
    Node 471,                !- Component 1 Inlet Node Name
    Node 476;                !- Component 1 Outlet Node Name

  CoolingTower:SingleSpeed,
    Cooling Tower Single Speed 1,  !- Name
    Node 471,                !- Water Inlet Node Name
    Node 476,                !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    89.6359907306359,        !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Regime Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Regime Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    LossFactor,              !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 477,                !- Component 1 Inlet Node Name
    Node 478;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 477,                !- Inlet Node Name
    Node 478;                !- Outlet Node Name

  Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 479,                !- Component 1 Inlet Node Name
    Node 470;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 479,                !- Inlet Node Name
    Node 470;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,  !- Name
    Temperature,             !- Control Variable
    CW Temp,                 !- Schedule Name
    Node 470;                !- Setpoint Node or NodeList Name

  BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 5 Name

  ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 472,                !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Inlet Pipe,  !- Name
    Node 472,                !- Inlet Node Name
    Condenser Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Primary Chiller WaterCooled Scroll 1tons 0.8kW/ton,  !- Component 1 Name
    Node 474,                !- Component 1 Inlet Node Name
    Node 480;                !- Component 1 Outlet Node Name

  Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton,  !- Component 1 Name
    Node 481,                !- Component 1 Inlet Node Name
    Node 482;                !- Component 1 Outlet Node Name

  Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 473;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Water Loop Demand Outlet Pipe,  !- Name
    Condenser Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 473;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower Single Speed 1;  !- Equipment 1 Name

  PlantLoop,
    Main Service Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 497,                !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 496,                !- Plant Side Inlet Node Name
    Node 497,                !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 499,                !- Demand Side Inlet Node Name
    Node 500,                !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    Main Service Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    Main Service Water Loop Supply Branches,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,  !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,  !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Main Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Main Service Water Loop Supply Splitter,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Main Service Water Loop Supply Mixer,  !- Name
    Main Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    Main Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Service Water Loop Pump, !- Component 1 Name
    Node 496,                !- Component 1 Inlet Node Name
    Node 502;                !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    Service Water Loop Pump, !- Name
    Node 496,                !- Inlet Node Name
    Node 502,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Branch,
    Main Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    600.0gal Electricity Water Heater - 600kBtu/hr 1.0 Therm Eff,  !- Component 1 Name
    Node 498,                !- Component 1 Inlet Node Name
    Node 503;                !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    600.0gal Electricity Water Heater - 600kBtu/hr 1.0 Therm Eff,  !- Name
    2.27124707038191,        !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222222222223,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    175842.642103333,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    2562.02729544557,        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    2562.02729544557,        !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.61159348730012,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6.61159348730012,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 498,                !- Use Side Inlet Node Name
    Node 503,                !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  Branch,
    Main Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 504,                !- Component 1 Inlet Node Name
    Node 505;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 504,                !- Inlet Node Name
    Node 505;                !- Outlet Node Name

  Branch,
    Main Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 507,                !- Component 1 Inlet Node Name
    Node 497;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 507,                !- Inlet Node Name
    Node 497;                !- Outlet Node Name

  SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Node 497;                !- Setpoint Node or NodeList Name

  BranchList,
    Main Service Water Loop Demand Branches,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,  !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,  !- Branch 3 Name
    Main Service Water Loop Demand Branch 3,  !- Branch 4 Name
    Main Service Water Loop Demand Branch 4,  !- Branch 5 Name
    Main Service Water Loop Demand Branch 5,  !- Branch 6 Name
    Main Service Water Loop Demand Branch 6,  !- Branch 7 Name
    Main Service Water Loop Demand Branch 7,  !- Branch 8 Name
    Main Service Water Loop Demand Branch 8,  !- Branch 9 Name
    Main Service Water Loop Demand Branch 9,  !- Branch 10 Name
    Main Service Water Loop Demand Branch 10,  !- Branch 11 Name
    Main Service Water Loop Demand Branch 11,  !- Branch 12 Name
    Main Service Water Loop Demand Branch 12,  !- Branch 13 Name
    Main Service Water Loop Demand Branch 13,  !- Branch 14 Name
    Main Service Water Loop Demand Branch 14,  !- Branch 15 Name
    Main Service Water Loop Demand Branch 15,  !- Branch 16 Name
    Main Service Water Loop Demand Branch 16,  !- Branch 17 Name
    Main Service Water Loop Demand Branch 17,  !- Branch 18 Name
    Main Service Water Loop Demand Branch 18,  !- Branch 19 Name
    Main Service Water Loop Demand Branch 19,  !- Branch 20 Name
    Main Service Water Loop Demand Branch 20,  !- Branch 21 Name
    Main Service Water Loop Demand Branch 21,  !- Branch 22 Name
    Main Service Water Loop Demand Branch 22,  !- Branch 23 Name
    Main Service Water Loop Demand Branch 23,  !- Branch 24 Name
    Main Service Water Loop Demand Branch 24,  !- Branch 25 Name
    Main Service Water Loop Demand Branch 25,  !- Branch 26 Name
    Main Service Water Loop Demand Branch 26,  !- Branch 27 Name
    Main Service Water Loop Demand Branch 27,  !- Branch 28 Name
    Main Service Water Loop Demand Branch 28,  !- Branch 29 Name
    Main Service Water Loop Demand Branch 29,  !- Branch 30 Name
    Main Service Water Loop Demand Branch 30,  !- Branch 31 Name
    Main Service Water Loop Demand Branch 31,  !- Branch 32 Name
    Main Service Water Loop Demand Branch 32,  !- Branch 33 Name
    Main Service Water Loop Demand Branch 33,  !- Branch 34 Name
    Main Service Water Loop Demand Branch 34,  !- Branch 35 Name
    Main Service Water Loop Demand Branch 35,  !- Branch 36 Name
    Main Service Water Loop Demand Branch 36,  !- Branch 37 Name
    Main Service Water Loop Demand Branch 37,  !- Branch 38 Name
    Main Service Water Loop Demand Branch 38,  !- Branch 39 Name
    Main Service Water Loop Demand Branch 39,  !- Branch 40 Name
    Main Service Water Loop Demand Branch 40,  !- Branch 41 Name
    Main Service Water Loop Demand Branch 41,  !- Branch 42 Name
    Main Service Water Loop Demand Branch 42,  !- Branch 43 Name
    Main Service Water Loop Demand Branch 43,  !- Branch 44 Name
    Main Service Water Loop Demand Branch 44,  !- Branch 45 Name
    Main Service Water Loop Demand Branch 45,  !- Branch 46 Name
    Main Service Water Loop Demand Branch 46,  !- Branch 47 Name
    Main Service Water Loop Demand Branch 47,  !- Branch 48 Name
    Main Service Water Loop Demand Branch 48,  !- Branch 49 Name
    Main Service Water Loop Demand Branch 49,  !- Branch 50 Name
    Main Service Water Loop Demand Branch 50,  !- Branch 51 Name
    Main Service Water Loop Demand Branch 51,  !- Branch 52 Name
    Main Service Water Loop Demand Branch 52,  !- Branch 53 Name
    Main Service Water Loop Demand Branch 53,  !- Branch 54 Name
    Main Service Water Loop Demand Branch 54,  !- Branch 55 Name
    Main Service Water Loop Demand Branch 55,  !- Branch 56 Name
    Main Service Water Loop Demand Branch 56,  !- Branch 57 Name
    Main Service Water Loop Demand Branch 57,  !- Branch 58 Name
    Main Service Water Loop Demand Branch 58,  !- Branch 59 Name
    Main Service Water Loop Demand Branch 59,  !- Branch 60 Name
    Main Service Water Loop Demand Branch 60,  !- Branch 61 Name
    Main Service Water Loop Demand Branch 61,  !- Branch 62 Name
    Main Service Water Loop Demand Branch 62,  !- Branch 63 Name
    Main Service Water Loop Demand Branch 63,  !- Branch 64 Name
    Main Service Water Loop Demand Branch 64,  !- Branch 65 Name
    Main Service Water Loop Demand Branch 65,  !- Branch 66 Name
    Main Service Water Loop Demand Branch 66,  !- Branch 67 Name
    Main Service Water Loop Demand Branch 67,  !- Branch 68 Name
    Main Service Water Loop Demand Branch 68,  !- Branch 69 Name
    Main Service Water Loop Demand Branch 69,  !- Branch 70 Name
    Main Service Water Loop Demand Branch 70,  !- Branch 71 Name
    Main Service Water Loop Demand Branch 71,  !- Branch 72 Name
    Main Service Water Loop Demand Branch 72,  !- Branch 73 Name
    Main Service Water Loop Demand Branch 73,  !- Branch 74 Name
    Main Service Water Loop Demand Branch 74,  !- Branch 75 Name
    Main Service Water Loop Demand Branch 75,  !- Branch 76 Name
    Main Service Water Loop Demand Branch 76,  !- Branch 77 Name
    Main Service Water Loop Demand Branch 77,  !- Branch 78 Name
    Main Service Water Loop Demand Branch 78,  !- Branch 79 Name
    Main Service Water Loop Demand Branch 79,  !- Branch 80 Name
    Main Service Water Loop Demand Branch 80,  !- Branch 81 Name
    Main Service Water Loop Demand Branch 81,  !- Branch 82 Name
    Main Service Water Loop Demand Bypass Branch,  !- Branch 83 Name
    Main Service Water Loop Demand Outlet Branch;  !- Branch 84 Name

  ConnectorList,
    Main Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Main Service Water Loop Demand Splitter,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Main Service Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    Main Service Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    Main Service Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    Main Service Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    Main Service Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    Main Service Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    Main Service Water Loop Demand Branch 23,  !- Outlet Branch 23 Name
    Main Service Water Loop Demand Branch 24,  !- Outlet Branch 24 Name
    Main Service Water Loop Demand Branch 25,  !- Outlet Branch 25 Name
    Main Service Water Loop Demand Branch 26,  !- Outlet Branch 26 Name
    Main Service Water Loop Demand Branch 27,  !- Outlet Branch 27 Name
    Main Service Water Loop Demand Branch 28,  !- Outlet Branch 28 Name
    Main Service Water Loop Demand Branch 29,  !- Outlet Branch 29 Name
    Main Service Water Loop Demand Branch 30,  !- Outlet Branch 30 Name
    Main Service Water Loop Demand Branch 31,  !- Outlet Branch 31 Name
    Main Service Water Loop Demand Branch 32,  !- Outlet Branch 32 Name
    Main Service Water Loop Demand Branch 33,  !- Outlet Branch 33 Name
    Main Service Water Loop Demand Branch 34,  !- Outlet Branch 34 Name
    Main Service Water Loop Demand Branch 35,  !- Outlet Branch 35 Name
    Main Service Water Loop Demand Branch 36,  !- Outlet Branch 36 Name
    Main Service Water Loop Demand Branch 37,  !- Outlet Branch 37 Name
    Main Service Water Loop Demand Branch 38,  !- Outlet Branch 38 Name
    Main Service Water Loop Demand Branch 39,  !- Outlet Branch 39 Name
    Main Service Water Loop Demand Branch 40,  !- Outlet Branch 40 Name
    Main Service Water Loop Demand Branch 41,  !- Outlet Branch 41 Name
    Main Service Water Loop Demand Branch 42,  !- Outlet Branch 42 Name
    Main Service Water Loop Demand Branch 43,  !- Outlet Branch 43 Name
    Main Service Water Loop Demand Branch 44,  !- Outlet Branch 44 Name
    Main Service Water Loop Demand Branch 45,  !- Outlet Branch 45 Name
    Main Service Water Loop Demand Branch 46,  !- Outlet Branch 46 Name
    Main Service Water Loop Demand Branch 47,  !- Outlet Branch 47 Name
    Main Service Water Loop Demand Branch 48,  !- Outlet Branch 48 Name
    Main Service Water Loop Demand Branch 49,  !- Outlet Branch 49 Name
    Main Service Water Loop Demand Branch 50,  !- Outlet Branch 50 Name
    Main Service Water Loop Demand Branch 51,  !- Outlet Branch 51 Name
    Main Service Water Loop Demand Branch 52,  !- Outlet Branch 52 Name
    Main Service Water Loop Demand Branch 53,  !- Outlet Branch 53 Name
    Main Service Water Loop Demand Branch 54,  !- Outlet Branch 54 Name
    Main Service Water Loop Demand Branch 55,  !- Outlet Branch 55 Name
    Main Service Water Loop Demand Branch 56,  !- Outlet Branch 56 Name
    Main Service Water Loop Demand Branch 57,  !- Outlet Branch 57 Name
    Main Service Water Loop Demand Branch 58,  !- Outlet Branch 58 Name
    Main Service Water Loop Demand Branch 59,  !- Outlet Branch 59 Name
    Main Service Water Loop Demand Branch 60,  !- Outlet Branch 60 Name
    Main Service Water Loop Demand Branch 61,  !- Outlet Branch 61 Name
    Main Service Water Loop Demand Branch 62,  !- Outlet Branch 62 Name
    Main Service Water Loop Demand Branch 63,  !- Outlet Branch 63 Name
    Main Service Water Loop Demand Branch 64,  !- Outlet Branch 64 Name
    Main Service Water Loop Demand Branch 65,  !- Outlet Branch 65 Name
    Main Service Water Loop Demand Branch 66,  !- Outlet Branch 66 Name
    Main Service Water Loop Demand Branch 67,  !- Outlet Branch 67 Name
    Main Service Water Loop Demand Branch 68,  !- Outlet Branch 68 Name
    Main Service Water Loop Demand Branch 69,  !- Outlet Branch 69 Name
    Main Service Water Loop Demand Branch 70,  !- Outlet Branch 70 Name
    Main Service Water Loop Demand Branch 71,  !- Outlet Branch 71 Name
    Main Service Water Loop Demand Branch 72,  !- Outlet Branch 72 Name
    Main Service Water Loop Demand Branch 73,  !- Outlet Branch 73 Name
    Main Service Water Loop Demand Branch 74,  !- Outlet Branch 74 Name
    Main Service Water Loop Demand Branch 75,  !- Outlet Branch 75 Name
    Main Service Water Loop Demand Branch 76,  !- Outlet Branch 76 Name
    Main Service Water Loop Demand Branch 77,  !- Outlet Branch 77 Name
    Main Service Water Loop Demand Branch 78,  !- Outlet Branch 78 Name
    Main Service Water Loop Demand Branch 79,  !- Outlet Branch 79 Name
    Main Service Water Loop Demand Branch 80,  !- Outlet Branch 80 Name
    Main Service Water Loop Demand Branch 81,  !- Outlet Branch 81 Name
    Main Service Water Loop Demand Bypass Branch;  !- Outlet Branch 82 Name

  Connector:Mixer,
    Main Service Water Loop Demand Mixer,  !- Name
    Main Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Main Service Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    Main Service Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    Main Service Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    Main Service Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    Main Service Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    Main Service Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    Main Service Water Loop Demand Branch 23,  !- Inlet Branch 23 Name
    Main Service Water Loop Demand Branch 24,  !- Inlet Branch 24 Name
    Main Service Water Loop Demand Branch 25,  !- Inlet Branch 25 Name
    Main Service Water Loop Demand Branch 26,  !- Inlet Branch 26 Name
    Main Service Water Loop Demand Branch 27,  !- Inlet Branch 27 Name
    Main Service Water Loop Demand Branch 28,  !- Inlet Branch 28 Name
    Main Service Water Loop Demand Branch 29,  !- Inlet Branch 29 Name
    Main Service Water Loop Demand Branch 30,  !- Inlet Branch 30 Name
    Main Service Water Loop Demand Branch 31,  !- Inlet Branch 31 Name
    Main Service Water Loop Demand Branch 32,  !- Inlet Branch 32 Name
    Main Service Water Loop Demand Branch 33,  !- Inlet Branch 33 Name
    Main Service Water Loop Demand Branch 34,  !- Inlet Branch 34 Name
    Main Service Water Loop Demand Branch 35,  !- Inlet Branch 35 Name
    Main Service Water Loop Demand Branch 36,  !- Inlet Branch 36 Name
    Main Service Water Loop Demand Branch 37,  !- Inlet Branch 37 Name
    Main Service Water Loop Demand Branch 38,  !- Inlet Branch 38 Name
    Main Service Water Loop Demand Branch 39,  !- Inlet Branch 39 Name
    Main Service Water Loop Demand Branch 40,  !- Inlet Branch 40 Name
    Main Service Water Loop Demand Branch 41,  !- Inlet Branch 41 Name
    Main Service Water Loop Demand Branch 42,  !- Inlet Branch 42 Name
    Main Service Water Loop Demand Branch 43,  !- Inlet Branch 43 Name
    Main Service Water Loop Demand Branch 44,  !- Inlet Branch 44 Name
    Main Service Water Loop Demand Branch 45,  !- Inlet Branch 45 Name
    Main Service Water Loop Demand Branch 46,  !- Inlet Branch 46 Name
    Main Service Water Loop Demand Branch 47,  !- Inlet Branch 47 Name
    Main Service Water Loop Demand Branch 48,  !- Inlet Branch 48 Name
    Main Service Water Loop Demand Branch 49,  !- Inlet Branch 49 Name
    Main Service Water Loop Demand Branch 50,  !- Inlet Branch 50 Name
    Main Service Water Loop Demand Branch 51,  !- Inlet Branch 51 Name
    Main Service Water Loop Demand Branch 52,  !- Inlet Branch 52 Name
    Main Service Water Loop Demand Branch 53,  !- Inlet Branch 53 Name
    Main Service Water Loop Demand Branch 54,  !- Inlet Branch 54 Name
    Main Service Water Loop Demand Branch 55,  !- Inlet Branch 55 Name
    Main Service Water Loop Demand Branch 56,  !- Inlet Branch 56 Name
    Main Service Water Loop Demand Branch 57,  !- Inlet Branch 57 Name
    Main Service Water Loop Demand Branch 58,  !- Inlet Branch 58 Name
    Main Service Water Loop Demand Branch 59,  !- Inlet Branch 59 Name
    Main Service Water Loop Demand Branch 60,  !- Inlet Branch 60 Name
    Main Service Water Loop Demand Branch 61,  !- Inlet Branch 61 Name
    Main Service Water Loop Demand Branch 62,  !- Inlet Branch 62 Name
    Main Service Water Loop Demand Branch 63,  !- Inlet Branch 63 Name
    Main Service Water Loop Demand Branch 64,  !- Inlet Branch 64 Name
    Main Service Water Loop Demand Branch 65,  !- Inlet Branch 65 Name
    Main Service Water Loop Demand Branch 66,  !- Inlet Branch 66 Name
    Main Service Water Loop Demand Branch 67,  !- Inlet Branch 67 Name
    Main Service Water Loop Demand Branch 68,  !- Inlet Branch 68 Name
    Main Service Water Loop Demand Branch 69,  !- Inlet Branch 69 Name
    Main Service Water Loop Demand Branch 70,  !- Inlet Branch 70 Name
    Main Service Water Loop Demand Branch 71,  !- Inlet Branch 71 Name
    Main Service Water Loop Demand Branch 72,  !- Inlet Branch 72 Name
    Main Service Water Loop Demand Branch 73,  !- Inlet Branch 73 Name
    Main Service Water Loop Demand Branch 74,  !- Inlet Branch 74 Name
    Main Service Water Loop Demand Branch 75,  !- Inlet Branch 75 Name
    Main Service Water Loop Demand Branch 76,  !- Inlet Branch 76 Name
    Main Service Water Loop Demand Branch 77,  !- Inlet Branch 77 Name
    Main Service Water Loop Demand Branch 78,  !- Inlet Branch 78 Name
    Main Service Water Loop Demand Branch 79,  !- Inlet Branch 79 Name
    Main Service Water Loop Demand Branch 80,  !- Inlet Branch 80 Name
    Main Service Water Loop Demand Branch 81,  !- Inlet Branch 81 Name
    Main Service Water Loop Demand Bypass Branch;  !- Inlet Branch 82 Name

  Branch,
    Main Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 499,                !- Component 1 Inlet Node Name
    Node 508;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 499,                !- Inlet Node Name
    Node 508;                !- Outlet Node Name

  Branch,
    Main Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 501,                !- Component 1 Inlet Node Name
    Node 506;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 501,                !- Inlet Node Name
    Node 506;                !- Outlet Node Name

  Branch,
    Main Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 510,                !- Component 1 Inlet Node Name
    Node 511;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 510,                !- Inlet Node Name
    Node 511,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Office Service Water Use 0.03gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Office Service Water Use 0.03gal/min,  !- Name
    General,                 !- End-Use Subcategory
    2.13621669717e-006,      !- Peak Flow Rate {m3/s}
    NECB-A-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 5,      !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 3,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 4;      !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 2, !- Component 1 Name
    Node 512,                !- Component 1 Inlet Node Name
    Node 513;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 2, !- Name
    Node 512,                !- Inlet Node Name
    Node 513,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    G sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 8,      !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 6,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 7;      !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 3, !- Component 1 Name
    Node 514,                !- Component 1 Inlet Node Name
    Node 515;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 3, !- Name
    Node 514,                !- Inlet Node Name
    Node 515,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    G nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 11,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 9,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 10;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 4, !- Component 1 Name
    Node 516,                !- Component 1 Inlet Node Name
    Node 517;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 4, !- Name
    Node 516,                !- Inlet Node Name
    Node 517,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    G ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 14,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 12,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 13;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 5, !- Component 1 Name
    Node 518,                !- Component 1 Inlet Node Name
    Node 519;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 5, !- Name
    Node 518,                !- Inlet Node Name
    Node 519,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    G n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 17,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 15,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 16;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 6, !- Component 1 Name
    Node 520,                !- Component 1 Inlet Node Name
    Node 521;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 6, !- Name
    Node 520,                !- Inlet Node Name
    Node 521,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    G n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 20,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 18,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 19;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 7, !- Component 1 Name
    Node 522,                !- Component 1 Inlet Node Name
    Node 523;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 7, !- Name
    Node 522,                !- Inlet Node Name
    Node 523,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    G s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 23,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 21,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 22;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 8, !- Component 1 Name
    Node 524,                !- Component 1 Inlet Node Name
    Node 525;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 8, !- Name
    Node 524,                !- Inlet Node Name
    Node 525,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    G s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 26,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 24,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 25;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 9, !- Component 1 Name
    Node 526,                !- Component 1 Inlet Node Name
    Node 527;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 9, !- Name
    Node 526,                !- Inlet Node Name
    Node 527,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F2 sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 29,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 27,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 28;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 10,!- Component 1 Name
    Node 528,                !- Component 1 Inlet Node Name
    Node 529;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 10,!- Name
    Node 528,                !- Inlet Node Name
    Node 529,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F2 nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 32,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 30,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 31;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 11,!- Component 1 Name
    Node 530,                !- Component 1 Inlet Node Name
    Node 531;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 11,!- Name
    Node 530,                !- Inlet Node Name
    Node 531,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 se apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F2 se apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 35,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 33,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 34;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 12,!- Component 1 Name
    Node 532,                !- Component 1 Inlet Node Name
    Node 533;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 12,!- Name
    Node 532,                !- Inlet Node Name
    Node 533,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F2 ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 38,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 36,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 37;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 13,!- Component 1 Name
    Node 534,                !- Component 1 Inlet Node Name
    Node 535;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 13,!- Name
    Node 534,                !- Inlet Node Name
    Node 535,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F2 n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 41,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 39,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 40;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 14,!- Component 1 Name
    Node 536,                !- Component 1 Inlet Node Name
    Node 537;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 14,!- Name
    Node 536,                !- Inlet Node Name
    Node 537,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F2 n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 44,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 42,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 43;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 15,!- Component 1 Name
    Node 538,                !- Component 1 Inlet Node Name
    Node 539;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 15,!- Name
    Node 538,                !- Inlet Node Name
    Node 539,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F2 s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 47,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 45,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 46;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 16,!- Component 1 Name
    Node 540,                !- Component 1 Inlet Node Name
    Node 541;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 16,!- Name
    Node 540,                !- Inlet Node Name
    Node 541,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F2 s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 50,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 48,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 49;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 17,!- Component 1 Name
    Node 542,                !- Component 1 Inlet Node Name
    Node 543;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 17,!- Name
    Node 542,                !- Inlet Node Name
    Node 543,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F3 sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 53,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F3 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 51,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 52;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 18,!- Component 1 Name
    Node 544,                !- Component 1 Inlet Node Name
    Node 545;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 18,!- Name
    Node 544,                !- Inlet Node Name
    Node 545,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F3 nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 56,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 54,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 55;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 19,!- Component 1 Name
    Node 546,                !- Component 1 Inlet Node Name
    Node 547;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 19,!- Name
    Node 546,                !- Inlet Node Name
    Node 547,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 se apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F3 se apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 59,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F3 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 57,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 58;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 20,!- Component 1 Name
    Node 548,                !- Component 1 Inlet Node Name
    Node 549;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 20,!- Name
    Node 548,                !- Inlet Node Name
    Node 549,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F3 ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 62,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 60,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 61;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 21,!- Component 1 Name
    Node 550,                !- Component 1 Inlet Node Name
    Node 551;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 21,!- Name
    Node 550,                !- Inlet Node Name
    Node 551,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F3 n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 65,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 63,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 64;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 22,!- Component 1 Name
    Node 552,                !- Component 1 Inlet Node Name
    Node 553;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 22,!- Name
    Node 552,                !- Inlet Node Name
    Node 553,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F3 n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 68,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 66,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 67;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 23,!- Component 1 Name
    Node 554,                !- Component 1 Inlet Node Name
    Node 555;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 23,!- Name
    Node 554,                !- Inlet Node Name
    Node 555,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F3 s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 71,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 69,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 70;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 24,!- Component 1 Name
    Node 556,                !- Component 1 Inlet Node Name
    Node 557;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 24,!- Name
    Node 556,                !- Inlet Node Name
    Node 557,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F3 s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 74,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 72,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 73;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 25,!- Component 1 Name
    Node 558,                !- Component 1 Inlet Node Name
    Node 559;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 25,!- Name
    Node 558,                !- Inlet Node Name
    Node 559,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F4 sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 77,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F4 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 75,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 76;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 26,!- Component 1 Name
    Node 560,                !- Component 1 Inlet Node Name
    Node 561;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 26,!- Name
    Node 560,                !- Inlet Node Name
    Node 561,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F4 nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 80,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F4 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 78,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 79;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 27,!- Component 1 Name
    Node 562,                !- Component 1 Inlet Node Name
    Node 563;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 27,!- Name
    Node 562,                !- Inlet Node Name
    Node 563,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 se apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F4 se apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 83,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F4 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 81,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 82;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 28,!- Component 1 Name
    Node 564,                !- Component 1 Inlet Node Name
    Node 565;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 28,!- Name
    Node 564,                !- Inlet Node Name
    Node 565,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F4 ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 86,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F4 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 84,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 85;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 29,!- Component 1 Name
    Node 566,                !- Component 1 Inlet Node Name
    Node 567;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 29,!- Name
    Node 566,                !- Inlet Node Name
    Node 567,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F4 n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 89,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F4 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 87,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 88;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 30,!- Component 1 Name
    Node 568,                !- Component 1 Inlet Node Name
    Node 569;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 30,!- Name
    Node 568,                !- Inlet Node Name
    Node 569,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F4 n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 92,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F4 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 90,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 91;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 31,!- Component 1 Name
    Node 570,                !- Component 1 Inlet Node Name
    Node 571;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 31,!- Name
    Node 570,                !- Inlet Node Name
    Node 571,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F4 s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 95,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F4 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 93,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 94;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 32,!- Component 1 Name
    Node 572,                !- Component 1 Inlet Node Name
    Node 573;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 32,!- Name
    Node 572,                !- Inlet Node Name
    Node 573,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F4 s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 98,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F4 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 96,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 97;     !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 33,!- Component 1 Name
    Node 574,                !- Component 1 Inlet Node Name
    Node 575;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 33,!- Name
    Node 574,                !- Inlet Node Name
    Node 575,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    M sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 101,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 99,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 100;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 34,!- Component 1 Name
    Node 576,                !- Component 1 Inlet Node Name
    Node 577;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 34,!- Name
    Node 576,                !- Inlet Node Name
    Node 577,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    M nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 104,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 102,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 103;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 35,!- Component 1 Name
    Node 578,                !- Component 1 Inlet Node Name
    Node 579;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 35,!- Name
    Node 578,                !- Inlet Node Name
    Node 579,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M se apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    M se apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 107,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 105,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 106;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 36,!- Component 1 Name
    Node 580,                !- Component 1 Inlet Node Name
    Node 581;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 36,!- Name
    Node 580,                !- Inlet Node Name
    Node 581,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    M ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 110,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 108,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 109;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 37,!- Component 1 Name
    Node 582,                !- Component 1 Inlet Node Name
    Node 583;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 37,!- Name
    Node 582,                !- Inlet Node Name
    Node 583,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    M n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 113,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 111,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 112;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 38,!- Component 1 Name
    Node 584,                !- Component 1 Inlet Node Name
    Node 585;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 38,!- Name
    Node 584,                !- Inlet Node Name
    Node 585,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    M n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 116,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 114,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 115;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 39,!- Component 1 Name
    Node 586,                !- Component 1 Inlet Node Name
    Node 587;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 39,!- Name
    Node 586,                !- Inlet Node Name
    Node 587,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    M s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 119,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 117,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 118;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 40,!- Component 1 Name
    Node 588,                !- Component 1 Inlet Node Name
    Node 589;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 40,!- Name
    Node 588,                !- Inlet Node Name
    Node 589,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    M s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 122,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 120,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 121;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 41,!- Component 1 Name
    Node 590,                !- Component 1 Inlet Node Name
    Node 591;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 41,!- Name
    Node 590,                !- Inlet Node Name
    Node 591,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F6 sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 125,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 123,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 124;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 42,!- Component 1 Name
    Node 592,                !- Component 1 Inlet Node Name
    Node 593;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 42,!- Name
    Node 592,                !- Inlet Node Name
    Node 593,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F6 nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 128,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F6 NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 126,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 127;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 43,!- Component 1 Name
    Node 594,                !- Component 1 Inlet Node Name
    Node 595;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 43,!- Name
    Node 594,                !- Inlet Node Name
    Node 595,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 se apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F6 se apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 131,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 129,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 130;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 44,!- Component 1 Name
    Node 596,                !- Component 1 Inlet Node Name
    Node 597;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 44,!- Name
    Node 596,                !- Inlet Node Name
    Node 597,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F6 ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 134,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F6 NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 132,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 133;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 45,!- Component 1 Name
    Node 598,                !- Component 1 Inlet Node Name
    Node 599;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 45,!- Name
    Node 598,                !- Inlet Node Name
    Node 599,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F6 n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 137,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F6 N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 135,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 136;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 46,!- Component 1 Name
    Node 600,                !- Component 1 Inlet Node Name
    Node 601;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 46,!- Name
    Node 600,                !- Inlet Node Name
    Node 601,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F6 n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 140,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F6 N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 138,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 139;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 47,!- Component 1 Name
    Node 602,                !- Component 1 Inlet Node Name
    Node 603;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 47,!- Name
    Node 602,                !- Inlet Node Name
    Node 603,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F6 s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 143,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F6 S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 141,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 142;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 48,!- Component 1 Name
    Node 604,                !- Component 1 Inlet Node Name
    Node 605;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 48,!- Name
    Node 604,                !- Inlet Node Name
    Node 605,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F6 s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 146,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F6 S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 144,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 145;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 49,!- Component 1 Name
    Node 606,                !- Component 1 Inlet Node Name
    Node 607;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 49,!- Name
    Node 606,                !- Inlet Node Name
    Node 607,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F7 sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 149,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 147,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 148;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 50,!- Component 1 Name
    Node 608,                !- Component 1 Inlet Node Name
    Node 609;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 50,!- Name
    Node 608,                !- Inlet Node Name
    Node 609,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F7 nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 152,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 150,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 151;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 51,!- Component 1 Name
    Node 610,                !- Component 1 Inlet Node Name
    Node 611;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 51,!- Name
    Node 610,                !- Inlet Node Name
    Node 611,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 se apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F7 se apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 155,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 153,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 154;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 52,!- Component 1 Name
    Node 612,                !- Component 1 Inlet Node Name
    Node 613;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 52,!- Name
    Node 612,                !- Inlet Node Name
    Node 613,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F7 ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 158,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 156,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 157;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 53,!- Component 1 Name
    Node 614,                !- Component 1 Inlet Node Name
    Node 615;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 53,!- Name
    Node 614,                !- Inlet Node Name
    Node 615,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F7 n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 161,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 159,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 160;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 54,!- Component 1 Name
    Node 616,                !- Component 1 Inlet Node Name
    Node 617;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 54,!- Name
    Node 616,                !- Inlet Node Name
    Node 617,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F7 n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 164,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 162,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 163;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 55,!- Component 1 Name
    Node 618,                !- Component 1 Inlet Node Name
    Node 619;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 55,!- Name
    Node 618,                !- Inlet Node Name
    Node 619,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F7 s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 167,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 165,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 166;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 56,!- Component 1 Name
    Node 620,                !- Component 1 Inlet Node Name
    Node 621;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 56,!- Name
    Node 620,                !- Inlet Node Name
    Node 621,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F7 s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 170,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 168,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 169;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 58,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 57,!- Component 1 Name
    Node 622,                !- Component 1 Inlet Node Name
    Node 623;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 57,!- Name
    Node 622,                !- Inlet Node Name
    Node 623,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F8 sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 173,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 171,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 172;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 59,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 58,!- Component 1 Name
    Node 624,                !- Component 1 Inlet Node Name
    Node 625;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 58,!- Name
    Node 624,                !- Inlet Node Name
    Node 625,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F8 nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 176,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 174,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 175;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 60,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 59,!- Component 1 Name
    Node 626,                !- Component 1 Inlet Node Name
    Node 627;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 59,!- Name
    Node 626,                !- Inlet Node Name
    Node 627,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 se apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F8 se apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 179,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 177,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 178;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 61,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 60,!- Component 1 Name
    Node 628,                !- Component 1 Inlet Node Name
    Node 629;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 60,!- Name
    Node 628,                !- Inlet Node Name
    Node 629,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F8 ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 182,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 180,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 181;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 62,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 61,!- Component 1 Name
    Node 630,                !- Component 1 Inlet Node Name
    Node 631;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 61,!- Name
    Node 630,                !- Inlet Node Name
    Node 631,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F8 n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 185,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 183,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 184;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 63,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 62,!- Component 1 Name
    Node 632,                !- Component 1 Inlet Node Name
    Node 633;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 62,!- Name
    Node 632,                !- Inlet Node Name
    Node 633,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F8 n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 188,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 186,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 187;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 64,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 63,!- Component 1 Name
    Node 634,                !- Component 1 Inlet Node Name
    Node 635;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 63,!- Name
    Node 634,                !- Inlet Node Name
    Node 635,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F8 s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 191,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 189,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 190;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 65,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 64,!- Component 1 Name
    Node 636,                !- Component 1 Inlet Node Name
    Node 637;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 64,!- Name
    Node 636,                !- Inlet Node Name
    Node 637,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F8 s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 194,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 192,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 193;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 66,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 65,!- Component 1 Name
    Node 638,                !- Component 1 Inlet Node Name
    Node 639;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 65,!- Name
    Node 638,                !- Inlet Node Name
    Node 639,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F9 sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 197,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 195,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 196;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 67,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 66,!- Component 1 Name
    Node 640,                !- Component 1 Inlet Node Name
    Node 641;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 66,!- Name
    Node 640,                !- Inlet Node Name
    Node 641,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F9 nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 200,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 198,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 199;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 68,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 67,!- Component 1 Name
    Node 642,                !- Component 1 Inlet Node Name
    Node 643;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 67,!- Name
    Node 642,                !- Inlet Node Name
    Node 643,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 se apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F9 se apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 203,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 201,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 202;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 69,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 68,!- Component 1 Name
    Node 644,                !- Component 1 Inlet Node Name
    Node 645;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 68,!- Name
    Node 644,                !- Inlet Node Name
    Node 645,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F9 ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 206,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 204,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 205;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 70,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 69,!- Component 1 Name
    Node 646,                !- Component 1 Inlet Node Name
    Node 647;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 69,!- Name
    Node 646,                !- Inlet Node Name
    Node 647,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F9 n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 209,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 207,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 208;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 71,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 70,!- Component 1 Name
    Node 648,                !- Component 1 Inlet Node Name
    Node 649;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 70,!- Name
    Node 648,                !- Inlet Node Name
    Node 649,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F9 n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 212,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 210,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 211;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 72,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 71,!- Component 1 Name
    Node 650,                !- Component 1 Inlet Node Name
    Node 651;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 71,!- Name
    Node 650,                !- Inlet Node Name
    Node 651,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F9 s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 215,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 213,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 214;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 73,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 72,!- Component 1 Name
    Node 652,                !- Component 1 Inlet Node Name
    Node 653;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 72,!- Name
    Node 652,                !- Inlet Node Name
    Node 653,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    F9 s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 218,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 216,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 217;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 74,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 73,!- Component 1 Name
    Node 654,                !- Component 1 Inlet Node Name
    Node 655;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 73,!- Name
    Node 654,                !- Inlet Node Name
    Node 655,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    T sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 221,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 219,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 220;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 75,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 74,!- Component 1 Name
    Node 656,                !- Component 1 Inlet Node Name
    Node 657;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 74,!- Name
    Node 656,                !- Inlet Node Name
    Node 657,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    T nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 224,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 222,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 223;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 76,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 75,!- Component 1 Name
    Node 658,                !- Component 1 Inlet Node Name
    Node 659;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 75,!- Name
    Node 658,                !- Inlet Node Name
    Node 659,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T se apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    T se apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 227,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 225,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 226;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 77,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 76,!- Component 1 Name
    Node 660,                !- Component 1 Inlet Node Name
    Node 661;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 76,!- Name
    Node 660,                !- Inlet Node Name
    Node 661,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    T ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 230,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 228,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 229;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 78,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 77,!- Component 1 Name
    Node 662,                !- Component 1 Inlet Node Name
    Node 663;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 77,!- Name
    Node 662,                !- Inlet Node Name
    Node 663,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    T n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 233,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 231,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 232;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 79,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 78,!- Component 1 Name
    Node 664,                !- Component 1 Inlet Node Name
    Node 665;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 78,!- Name
    Node 664,                !- Inlet Node Name
    Node 665,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    T n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 236,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 234,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 235;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 80,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 79,!- Component 1 Name
    Node 666,                !- Component 1 Inlet Node Name
    Node 667;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 79,!- Name
    Node 666,                !- Inlet Node Name
    Node 667,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    T s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 239,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 237,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 238;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Branch 81,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 80,!- Component 1 Name
    Node 668,                !- Component 1 Inlet Node Name
    Node 669;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 80,!- Name
    Node 668,                !- Inlet Node Name
    Node 669,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    T s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95698781787221e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 242,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 240,    !- Sensible Fraction Schedule Name
    Schedule Ruleset 241;    !- Latent Fraction Schedule Name

  Branch,
    Main Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,  !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Main Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 509,                !- Component 1 Inlet Node Name
    Node 500;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 509,                !- Inlet Node Name
    Node 500;                !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Main Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    600.0gal Electricity Water Heater - 600kBtu/hr 1.0 Therm Eff;  !- Equipment 1 Name

  OutputControl:ReportingTolerances,
    1,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Site:Location,
    Montreal-Trudeau Intl AP,!- Name
    45.471,                  !- Latitude {deg}
    -73.741,                 !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    36;                      !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.64,22.225,22.375,21.449,20.121,19.802,19.633;

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    6.25,                    !- Annual Average Outdoor Air Temperature {C}
    30.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30,                      !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -23.7,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -23.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    260,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    Space Function Corr. < 2.4m wide-sch-G,  !- Name
    Sp-F2 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN,  !- Zone 1 Name
    Sp-F3 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN,  !- Zone 2 Name
    Sp-F4 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN,  !- Zone 3 Name
    Sp-F6 Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN,  !- Zone 4 Name
    Sp-F7 Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN,  !- Zone 5 Name
    Sp-F8 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone 6 Name
    Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN,  !- Zone 7 Name
    Sp-G Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN,  !- Zone 8 Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone 9 Name
    Sp-T Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN;  !- Zone 10 Name

  Lights,
    Space Function Corr. < 2.4m wide-sch-G Lights,  !- Name
    Space Function Corr. < 2.4m wide-sch-G,  !- Zone or ZoneList Name
    NECB-G-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.39993008840184,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  People,
    Space Function Corr. < 2.4m wide-sch-G People,  !- Name
    Space Function Corr. < 2.4m wide-sch-G,  !- Zone or ZoneList Name
    NECB-G-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.01001043668754,        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ZoneList,
    Space Function Dwelling Unit(s),  !- Name
    Sp-F2 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone 1 Name
    Sp-F2 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone 2 Name
    Sp-F2 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone 3 Name
    Sp-F2 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN,  !- Zone 4 Name
    Sp-F2 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone 5 Name
    Sp-F2 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone 6 Name
    Sp-F2 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone 7 Name
    Sp-F2 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN,  !- Zone 8 Name
    Sp-F3 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone 9 Name
    Sp-F3 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone 10 Name
    Sp-F3 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone 11 Name
    Sp-F3 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN,  !- Zone 12 Name
    Sp-F3 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone 13 Name
    Sp-F3 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone 14 Name
    Sp-F3 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone 15 Name
    Sp-F3 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN,  !- Zone 16 Name
    Sp-F4 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone 17 Name
    Sp-F4 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone 18 Name
    Sp-F4 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone 19 Name
    Sp-F4 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN,  !- Zone 20 Name
    Sp-F4 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone 21 Name
    Sp-F4 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone 22 Name
    Sp-F4 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone 23 Name
    Sp-F4 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN,  !- Zone 24 Name
    Sp-F6 N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 25 Name
    Sp-F6 N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 26 Name
    Sp-F6 NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 27 Name
    Sp-F6 NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 28 Name
    Sp-F6 S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 29 Name
    Sp-F6 S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 30 Name
    Sp-F6 SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 31 Name
    Sp-F6 SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 32 Name
    Sp-F7 N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone 33 Name
    Sp-F7 N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone 34 Name
    Sp-F7 NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone 35 Name
    Sp-F7 NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN,  !- Zone 36 Name
    Sp-F7 S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone 37 Name
    Sp-F7 S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone 38 Name
    Sp-F7 SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone 39 Name
    Sp-F7 SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN,  !- Zone 40 Name
    Sp-F8 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 41 Name
    Sp-F8 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 42 Name
    Sp-F8 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 43 Name
    Sp-F8 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 44 Name
    Sp-F8 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone 45 Name
    Sp-F8 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone 46 Name
    Sp-F8 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone 47 Name
    Sp-F8 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone 48 Name
    Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone 49 Name
    Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone 50 Name
    Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone 51 Name
    Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN,  !- Zone 52 Name
    Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone 53 Name
    Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone 54 Name
    Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone 55 Name
    Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN,  !- Zone 56 Name
    Sp-G N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone 57 Name
    Sp-G N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone 58 Name
    Sp-G NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone 59 Name
    Sp-G NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN,  !- Zone 60 Name
    Sp-G S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone 61 Name
    Sp-G S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone 62 Name
    Sp-G SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN,  !- Zone 63 Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 64 Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 65 Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 66 Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 67 Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 68 Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 69 Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 70 Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 71 Name
    Sp-T N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone 72 Name
    Sp-T N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone 73 Name
    Sp-T NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone 74 Name
    Sp-T NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN,  !- Zone 75 Name
    Sp-T S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone 76 Name
    Sp-T S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone 77 Name
    Sp-T SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN,  !- Zone 78 Name
    Sp-T SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN;  !- Zone 79 Name

  Lights,
    Space Function Dwelling Unit(s) Lights,  !- Name
    Space Function Dwelling Unit(s),  !- Zone or ZoneList Name
    NECB-G-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.99995838672233,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  People,
    Space Function Dwelling Unit(s) People,  !- Name
    Space Function Dwelling Unit(s),  !- Zone or ZoneList Name
    NECB-G-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0166840611459001,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    Space Function Dwelling Unit(s) Elec Equip,  !- Name
    Space Function Dwelling Unit(s),  !- Zone or ZoneList Name
    NECB-G-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.99995838672233,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ZoneList,
    Space Function Office - enclosed,  !- Name
    Sp-Office Sys-6 Flr-5 Sch-A HPlcmt-south ZN;  !- Zone 1 Name

  Lights,
    Space Function Office - enclosed Lights,  !- Name
    Space Function Office - enclosed,  !- Zone or ZoneList Name
    NECB-A-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.8999009612603,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  People,
    Space Function Office - enclosed People,  !- Name
    Space Function Office - enclosed,  !- Zone or ZoneList Name
    NECB-A-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0500521834377002,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  ElectricEquipment,
    Space Function Office - enclosed Elec Equip,  !- Name
    Space Function Office - enclosed,  !- Zone or ZoneList Name
    NECB-A-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    7.49993758008349,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 100,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 101,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 102,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 103,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 104,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 105,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 106,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 107,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 108,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 109,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 110,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 111,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 112,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 113,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 114,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 115,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 116,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 117,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 118,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 119,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 120,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 121,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 122,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 123,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 124,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 125,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 126,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 127,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 128,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 129,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 13,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 130,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 131,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 132,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 133,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 134,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 135,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 136,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 137,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 138,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 139,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 14,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 140,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 141,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 142,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 143,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 144,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 145,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 146,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 147,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 148,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 149,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 15,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 150,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 151,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 152,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 153,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 154,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 155,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 156,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 157,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 158,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 159,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 16,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 160,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 161,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 162,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 163,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 164,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 165,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 166,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 167,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 168,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 169,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 17,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 170,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 171,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 172,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 173,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 174,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 175,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 176,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 177,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 178,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 179,   !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 18,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 180,   !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 181,   !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-005,           !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 182,   !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 183,   !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-005,           !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 184,   !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 19,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 20,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 21,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 22,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 24,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 25,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 26,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 27,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 28,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 29,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 30,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 31,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 32,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 35,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 36,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 37,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 38,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 39,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 40,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 41,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 42,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 43,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 44,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 45,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 46,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 47,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 48,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 49,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 50,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 51,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 52,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 53,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 54,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 55,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 56,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 57,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 58,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 59,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 60,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 61,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 62,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 63,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 64,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 65,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 66,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 67,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 68,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 69,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 70,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 71,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 72,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 73,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 74,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 75,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 76,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 77,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 78,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 79,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 80,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 81,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 82,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 83,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 84,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 85,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 86,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 87,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 88,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 89,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 90,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 91,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 92,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 93,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 94,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 95,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 96,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 97,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 98,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 99,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Cubic,
    Curve Cubic 1,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 10,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 11,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 12,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 13,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 14,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 15,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 16,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 17,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 18,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 19,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 2,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 20,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 21,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 22,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 23,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 24,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 25,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 26,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 27,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 28,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 29,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 3,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 30,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 31,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 32,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 33,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 34,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 35,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 36,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 37,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 38,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 39,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 4,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 40,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 41,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 42,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 43,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 44,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 45,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 46,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 47,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 48,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 49,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 5,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 50,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 51,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 52,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 53,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 54,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 55,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 56,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 57,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 58,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 59,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 6,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 60,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 61,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 62,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 63,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 64,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 65,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 66,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 67,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 68,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 69,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 7,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 70,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 71,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 72,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 73,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 74,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 75,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 76,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 77,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 78,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 79,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 8,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 80,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 81,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 82,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 83,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 84,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 85,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 86,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 87,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 88,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 89,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 9,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    Curve Cubic 90,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    VarVolFan-AFBIFanCurve-NECB2011-FPLR,  !- Name
    -2.4176,                 !- Coefficient1 Constant
    9.5874,                  !- Coefficient2 x
    -11.559,                 !- Coefficient3 x**2
    5.4009,                  !- Coefficient4 x**3
    0.68,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    VarVolFan-AFBIFanCurve-NECB2011-FPLR 1,  !- Name
    -2.4176,                 !- Coefficient1 Constant
    9.5874,                  !- Coefficient2 x
    -11.559,                 !- Coefficient3 x**2
    5.4009,                  !- Coefficient4 x**3
    0.68,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 100,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 101,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 102,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 103,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 104,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 105,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 106,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 107,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 108,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 109,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 11,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 110,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 111,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 112,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 113,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 114,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 115,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 116,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 117,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 118,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 119,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 12,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 120,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 121,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 122,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 123,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 124,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 125,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 126,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 127,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 128,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 129,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 13,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 130,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 131,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 132,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 133,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 134,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 135,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 136,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 137,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 138,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 139,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 14,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 140,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 141,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 142,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 143,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 144,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 145,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 146,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 147,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 148,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 149,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 15,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 150,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 151,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 152,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 153,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 154,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 155,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 156,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 157,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 158,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 159,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 16,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 160,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 161,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 162,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 163,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 164,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 165,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 166,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 167,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 168,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 169,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 17,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 170,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 171,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 172,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 173,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 174,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 175,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 176,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 177,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 178,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 179,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 18,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 180,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 181,     !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 182,     !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 21,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 22,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 23,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 24,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 25,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 26,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 27,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 28,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 29,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 30,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 31,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 32,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 33,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 34,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 35,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 36,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 37,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 38,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 39,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 40,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 41,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 42,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 43,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 44,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 45,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 46,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 47,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 48,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 49,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 50,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 51,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 52,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 53,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 54,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 55,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 56,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 57,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 58,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 59,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 60,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 61,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 62,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 63,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 64,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 65,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 66,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 67,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 68,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 69,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 70,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 71,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 72,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 73,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 74,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 75,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 76,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 77,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 78,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 79,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 80,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 81,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 82,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 83,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 84,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 85,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 86,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 87,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 88,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 89,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 90,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 91,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 92,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 93,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 94,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 95,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 96,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 97,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 98,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 99,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

