    Schedule Day 104,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 104,         !- CustomDay1 ScheduleDay Name
    Schedule Day 104;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 101 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 105,         !- Sunday ScheduleDay Name
    Schedule Day 105,         !- Monday ScheduleDay Name
    Schedule Day 105,         !- Tuesday ScheduleDay Name
    Schedule Day 105,         !- Wednesday ScheduleDay Name
    Schedule Day 105,         !- Thursday ScheduleDay Name
    Schedule Day 105,         !- Friday ScheduleDay Name
    Schedule Day 105,         !- Saturday ScheduleDay Name
    Schedule Day 105,         !- Holiday ScheduleDay Name
    Schedule Day 105,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 105,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 105,         !- CustomDay1 ScheduleDay Name
    Schedule Day 105;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 102 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 106,         !- Sunday ScheduleDay Name
    Schedule Day 106,         !- Monday ScheduleDay Name
    Schedule Day 106,         !- Tuesday ScheduleDay Name
    Schedule Day 106,         !- Wednesday ScheduleDay Name
    Schedule Day 106,         !- Thursday ScheduleDay Name
    Schedule Day 106,         !- Friday ScheduleDay Name
    Schedule Day 106,         !- Saturday ScheduleDay Name
    Schedule Day 106,         !- Holiday ScheduleDay Name
    Schedule Day 106,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 106,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 106,         !- CustomDay1 ScheduleDay Name
    Schedule Day 106;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 103 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 107,         !- Sunday ScheduleDay Name
    Schedule Day 107,         !- Monday ScheduleDay Name
    Schedule Day 107,         !- Tuesday ScheduleDay Name
    Schedule Day 107,         !- Wednesday ScheduleDay Name
    Schedule Day 107,         !- Thursday ScheduleDay Name
    Schedule Day 107,         !- Friday ScheduleDay Name
    Schedule Day 107,         !- Saturday ScheduleDay Name
    Schedule Day 107,         !- Holiday ScheduleDay Name
    Schedule Day 107,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 107,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 107,         !- CustomDay1 ScheduleDay Name
    Schedule Day 107;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 104 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 108,         !- Sunday ScheduleDay Name
    Schedule Day 108,         !- Monday ScheduleDay Name
    Schedule Day 108,         !- Tuesday ScheduleDay Name
    Schedule Day 108,         !- Wednesday ScheduleDay Name
    Schedule Day 108,         !- Thursday ScheduleDay Name
    Schedule Day 108,         !- Friday ScheduleDay Name
    Schedule Day 108,         !- Saturday ScheduleDay Name
    Schedule Day 108,         !- Holiday ScheduleDay Name
    Schedule Day 108,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 108,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 108,         !- CustomDay1 ScheduleDay Name
    Schedule Day 108;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 105 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 109,         !- Sunday ScheduleDay Name
    Schedule Day 109,         !- Monday ScheduleDay Name
    Schedule Day 109,         !- Tuesday ScheduleDay Name
    Schedule Day 109,         !- Wednesday ScheduleDay Name
    Schedule Day 109,         !- Thursday ScheduleDay Name
    Schedule Day 109,         !- Friday ScheduleDay Name
    Schedule Day 109,         !- Saturday ScheduleDay Name
    Schedule Day 109,         !- Holiday ScheduleDay Name
    Schedule Day 109,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 109,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 109,         !- CustomDay1 ScheduleDay Name
    Schedule Day 109;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 106 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 110,         !- Sunday ScheduleDay Name
    Schedule Day 110,         !- Monday ScheduleDay Name
    Schedule Day 110,         !- Tuesday ScheduleDay Name
    Schedule Day 110,         !- Wednesday ScheduleDay Name
    Schedule Day 110,         !- Thursday ScheduleDay Name
    Schedule Day 110,         !- Friday ScheduleDay Name
    Schedule Day 110,         !- Saturday ScheduleDay Name
    Schedule Day 110,         !- Holiday ScheduleDay Name
    Schedule Day 110,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 110,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 110,         !- CustomDay1 ScheduleDay Name
    Schedule Day 110;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 107 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 111,         !- Sunday ScheduleDay Name
    Schedule Day 111,         !- Monday ScheduleDay Name
    Schedule Day 111,         !- Tuesday ScheduleDay Name
    Schedule Day 111,         !- Wednesday ScheduleDay Name
    Schedule Day 111,         !- Thursday ScheduleDay Name
    Schedule Day 111,         !- Friday ScheduleDay Name
    Schedule Day 111,         !- Saturday ScheduleDay Name
    Schedule Day 111,         !- Holiday ScheduleDay Name
    Schedule Day 111,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 111,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 111,         !- CustomDay1 ScheduleDay Name
    Schedule Day 111;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 108 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 112,         !- Sunday ScheduleDay Name
    Schedule Day 112,         !- Monday ScheduleDay Name
    Schedule Day 112,         !- Tuesday ScheduleDay Name
    Schedule Day 112,         !- Wednesday ScheduleDay Name
    Schedule Day 112,         !- Thursday ScheduleDay Name
    Schedule Day 112,         !- Friday ScheduleDay Name
    Schedule Day 112,         !- Saturday ScheduleDay Name
    Schedule Day 112,         !- Holiday ScheduleDay Name
    Schedule Day 112,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 112,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 112,         !- CustomDay1 ScheduleDay Name
    Schedule Day 112;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 109 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 113,         !- Sunday ScheduleDay Name
    Schedule Day 113,         !- Monday ScheduleDay Name
    Schedule Day 113,         !- Tuesday ScheduleDay Name
    Schedule Day 113,         !- Wednesday ScheduleDay Name
    Schedule Day 113,         !- Thursday ScheduleDay Name
    Schedule Day 113,         !- Friday ScheduleDay Name
    Schedule Day 113,         !- Saturday ScheduleDay Name
    Schedule Day 113,         !- Holiday ScheduleDay Name
    Schedule Day 113,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 113,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 113,         !- CustomDay1 ScheduleDay Name
    Schedule Day 113;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 11 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 15,          !- Sunday ScheduleDay Name
    Schedule Day 15,          !- Monday ScheduleDay Name
    Schedule Day 15,          !- Tuesday ScheduleDay Name
    Schedule Day 15,          !- Wednesday ScheduleDay Name
    Schedule Day 15,          !- Thursday ScheduleDay Name
    Schedule Day 15,          !- Friday ScheduleDay Name
    Schedule Day 15,          !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    Schedule Day 15,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 15,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 110 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 114,         !- Sunday ScheduleDay Name
    Schedule Day 114,         !- Monday ScheduleDay Name
    Schedule Day 114,         !- Tuesday ScheduleDay Name
    Schedule Day 114,         !- Wednesday ScheduleDay Name
    Schedule Day 114,         !- Thursday ScheduleDay Name
    Schedule Day 114,         !- Friday ScheduleDay Name
    Schedule Day 114,         !- Saturday ScheduleDay Name
    Schedule Day 114,         !- Holiday ScheduleDay Name
    Schedule Day 114,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 114,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 114,         !- CustomDay1 ScheduleDay Name
    Schedule Day 114;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 111 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 115,         !- Sunday ScheduleDay Name
    Schedule Day 115,         !- Monday ScheduleDay Name
    Schedule Day 115,         !- Tuesday ScheduleDay Name
    Schedule Day 115,         !- Wednesday ScheduleDay Name
    Schedule Day 115,         !- Thursday ScheduleDay Name
    Schedule Day 115,         !- Friday ScheduleDay Name
    Schedule Day 115,         !- Saturday ScheduleDay Name
    Schedule Day 115,         !- Holiday ScheduleDay Name
    Schedule Day 115,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 115,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 115,         !- CustomDay1 ScheduleDay Name
    Schedule Day 115;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 112 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 116,         !- Sunday ScheduleDay Name
    Schedule Day 116,         !- Monday ScheduleDay Name
    Schedule Day 116,         !- Tuesday ScheduleDay Name
    Schedule Day 116,         !- Wednesday ScheduleDay Name
    Schedule Day 116,         !- Thursday ScheduleDay Name
    Schedule Day 116,         !- Friday ScheduleDay Name
    Schedule Day 116,         !- Saturday ScheduleDay Name
    Schedule Day 116,         !- Holiday ScheduleDay Name
    Schedule Day 116,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 116,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 116,         !- CustomDay1 ScheduleDay Name
    Schedule Day 116;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 113 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 117,         !- Sunday ScheduleDay Name
    Schedule Day 117,         !- Monday ScheduleDay Name
    Schedule Day 117,         !- Tuesday ScheduleDay Name
    Schedule Day 117,         !- Wednesday ScheduleDay Name
    Schedule Day 117,         !- Thursday ScheduleDay Name
    Schedule Day 117,         !- Friday ScheduleDay Name
    Schedule Day 117,         !- Saturday ScheduleDay Name
    Schedule Day 117,         !- Holiday ScheduleDay Name
    Schedule Day 117,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 117,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 117,         !- CustomDay1 ScheduleDay Name
    Schedule Day 117;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 114 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 118,         !- Sunday ScheduleDay Name
    Schedule Day 118,         !- Monday ScheduleDay Name
    Schedule Day 118,         !- Tuesday ScheduleDay Name
    Schedule Day 118,         !- Wednesday ScheduleDay Name
    Schedule Day 118,         !- Thursday ScheduleDay Name
    Schedule Day 118,         !- Friday ScheduleDay Name
    Schedule Day 118,         !- Saturday ScheduleDay Name
    Schedule Day 118,         !- Holiday ScheduleDay Name
    Schedule Day 118,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 118,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 118,         !- CustomDay1 ScheduleDay Name
    Schedule Day 118;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 115 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 119,         !- Sunday ScheduleDay Name
    Schedule Day 119,         !- Monday ScheduleDay Name
    Schedule Day 119,         !- Tuesday ScheduleDay Name
    Schedule Day 119,         !- Wednesday ScheduleDay Name
    Schedule Day 119,         !- Thursday ScheduleDay Name
    Schedule Day 119,         !- Friday ScheduleDay Name
    Schedule Day 119,         !- Saturday ScheduleDay Name
    Schedule Day 119,         !- Holiday ScheduleDay Name
    Schedule Day 119,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 119,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 119,         !- CustomDay1 ScheduleDay Name
    Schedule Day 119;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 116 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 120,         !- Sunday ScheduleDay Name
    Schedule Day 120,         !- Monday ScheduleDay Name
    Schedule Day 120,         !- Tuesday ScheduleDay Name
    Schedule Day 120,         !- Wednesday ScheduleDay Name
    Schedule Day 120,         !- Thursday ScheduleDay Name
    Schedule Day 120,         !- Friday ScheduleDay Name
    Schedule Day 120,         !- Saturday ScheduleDay Name
    Schedule Day 120,         !- Holiday ScheduleDay Name
    Schedule Day 120,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 120,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 120,         !- CustomDay1 ScheduleDay Name
    Schedule Day 120;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 117 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 121,         !- Sunday ScheduleDay Name
    Schedule Day 121,         !- Monday ScheduleDay Name
    Schedule Day 121,         !- Tuesday ScheduleDay Name
    Schedule Day 121,         !- Wednesday ScheduleDay Name
    Schedule Day 121,         !- Thursday ScheduleDay Name
    Schedule Day 121,         !- Friday ScheduleDay Name
    Schedule Day 121,         !- Saturday ScheduleDay Name
    Schedule Day 121,         !- Holiday ScheduleDay Name
    Schedule Day 121,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 121,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 121,         !- CustomDay1 ScheduleDay Name
    Schedule Day 121;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 118 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 122,         !- Sunday ScheduleDay Name
    Schedule Day 122,         !- Monday ScheduleDay Name
    Schedule Day 122,         !- Tuesday ScheduleDay Name
    Schedule Day 122,         !- Wednesday ScheduleDay Name
    Schedule Day 122,         !- Thursday ScheduleDay Name
    Schedule Day 122,         !- Friday ScheduleDay Name
    Schedule Day 122,         !- Saturday ScheduleDay Name
    Schedule Day 122,         !- Holiday ScheduleDay Name
    Schedule Day 122,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 122,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 122,         !- CustomDay1 ScheduleDay Name
    Schedule Day 122;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 119 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 123,         !- Sunday ScheduleDay Name
    Schedule Day 123,         !- Monday ScheduleDay Name
    Schedule Day 123,         !- Tuesday ScheduleDay Name
    Schedule Day 123,         !- Wednesday ScheduleDay Name
    Schedule Day 123,         !- Thursday ScheduleDay Name
    Schedule Day 123,         !- Friday ScheduleDay Name
    Schedule Day 123,         !- Saturday ScheduleDay Name
    Schedule Day 123,         !- Holiday ScheduleDay Name
    Schedule Day 123,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 123,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 123,         !- CustomDay1 ScheduleDay Name
    Schedule Day 123;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 12 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 16,          !- Sunday ScheduleDay Name
    Schedule Day 16,          !- Monday ScheduleDay Name
    Schedule Day 16,          !- Tuesday ScheduleDay Name
    Schedule Day 16,          !- Wednesday ScheduleDay Name
    Schedule Day 16,          !- Thursday ScheduleDay Name
    Schedule Day 16,          !- Friday ScheduleDay Name
    Schedule Day 16,          !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    Schedule Day 16,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 16,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 120 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 124,         !- Sunday ScheduleDay Name
    Schedule Day 124,         !- Monday ScheduleDay Name
    Schedule Day 124,         !- Tuesday ScheduleDay Name
    Schedule Day 124,         !- Wednesday ScheduleDay Name
    Schedule Day 124,         !- Thursday ScheduleDay Name
    Schedule Day 124,         !- Friday ScheduleDay Name
    Schedule Day 124,         !- Saturday ScheduleDay Name
    Schedule Day 124,         !- Holiday ScheduleDay Name
    Schedule Day 124,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 124,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 124,         !- CustomDay1 ScheduleDay Name
    Schedule Day 124;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 121 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 125,         !- Sunday ScheduleDay Name
    Schedule Day 125,         !- Monday ScheduleDay Name
    Schedule Day 125,         !- Tuesday ScheduleDay Name
    Schedule Day 125,         !- Wednesday ScheduleDay Name
    Schedule Day 125,         !- Thursday ScheduleDay Name
    Schedule Day 125,         !- Friday ScheduleDay Name
    Schedule Day 125,         !- Saturday ScheduleDay Name
    Schedule Day 125,         !- Holiday ScheduleDay Name
    Schedule Day 125,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 125,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 125,         !- CustomDay1 ScheduleDay Name
    Schedule Day 125;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 122 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 126,         !- Sunday ScheduleDay Name
    Schedule Day 126,         !- Monday ScheduleDay Name
    Schedule Day 126,         !- Tuesday ScheduleDay Name
    Schedule Day 126,         !- Wednesday ScheduleDay Name
    Schedule Day 126,         !- Thursday ScheduleDay Name
    Schedule Day 126,         !- Friday ScheduleDay Name
    Schedule Day 126,         !- Saturday ScheduleDay Name
    Schedule Day 126,         !- Holiday ScheduleDay Name
    Schedule Day 126,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 126,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 126,         !- CustomDay1 ScheduleDay Name
    Schedule Day 126;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 123 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 127,         !- Sunday ScheduleDay Name
    Schedule Day 127,         !- Monday ScheduleDay Name
    Schedule Day 127,         !- Tuesday ScheduleDay Name
    Schedule Day 127,         !- Wednesday ScheduleDay Name
    Schedule Day 127,         !- Thursday ScheduleDay Name
    Schedule Day 127,         !- Friday ScheduleDay Name
    Schedule Day 127,         !- Saturday ScheduleDay Name
    Schedule Day 127,         !- Holiday ScheduleDay Name
    Schedule Day 127,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 127,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 127,         !- CustomDay1 ScheduleDay Name
    Schedule Day 127;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 124 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 128,         !- Sunday ScheduleDay Name
    Schedule Day 128,         !- Monday ScheduleDay Name
    Schedule Day 128,         !- Tuesday ScheduleDay Name
    Schedule Day 128,         !- Wednesday ScheduleDay Name
    Schedule Day 128,         !- Thursday ScheduleDay Name
    Schedule Day 128,         !- Friday ScheduleDay Name
    Schedule Day 128,         !- Saturday ScheduleDay Name
    Schedule Day 128,         !- Holiday ScheduleDay Name
    Schedule Day 128,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 128,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 128,         !- CustomDay1 ScheduleDay Name
    Schedule Day 128;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 125 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 129,         !- Sunday ScheduleDay Name
    Schedule Day 129,         !- Monday ScheduleDay Name
    Schedule Day 129,         !- Tuesday ScheduleDay Name
    Schedule Day 129,         !- Wednesday ScheduleDay Name
    Schedule Day 129,         !- Thursday ScheduleDay Name
    Schedule Day 129,         !- Friday ScheduleDay Name
    Schedule Day 129,         !- Saturday ScheduleDay Name
    Schedule Day 129,         !- Holiday ScheduleDay Name
    Schedule Day 129,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 129,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 129,         !- CustomDay1 ScheduleDay Name
    Schedule Day 129;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 126 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 130,         !- Sunday ScheduleDay Name
    Schedule Day 130,         !- Monday ScheduleDay Name
    Schedule Day 130,         !- Tuesday ScheduleDay Name
    Schedule Day 130,         !- Wednesday ScheduleDay Name
    Schedule Day 130,         !- Thursday ScheduleDay Name
    Schedule Day 130,         !- Friday ScheduleDay Name
    Schedule Day 130,         !- Saturday ScheduleDay Name
    Schedule Day 130,         !- Holiday ScheduleDay Name
    Schedule Day 130,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 130,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 130,         !- CustomDay1 ScheduleDay Name
    Schedule Day 130;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 127 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 131,         !- Sunday ScheduleDay Name
    Schedule Day 131,         !- Monday ScheduleDay Name
    Schedule Day 131,         !- Tuesday ScheduleDay Name
    Schedule Day 131,         !- Wednesday ScheduleDay Name
    Schedule Day 131,         !- Thursday ScheduleDay Name
    Schedule Day 131,         !- Friday ScheduleDay Name
    Schedule Day 131,         !- Saturday ScheduleDay Name
    Schedule Day 131,         !- Holiday ScheduleDay Name
    Schedule Day 131,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 131,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 131,         !- CustomDay1 ScheduleDay Name
    Schedule Day 131;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 128 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 132,         !- Sunday ScheduleDay Name
    Schedule Day 132,         !- Monday ScheduleDay Name
    Schedule Day 132,         !- Tuesday ScheduleDay Name
    Schedule Day 132,         !- Wednesday ScheduleDay Name
    Schedule Day 132,         !- Thursday ScheduleDay Name
    Schedule Day 132,         !- Friday ScheduleDay Name
    Schedule Day 132,         !- Saturday ScheduleDay Name
    Schedule Day 132,         !- Holiday ScheduleDay Name
    Schedule Day 132,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 132,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 132,         !- CustomDay1 ScheduleDay Name
    Schedule Day 132;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 129 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 133,         !- Sunday ScheduleDay Name
    Schedule Day 133,         !- Monday ScheduleDay Name
    Schedule Day 133,         !- Tuesday ScheduleDay Name
    Schedule Day 133,         !- Wednesday ScheduleDay Name
    Schedule Day 133,         !- Thursday ScheduleDay Name
    Schedule Day 133,         !- Friday ScheduleDay Name
    Schedule Day 133,         !- Saturday ScheduleDay Name
    Schedule Day 133,         !- Holiday ScheduleDay Name
    Schedule Day 133,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 133,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 133,         !- CustomDay1 ScheduleDay Name
    Schedule Day 133;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 13 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 17,          !- Sunday ScheduleDay Name
    Schedule Day 17,          !- Monday ScheduleDay Name
    Schedule Day 17,          !- Tuesday ScheduleDay Name
    Schedule Day 17,          !- Wednesday ScheduleDay Name
    Schedule Day 17,          !- Thursday ScheduleDay Name
    Schedule Day 17,          !- Friday ScheduleDay Name
    Schedule Day 17,          !- Saturday ScheduleDay Name
    Schedule Day 17,          !- Holiday ScheduleDay Name
    Schedule Day 17,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 17,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 17,          !- CustomDay1 ScheduleDay Name
    Schedule Day 17;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 130 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 134,         !- Sunday ScheduleDay Name
    Schedule Day 134,         !- Monday ScheduleDay Name
    Schedule Day 134,         !- Tuesday ScheduleDay Name
    Schedule Day 134,         !- Wednesday ScheduleDay Name
    Schedule Day 134,         !- Thursday ScheduleDay Name
    Schedule Day 134,         !- Friday ScheduleDay Name
    Schedule Day 134,         !- Saturday ScheduleDay Name
    Schedule Day 134,         !- Holiday ScheduleDay Name
    Schedule Day 134,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 134,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 134,         !- CustomDay1 ScheduleDay Name
    Schedule Day 134;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 131 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 135,         !- Sunday ScheduleDay Name
    Schedule Day 135,         !- Monday ScheduleDay Name
    Schedule Day 135,         !- Tuesday ScheduleDay Name
    Schedule Day 135,         !- Wednesday ScheduleDay Name
    Schedule Day 135,         !- Thursday ScheduleDay Name
    Schedule Day 135,         !- Friday ScheduleDay Name
    Schedule Day 135,         !- Saturday ScheduleDay Name
    Schedule Day 135,         !- Holiday ScheduleDay Name
    Schedule Day 135,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 135,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 135,         !- CustomDay1 ScheduleDay Name
    Schedule Day 135;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 132 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 136,         !- Sunday ScheduleDay Name
    Schedule Day 136,         !- Monday ScheduleDay Name
    Schedule Day 136,         !- Tuesday ScheduleDay Name
    Schedule Day 136,         !- Wednesday ScheduleDay Name
    Schedule Day 136,         !- Thursday ScheduleDay Name
    Schedule Day 136,         !- Friday ScheduleDay Name
    Schedule Day 136,         !- Saturday ScheduleDay Name
    Schedule Day 136,         !- Holiday ScheduleDay Name
    Schedule Day 136,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 136,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 136,         !- CustomDay1 ScheduleDay Name
    Schedule Day 136;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 133 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 137,         !- Sunday ScheduleDay Name
    Schedule Day 137,         !- Monday ScheduleDay Name
    Schedule Day 137,         !- Tuesday ScheduleDay Name
    Schedule Day 137,         !- Wednesday ScheduleDay Name
    Schedule Day 137,         !- Thursday ScheduleDay Name
    Schedule Day 137,         !- Friday ScheduleDay Name
    Schedule Day 137,         !- Saturday ScheduleDay Name
    Schedule Day 137,         !- Holiday ScheduleDay Name
    Schedule Day 137,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 137,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 137,         !- CustomDay1 ScheduleDay Name
    Schedule Day 137;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 134 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 138,         !- Sunday ScheduleDay Name
    Schedule Day 138,         !- Monday ScheduleDay Name
    Schedule Day 138,         !- Tuesday ScheduleDay Name
    Schedule Day 138,         !- Wednesday ScheduleDay Name
    Schedule Day 138,         !- Thursday ScheduleDay Name
    Schedule Day 138,         !- Friday ScheduleDay Name
    Schedule Day 138,         !- Saturday ScheduleDay Name
    Schedule Day 138,         !- Holiday ScheduleDay Name
    Schedule Day 138,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 138,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 138,         !- CustomDay1 ScheduleDay Name
    Schedule Day 138;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 135 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 139,         !- Sunday ScheduleDay Name
    Schedule Day 139,         !- Monday ScheduleDay Name
    Schedule Day 139,         !- Tuesday ScheduleDay Name
    Schedule Day 139,         !- Wednesday ScheduleDay Name
    Schedule Day 139,         !- Thursday ScheduleDay Name
    Schedule Day 139,         !- Friday ScheduleDay Name
    Schedule Day 139,         !- Saturday ScheduleDay Name
    Schedule Day 139,         !- Holiday ScheduleDay Name
    Schedule Day 139,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 139,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 139,         !- CustomDay1 ScheduleDay Name
    Schedule Day 139;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 136 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 140,         !- Sunday ScheduleDay Name
    Schedule Day 140,         !- Monday ScheduleDay Name
    Schedule Day 140,         !- Tuesday ScheduleDay Name
    Schedule Day 140,         !- Wednesday ScheduleDay Name
    Schedule Day 140,         !- Thursday ScheduleDay Name
    Schedule Day 140,         !- Friday ScheduleDay Name
    Schedule Day 140,         !- Saturday ScheduleDay Name
    Schedule Day 140,         !- Holiday ScheduleDay Name
    Schedule Day 140,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 140,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 140,         !- CustomDay1 ScheduleDay Name
    Schedule Day 140;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 137 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 141,         !- Sunday ScheduleDay Name
    Schedule Day 141,         !- Monday ScheduleDay Name
    Schedule Day 141,         !- Tuesday ScheduleDay Name
    Schedule Day 141,         !- Wednesday ScheduleDay Name
    Schedule Day 141,         !- Thursday ScheduleDay Name
    Schedule Day 141,         !- Friday ScheduleDay Name
    Schedule Day 141,         !- Saturday ScheduleDay Name
    Schedule Day 141,         !- Holiday ScheduleDay Name
    Schedule Day 141,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 141,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 141,         !- CustomDay1 ScheduleDay Name
    Schedule Day 141;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 138 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 142,         !- Sunday ScheduleDay Name
    Schedule Day 142,         !- Monday ScheduleDay Name
    Schedule Day 142,         !- Tuesday ScheduleDay Name
    Schedule Day 142,         !- Wednesday ScheduleDay Name
    Schedule Day 142,         !- Thursday ScheduleDay Name
    Schedule Day 142,         !- Friday ScheduleDay Name
    Schedule Day 142,         !- Saturday ScheduleDay Name
    Schedule Day 142,         !- Holiday ScheduleDay Name
    Schedule Day 142,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 142,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 142,         !- CustomDay1 ScheduleDay Name
    Schedule Day 142;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 139 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 143,         !- Sunday ScheduleDay Name
    Schedule Day 143,         !- Monday ScheduleDay Name
    Schedule Day 143,         !- Tuesday ScheduleDay Name
    Schedule Day 143,         !- Wednesday ScheduleDay Name
    Schedule Day 143,         !- Thursday ScheduleDay Name
    Schedule Day 143,         !- Friday ScheduleDay Name
    Schedule Day 143,         !- Saturday ScheduleDay Name
    Schedule Day 143,         !- Holiday ScheduleDay Name
    Schedule Day 143,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 143,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 143,         !- CustomDay1 ScheduleDay Name
    Schedule Day 143;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 14 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 18,          !- Sunday ScheduleDay Name
    Schedule Day 18,          !- Monday ScheduleDay Name
    Schedule Day 18,          !- Tuesday ScheduleDay Name
    Schedule Day 18,          !- Wednesday ScheduleDay Name
    Schedule Day 18,          !- Thursday ScheduleDay Name
    Schedule Day 18,          !- Friday ScheduleDay Name
    Schedule Day 18,          !- Saturday ScheduleDay Name
    Schedule Day 18,          !- Holiday ScheduleDay Name
    Schedule Day 18,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 18,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 18,          !- CustomDay1 ScheduleDay Name
    Schedule Day 18;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 140 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 144,         !- Sunday ScheduleDay Name
    Schedule Day 144,         !- Monday ScheduleDay Name
    Schedule Day 144,         !- Tuesday ScheduleDay Name
    Schedule Day 144,         !- Wednesday ScheduleDay Name
    Schedule Day 144,         !- Thursday ScheduleDay Name
    Schedule Day 144,         !- Friday ScheduleDay Name
    Schedule Day 144,         !- Saturday ScheduleDay Name
    Schedule Day 144,         !- Holiday ScheduleDay Name
    Schedule Day 144,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 144,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 144,         !- CustomDay1 ScheduleDay Name
    Schedule Day 144;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 141 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 145,         !- Sunday ScheduleDay Name
    Schedule Day 145,         !- Monday ScheduleDay Name
    Schedule Day 145,         !- Tuesday ScheduleDay Name
    Schedule Day 145,         !- Wednesday ScheduleDay Name
    Schedule Day 145,         !- Thursday ScheduleDay Name
    Schedule Day 145,         !- Friday ScheduleDay Name
    Schedule Day 145,         !- Saturday ScheduleDay Name
    Schedule Day 145,         !- Holiday ScheduleDay Name
    Schedule Day 145,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 145,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 145,         !- CustomDay1 ScheduleDay Name
    Schedule Day 145;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 142 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 146,         !- Sunday ScheduleDay Name
    Schedule Day 146,         !- Monday ScheduleDay Name
    Schedule Day 146,         !- Tuesday ScheduleDay Name
    Schedule Day 146,         !- Wednesday ScheduleDay Name
    Schedule Day 146,         !- Thursday ScheduleDay Name
    Schedule Day 146,         !- Friday ScheduleDay Name
    Schedule Day 146,         !- Saturday ScheduleDay Name
    Schedule Day 146,         !- Holiday ScheduleDay Name
    Schedule Day 146,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 146,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 146,         !- CustomDay1 ScheduleDay Name
    Schedule Day 146;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 143 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 147,         !- Sunday ScheduleDay Name
    Schedule Day 147,         !- Monday ScheduleDay Name
    Schedule Day 147,         !- Tuesday ScheduleDay Name
    Schedule Day 147,         !- Wednesday ScheduleDay Name
    Schedule Day 147,         !- Thursday ScheduleDay Name
    Schedule Day 147,         !- Friday ScheduleDay Name
    Schedule Day 147,         !- Saturday ScheduleDay Name
    Schedule Day 147,         !- Holiday ScheduleDay Name
    Schedule Day 147,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 147,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 147,         !- CustomDay1 ScheduleDay Name
    Schedule Day 147;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 144 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 148,         !- Sunday ScheduleDay Name
    Schedule Day 148,         !- Monday ScheduleDay Name
    Schedule Day 148,         !- Tuesday ScheduleDay Name
    Schedule Day 148,         !- Wednesday ScheduleDay Name
    Schedule Day 148,         !- Thursday ScheduleDay Name
    Schedule Day 148,         !- Friday ScheduleDay Name
    Schedule Day 148,         !- Saturday ScheduleDay Name
    Schedule Day 148,         !- Holiday ScheduleDay Name
    Schedule Day 148,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 148,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 148,         !- CustomDay1 ScheduleDay Name
    Schedule Day 148;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 145 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 149,         !- Sunday ScheduleDay Name
    Schedule Day 149,         !- Monday ScheduleDay Name
    Schedule Day 149,         !- Tuesday ScheduleDay Name
    Schedule Day 149,         !- Wednesday ScheduleDay Name
    Schedule Day 149,         !- Thursday ScheduleDay Name
    Schedule Day 149,         !- Friday ScheduleDay Name
    Schedule Day 149,         !- Saturday ScheduleDay Name
    Schedule Day 149,         !- Holiday ScheduleDay Name
    Schedule Day 149,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 149,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 149,         !- CustomDay1 ScheduleDay Name
    Schedule Day 149;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 146 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 150,         !- Sunday ScheduleDay Name
    Schedule Day 150,         !- Monday ScheduleDay Name
    Schedule Day 150,         !- Tuesday ScheduleDay Name
    Schedule Day 150,         !- Wednesday ScheduleDay Name
    Schedule Day 150,         !- Thursday ScheduleDay Name
    Schedule Day 150,         !- Friday ScheduleDay Name
    Schedule Day 150,         !- Saturday ScheduleDay Name
    Schedule Day 150,         !- Holiday ScheduleDay Name
    Schedule Day 150,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 150,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 150,         !- CustomDay1 ScheduleDay Name
    Schedule Day 150;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 15 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 19,          !- Sunday ScheduleDay Name
    Schedule Day 19,          !- Monday ScheduleDay Name
    Schedule Day 19,          !- Tuesday ScheduleDay Name
    Schedule Day 19,          !- Wednesday ScheduleDay Name
    Schedule Day 19,          !- Thursday ScheduleDay Name
    Schedule Day 19,          !- Friday ScheduleDay Name
    Schedule Day 19,          !- Saturday ScheduleDay Name
    Schedule Day 19,          !- Holiday ScheduleDay Name
    Schedule Day 19,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 19,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 19,          !- CustomDay1 ScheduleDay Name
    Schedule Day 19;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 16 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 20,          !- Sunday ScheduleDay Name
    Schedule Day 20,          !- Monday ScheduleDay Name
    Schedule Day 20,          !- Tuesday ScheduleDay Name
    Schedule Day 20,          !- Wednesday ScheduleDay Name
    Schedule Day 20,          !- Thursday ScheduleDay Name
    Schedule Day 20,          !- Friday ScheduleDay Name
    Schedule Day 20,          !- Saturday ScheduleDay Name
    Schedule Day 20,          !- Holiday ScheduleDay Name
    Schedule Day 20,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 20,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 20,          !- CustomDay1 ScheduleDay Name
    Schedule Day 20;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 17 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 21,          !- Sunday ScheduleDay Name
    Schedule Day 21,          !- Monday ScheduleDay Name
    Schedule Day 21,          !- Tuesday ScheduleDay Name
    Schedule Day 21,          !- Wednesday ScheduleDay Name
    Schedule Day 21,          !- Thursday ScheduleDay Name
    Schedule Day 21,          !- Friday ScheduleDay Name
    Schedule Day 21,          !- Saturday ScheduleDay Name
    Schedule Day 21,          !- Holiday ScheduleDay Name
    Schedule Day 21,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 21,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 21,          !- CustomDay1 ScheduleDay Name
    Schedule Day 21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 18 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 22,          !- Sunday ScheduleDay Name
    Schedule Day 22,          !- Monday ScheduleDay Name
    Schedule Day 22,          !- Tuesday ScheduleDay Name
    Schedule Day 22,          !- Wednesday ScheduleDay Name
    Schedule Day 22,          !- Thursday ScheduleDay Name
    Schedule Day 22,          !- Friday ScheduleDay Name
    Schedule Day 22,          !- Saturday ScheduleDay Name
    Schedule Day 22,          !- Holiday ScheduleDay Name
    Schedule Day 22,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 22,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 22,          !- CustomDay1 ScheduleDay Name
    Schedule Day 22;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 19 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 23,          !- Sunday ScheduleDay Name
    Schedule Day 23,          !- Monday ScheduleDay Name
    Schedule Day 23,          !- Tuesday ScheduleDay Name
    Schedule Day 23,          !- Wednesday ScheduleDay Name
    Schedule Day 23,          !- Thursday ScheduleDay Name
    Schedule Day 23,          !- Friday ScheduleDay Name
    Schedule Day 23,          !- Saturday ScheduleDay Name
    Schedule Day 23,          !- Holiday ScheduleDay Name
    Schedule Day 23,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 23,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 23,          !- CustomDay1 ScheduleDay Name
    Schedule Day 23;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 6,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 20 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 24,          !- Sunday ScheduleDay Name
    Schedule Day 24,          !- Monday ScheduleDay Name
    Schedule Day 24,          !- Tuesday ScheduleDay Name
    Schedule Day 24,          !- Wednesday ScheduleDay Name
    Schedule Day 24,          !- Thursday ScheduleDay Name
    Schedule Day 24,          !- Friday ScheduleDay Name
    Schedule Day 24,          !- Saturday ScheduleDay Name
    Schedule Day 24,          !- Holiday ScheduleDay Name
    Schedule Day 24,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 24,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 24,          !- CustomDay1 ScheduleDay Name
    Schedule Day 24;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 21 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 25,          !- Sunday ScheduleDay Name
    Schedule Day 25,          !- Monday ScheduleDay Name
    Schedule Day 25,          !- Tuesday ScheduleDay Name
    Schedule Day 25,          !- Wednesday ScheduleDay Name
    Schedule Day 25,          !- Thursday ScheduleDay Name
    Schedule Day 25,          !- Friday ScheduleDay Name
    Schedule Day 25,          !- Saturday ScheduleDay Name
    Schedule Day 25,          !- Holiday ScheduleDay Name
    Schedule Day 25,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 25,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 25,          !- CustomDay1 ScheduleDay Name
    Schedule Day 25;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 22 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 26,          !- Sunday ScheduleDay Name
    Schedule Day 26,          !- Monday ScheduleDay Name
    Schedule Day 26,          !- Tuesday ScheduleDay Name
    Schedule Day 26,          !- Wednesday ScheduleDay Name
    Schedule Day 26,          !- Thursday ScheduleDay Name
    Schedule Day 26,          !- Friday ScheduleDay Name
    Schedule Day 26,          !- Saturday ScheduleDay Name
    Schedule Day 26,          !- Holiday ScheduleDay Name
    Schedule Day 26,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 26,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 26,          !- CustomDay1 ScheduleDay Name
    Schedule Day 26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 23 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 27,          !- Sunday ScheduleDay Name
    Schedule Day 27,          !- Monday ScheduleDay Name
    Schedule Day 27,          !- Tuesday ScheduleDay Name
    Schedule Day 27,          !- Wednesday ScheduleDay Name
    Schedule Day 27,          !- Thursday ScheduleDay Name
    Schedule Day 27,          !- Friday ScheduleDay Name
    Schedule Day 27,          !- Saturday ScheduleDay Name
    Schedule Day 27,          !- Holiday ScheduleDay Name
    Schedule Day 27,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 27,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 27,          !- CustomDay1 ScheduleDay Name
    Schedule Day 27;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 24 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 28,          !- Sunday ScheduleDay Name
    Schedule Day 28,          !- Monday ScheduleDay Name
    Schedule Day 28,          !- Tuesday ScheduleDay Name
    Schedule Day 28,          !- Wednesday ScheduleDay Name
    Schedule Day 28,          !- Thursday ScheduleDay Name
    Schedule Day 28,          !- Friday ScheduleDay Name
    Schedule Day 28,          !- Saturday ScheduleDay Name
    Schedule Day 28,          !- Holiday ScheduleDay Name
    Schedule Day 28,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 28,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 28,          !- CustomDay1 ScheduleDay Name
    Schedule Day 28;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 25 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 29,          !- Sunday ScheduleDay Name
    Schedule Day 29,          !- Monday ScheduleDay Name
    Schedule Day 29,          !- Tuesday ScheduleDay Name
    Schedule Day 29,          !- Wednesday ScheduleDay Name
    Schedule Day 29,          !- Thursday ScheduleDay Name
    Schedule Day 29,          !- Friday ScheduleDay Name
    Schedule Day 29,          !- Saturday ScheduleDay Name
    Schedule Day 29,          !- Holiday ScheduleDay Name
    Schedule Day 29,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 29,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 29,          !- CustomDay1 ScheduleDay Name
    Schedule Day 29;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 26 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 30,          !- Sunday ScheduleDay Name
    Schedule Day 30,          !- Monday ScheduleDay Name
    Schedule Day 30,          !- Tuesday ScheduleDay Name
    Schedule Day 30,          !- Wednesday ScheduleDay Name
    Schedule Day 30,          !- Thursday ScheduleDay Name
    Schedule Day 30,          !- Friday ScheduleDay Name
    Schedule Day 30,          !- Saturday ScheduleDay Name
    Schedule Day 30,          !- Holiday ScheduleDay Name
    Schedule Day 30,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 30,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 30,          !- CustomDay1 ScheduleDay Name
    Schedule Day 30;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 27 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 31,          !- Sunday ScheduleDay Name
    Schedule Day 31,          !- Monday ScheduleDay Name
    Schedule Day 31,          !- Tuesday ScheduleDay Name
    Schedule Day 31,          !- Wednesday ScheduleDay Name
    Schedule Day 31,          !- Thursday ScheduleDay Name
    Schedule Day 31,          !- Friday ScheduleDay Name
    Schedule Day 31,          !- Saturday ScheduleDay Name
    Schedule Day 31,          !- Holiday ScheduleDay Name
    Schedule Day 31,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 31,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 31,          !- CustomDay1 ScheduleDay Name
    Schedule Day 31;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 28 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 32,          !- Sunday ScheduleDay Name
    Schedule Day 32,          !- Monday ScheduleDay Name
    Schedule Day 32,          !- Tuesday ScheduleDay Name
    Schedule Day 32,          !- Wednesday ScheduleDay Name
    Schedule Day 32,          !- Thursday ScheduleDay Name
    Schedule Day 32,          !- Friday ScheduleDay Name
    Schedule Day 32,          !- Saturday ScheduleDay Name
    Schedule Day 32,          !- Holiday ScheduleDay Name
    Schedule Day 32,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 32,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 32,          !- CustomDay1 ScheduleDay Name
    Schedule Day 32;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 29 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 33,          !- Sunday ScheduleDay Name
    Schedule Day 33,          !- Monday ScheduleDay Name
    Schedule Day 33,          !- Tuesday ScheduleDay Name
    Schedule Day 33,          !- Wednesday ScheduleDay Name
    Schedule Day 33,          !- Thursday ScheduleDay Name
    Schedule Day 33,          !- Friday ScheduleDay Name
    Schedule Day 33,          !- Saturday ScheduleDay Name
    Schedule Day 33,          !- Holiday ScheduleDay Name
    Schedule Day 33,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 33,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 33,          !- CustomDay1 ScheduleDay Name
    Schedule Day 33;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 3 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 7,           !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 30 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 34,          !- Sunday ScheduleDay Name
    Schedule Day 34,          !- Monday ScheduleDay Name
    Schedule Day 34,          !- Tuesday ScheduleDay Name
    Schedule Day 34,          !- Wednesday ScheduleDay Name
    Schedule Day 34,          !- Thursday ScheduleDay Name
    Schedule Day 34,          !- Friday ScheduleDay Name
    Schedule Day 34,          !- Saturday ScheduleDay Name
    Schedule Day 34,          !- Holiday ScheduleDay Name
    Schedule Day 34,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 34,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 34,          !- CustomDay1 ScheduleDay Name
    Schedule Day 34;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 31 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 35,          !- Sunday ScheduleDay Name
    Schedule Day 35,          !- Monday ScheduleDay Name
    Schedule Day 35,          !- Tuesday ScheduleDay Name
    Schedule Day 35,          !- Wednesday ScheduleDay Name
    Schedule Day 35,          !- Thursday ScheduleDay Name
    Schedule Day 35,          !- Friday ScheduleDay Name
    Schedule Day 35,          !- Saturday ScheduleDay Name
    Schedule Day 35,          !- Holiday ScheduleDay Name
    Schedule Day 35,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 35,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 35,          !- CustomDay1 ScheduleDay Name
    Schedule Day 35;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 32 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 36,          !- Sunday ScheduleDay Name
    Schedule Day 36,          !- Monday ScheduleDay Name
    Schedule Day 36,          !- Tuesday ScheduleDay Name
    Schedule Day 36,          !- Wednesday ScheduleDay Name
    Schedule Day 36,          !- Thursday ScheduleDay Name
    Schedule Day 36,          !- Friday ScheduleDay Name
    Schedule Day 36,          !- Saturday ScheduleDay Name
    Schedule Day 36,          !- Holiday ScheduleDay Name
    Schedule Day 36,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 36,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 36,          !- CustomDay1 ScheduleDay Name
    Schedule Day 36;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 33 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 37,          !- Sunday ScheduleDay Name
    Schedule Day 37,          !- Monday ScheduleDay Name
    Schedule Day 37,          !- Tuesday ScheduleDay Name
    Schedule Day 37,          !- Wednesday ScheduleDay Name
    Schedule Day 37,          !- Thursday ScheduleDay Name
    Schedule Day 37,          !- Friday ScheduleDay Name
    Schedule Day 37,          !- Saturday ScheduleDay Name
    Schedule Day 37,          !- Holiday ScheduleDay Name
    Schedule Day 37,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 37,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 37,          !- CustomDay1 ScheduleDay Name
    Schedule Day 37;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 34 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 38,          !- Sunday ScheduleDay Name
    Schedule Day 38,          !- Monday ScheduleDay Name
    Schedule Day 38,          !- Tuesday ScheduleDay Name
    Schedule Day 38,          !- Wednesday ScheduleDay Name
    Schedule Day 38,          !- Thursday ScheduleDay Name
    Schedule Day 38,          !- Friday ScheduleDay Name
    Schedule Day 38,          !- Saturday ScheduleDay Name
    Schedule Day 38,          !- Holiday ScheduleDay Name
    Schedule Day 38,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 38,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 38,          !- CustomDay1 ScheduleDay Name
    Schedule Day 38;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 35 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 39,          !- Sunday ScheduleDay Name
    Schedule Day 39,          !- Monday ScheduleDay Name
    Schedule Day 39,          !- Tuesday ScheduleDay Name
    Schedule Day 39,          !- Wednesday ScheduleDay Name
    Schedule Day 39,          !- Thursday ScheduleDay Name
    Schedule Day 39,          !- Friday ScheduleDay Name
    Schedule Day 39,          !- Saturday ScheduleDay Name
    Schedule Day 39,          !- Holiday ScheduleDay Name
    Schedule Day 39,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 39,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 39,          !- CustomDay1 ScheduleDay Name
    Schedule Day 39;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 36 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 40,          !- Sunday ScheduleDay Name
    Schedule Day 40,          !- Monday ScheduleDay Name
    Schedule Day 40,          !- Tuesday ScheduleDay Name
    Schedule Day 40,          !- Wednesday ScheduleDay Name
    Schedule Day 40,          !- Thursday ScheduleDay Name
    Schedule Day 40,          !- Friday ScheduleDay Name
    Schedule Day 40,          !- Saturday ScheduleDay Name
    Schedule Day 40,          !- Holiday ScheduleDay Name
    Schedule Day 40,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 40,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 40,          !- CustomDay1 ScheduleDay Name
    Schedule Day 40;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 37 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 41,          !- Sunday ScheduleDay Name
    Schedule Day 41,          !- Monday ScheduleDay Name
    Schedule Day 41,          !- Tuesday ScheduleDay Name
    Schedule Day 41,          !- Wednesday ScheduleDay Name
    Schedule Day 41,          !- Thursday ScheduleDay Name
    Schedule Day 41,          !- Friday ScheduleDay Name
    Schedule Day 41,          !- Saturday ScheduleDay Name
    Schedule Day 41,          !- Holiday ScheduleDay Name
    Schedule Day 41,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 41,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 41,          !- CustomDay1 ScheduleDay Name
    Schedule Day 41;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 38 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 42,          !- Sunday ScheduleDay Name
    Schedule Day 42,          !- Monday ScheduleDay Name
    Schedule Day 42,          !- Tuesday ScheduleDay Name
    Schedule Day 42,          !- Wednesday ScheduleDay Name
    Schedule Day 42,          !- Thursday ScheduleDay Name
    Schedule Day 42,          !- Friday ScheduleDay Name
    Schedule Day 42,          !- Saturday ScheduleDay Name
    Schedule Day 42,          !- Holiday ScheduleDay Name
    Schedule Day 42,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 42,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 42,          !- CustomDay1 ScheduleDay Name
    Schedule Day 42;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 39 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 43,          !- Sunday ScheduleDay Name
    Schedule Day 43,          !- Monday ScheduleDay Name
    Schedule Day 43,          !- Tuesday ScheduleDay Name
    Schedule Day 43,          !- Wednesday ScheduleDay Name
    Schedule Day 43,          !- Thursday ScheduleDay Name
    Schedule Day 43,          !- Friday ScheduleDay Name
    Schedule Day 43,          !- Saturday ScheduleDay Name
    Schedule Day 43,          !- Holiday ScheduleDay Name
    Schedule Day 43,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 43,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 43,          !- CustomDay1 ScheduleDay Name
    Schedule Day 43;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 4 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 8,           !- Sunday ScheduleDay Name
    Schedule Day 8,           !- Monday ScheduleDay Name
    Schedule Day 8,           !- Tuesday ScheduleDay Name
    Schedule Day 8,           !- Wednesday ScheduleDay Name
    Schedule Day 8,           !- Thursday ScheduleDay Name
    Schedule Day 8,           !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 40 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 44,          !- Sunday ScheduleDay Name
    Schedule Day 44,          !- Monday ScheduleDay Name
    Schedule Day 44,          !- Tuesday ScheduleDay Name
    Schedule Day 44,          !- Wednesday ScheduleDay Name
    Schedule Day 44,          !- Thursday ScheduleDay Name
    Schedule Day 44,          !- Friday ScheduleDay Name
    Schedule Day 44,          !- Saturday ScheduleDay Name
    Schedule Day 44,          !- Holiday ScheduleDay Name
    Schedule Day 44,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 44,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 44,          !- CustomDay1 ScheduleDay Name
    Schedule Day 44;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 41 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 45,          !- Sunday ScheduleDay Name
    Schedule Day 45,          !- Monday ScheduleDay Name
    Schedule Day 45,          !- Tuesday ScheduleDay Name
    Schedule Day 45,          !- Wednesday ScheduleDay Name
    Schedule Day 45,          !- Thursday ScheduleDay Name
    Schedule Day 45,          !- Friday ScheduleDay Name
    Schedule Day 45,          !- Saturday ScheduleDay Name
    Schedule Day 45,          !- Holiday ScheduleDay Name
    Schedule Day 45,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 45,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 45,          !- CustomDay1 ScheduleDay Name
    Schedule Day 45;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 42 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 46,          !- Sunday ScheduleDay Name
    Schedule Day 46,          !- Monday ScheduleDay Name
    Schedule Day 46,          !- Tuesday ScheduleDay Name
    Schedule Day 46,          !- Wednesday ScheduleDay Name
    Schedule Day 46,          !- Thursday ScheduleDay Name
    Schedule Day 46,          !- Friday ScheduleDay Name
    Schedule Day 46,          !- Saturday ScheduleDay Name
    Schedule Day 46,          !- Holiday ScheduleDay Name
    Schedule Day 46,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 46,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 46,          !- CustomDay1 ScheduleDay Name
    Schedule Day 46;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 43 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 47,          !- Sunday ScheduleDay Name
    Schedule Day 47,          !- Monday ScheduleDay Name
    Schedule Day 47,          !- Tuesday ScheduleDay Name
    Schedule Day 47,          !- Wednesday ScheduleDay Name
    Schedule Day 47,          !- Thursday ScheduleDay Name
    Schedule Day 47,          !- Friday ScheduleDay Name
    Schedule Day 47,          !- Saturday ScheduleDay Name
    Schedule Day 47,          !- Holiday ScheduleDay Name
    Schedule Day 47,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 47,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 47,          !- CustomDay1 ScheduleDay Name
    Schedule Day 47;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 44 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 48,          !- Sunday ScheduleDay Name
    Schedule Day 48,          !- Monday ScheduleDay Name
    Schedule Day 48,          !- Tuesday ScheduleDay Name
    Schedule Day 48,          !- Wednesday ScheduleDay Name
    Schedule Day 48,          !- Thursday ScheduleDay Name
    Schedule Day 48,          !- Friday ScheduleDay Name
    Schedule Day 48,          !- Saturday ScheduleDay Name
    Schedule Day 48,          !- Holiday ScheduleDay Name
    Schedule Day 48,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 48,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 48,          !- CustomDay1 ScheduleDay Name
    Schedule Day 48;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 45 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 49,          !- Sunday ScheduleDay Name
    Schedule Day 49,          !- Monday ScheduleDay Name
    Schedule Day 49,          !- Tuesday ScheduleDay Name
    Schedule Day 49,          !- Wednesday ScheduleDay Name
    Schedule Day 49,          !- Thursday ScheduleDay Name
    Schedule Day 49,          !- Friday ScheduleDay Name
    Schedule Day 49,          !- Saturday ScheduleDay Name
    Schedule Day 49,          !- Holiday ScheduleDay Name
    Schedule Day 49,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 49,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 49,          !- CustomDay1 ScheduleDay Name
    Schedule Day 49;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 46 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 50,          !- Sunday ScheduleDay Name
    Schedule Day 50,          !- Monday ScheduleDay Name
    Schedule Day 50,          !- Tuesday ScheduleDay Name
    Schedule Day 50,          !- Wednesday ScheduleDay Name
    Schedule Day 50,          !- Thursday ScheduleDay Name
    Schedule Day 50,          !- Friday ScheduleDay Name
    Schedule Day 50,          !- Saturday ScheduleDay Name
    Schedule Day 50,          !- Holiday ScheduleDay Name
    Schedule Day 50,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 50,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 50,          !- CustomDay1 ScheduleDay Name
    Schedule Day 50;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 47 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 51,          !- Sunday ScheduleDay Name
    Schedule Day 51,          !- Monday ScheduleDay Name
    Schedule Day 51,          !- Tuesday ScheduleDay Name
    Schedule Day 51,          !- Wednesday ScheduleDay Name
    Schedule Day 51,          !- Thursday ScheduleDay Name
    Schedule Day 51,          !- Friday ScheduleDay Name
    Schedule Day 51,          !- Saturday ScheduleDay Name
    Schedule Day 51,          !- Holiday ScheduleDay Name
    Schedule Day 51,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 51,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 51,          !- CustomDay1 ScheduleDay Name
    Schedule Day 51;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 48 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 52,          !- Sunday ScheduleDay Name
    Schedule Day 52,          !- Monday ScheduleDay Name
    Schedule Day 52,          !- Tuesday ScheduleDay Name
    Schedule Day 52,          !- Wednesday ScheduleDay Name
    Schedule Day 52,          !- Thursday ScheduleDay Name
    Schedule Day 52,          !- Friday ScheduleDay Name
    Schedule Day 52,          !- Saturday ScheduleDay Name
    Schedule Day 52,          !- Holiday ScheduleDay Name
    Schedule Day 52,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 52,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 52,          !- CustomDay1 ScheduleDay Name
    Schedule Day 52;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 49 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 53,          !- Sunday ScheduleDay Name
    Schedule Day 53,          !- Monday ScheduleDay Name
    Schedule Day 53,          !- Tuesday ScheduleDay Name
    Schedule Day 53,          !- Wednesday ScheduleDay Name
    Schedule Day 53,          !- Thursday ScheduleDay Name
    Schedule Day 53,          !- Friday ScheduleDay Name
    Schedule Day 53,          !- Saturday ScheduleDay Name
    Schedule Day 53,          !- Holiday ScheduleDay Name
    Schedule Day 53,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 53,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 53,          !- CustomDay1 ScheduleDay Name
    Schedule Day 53;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 5 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 9,           !- Sunday ScheduleDay Name
    Schedule Day 9,           !- Monday ScheduleDay Name
    Schedule Day 9,           !- Tuesday ScheduleDay Name
    Schedule Day 9,           !- Wednesday ScheduleDay Name
    Schedule Day 9,           !- Thursday ScheduleDay Name
    Schedule Day 9,           !- Friday ScheduleDay Name
    Schedule Day 9,           !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 50 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 54,          !- Sunday ScheduleDay Name
    Schedule Day 54,          !- Monday ScheduleDay Name
    Schedule Day 54,          !- Tuesday ScheduleDay Name
    Schedule Day 54,          !- Wednesday ScheduleDay Name
    Schedule Day 54,          !- Thursday ScheduleDay Name
    Schedule Day 54,          !- Friday ScheduleDay Name
    Schedule Day 54,          !- Saturday ScheduleDay Name
    Schedule Day 54,          !- Holiday ScheduleDay Name
    Schedule Day 54,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 54,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 54,          !- CustomDay1 ScheduleDay Name
    Schedule Day 54;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 51 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 55,          !- Sunday ScheduleDay Name
    Schedule Day 55,          !- Monday ScheduleDay Name
    Schedule Day 55,          !- Tuesday ScheduleDay Name
    Schedule Day 55,          !- Wednesday ScheduleDay Name
    Schedule Day 55,          !- Thursday ScheduleDay Name
    Schedule Day 55,          !- Friday ScheduleDay Name
    Schedule Day 55,          !- Saturday ScheduleDay Name
    Schedule Day 55,          !- Holiday ScheduleDay Name
    Schedule Day 55,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 55,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 55,          !- CustomDay1 ScheduleDay Name
    Schedule Day 55;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 52 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 56,          !- Sunday ScheduleDay Name
    Schedule Day 56,          !- Monday ScheduleDay Name
    Schedule Day 56,          !- Tuesday ScheduleDay Name
    Schedule Day 56,          !- Wednesday ScheduleDay Name
    Schedule Day 56,          !- Thursday ScheduleDay Name
    Schedule Day 56,          !- Friday ScheduleDay Name
    Schedule Day 56,          !- Saturday ScheduleDay Name
    Schedule Day 56,          !- Holiday ScheduleDay Name
    Schedule Day 56,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 56,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 56,          !- CustomDay1 ScheduleDay Name
    Schedule Day 56;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 53 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 57,          !- Sunday ScheduleDay Name
    Schedule Day 57,          !- Monday ScheduleDay Name
    Schedule Day 57,          !- Tuesday ScheduleDay Name
    Schedule Day 57,          !- Wednesday ScheduleDay Name
    Schedule Day 57,          !- Thursday ScheduleDay Name
    Schedule Day 57,          !- Friday ScheduleDay Name
    Schedule Day 57,          !- Saturday ScheduleDay Name
    Schedule Day 57,          !- Holiday ScheduleDay Name
    Schedule Day 57,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 57,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 57,          !- CustomDay1 ScheduleDay Name
    Schedule Day 57;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 54 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 58,          !- Sunday ScheduleDay Name
    Schedule Day 58,          !- Monday ScheduleDay Name
    Schedule Day 58,          !- Tuesday ScheduleDay Name
    Schedule Day 58,          !- Wednesday ScheduleDay Name
    Schedule Day 58,          !- Thursday ScheduleDay Name
    Schedule Day 58,          !- Friday ScheduleDay Name
    Schedule Day 58,          !- Saturday ScheduleDay Name
    Schedule Day 58,          !- Holiday ScheduleDay Name
    Schedule Day 58,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 58,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 58,          !- CustomDay1 ScheduleDay Name
    Schedule Day 58;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 55 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 59,          !- Sunday ScheduleDay Name
    Schedule Day 59,          !- Monday ScheduleDay Name
    Schedule Day 59,          !- Tuesday ScheduleDay Name
    Schedule Day 59,          !- Wednesday ScheduleDay Name
    Schedule Day 59,          !- Thursday ScheduleDay Name
    Schedule Day 59,          !- Friday ScheduleDay Name
    Schedule Day 59,          !- Saturday ScheduleDay Name
    Schedule Day 59,          !- Holiday ScheduleDay Name
    Schedule Day 59,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 59,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 59,          !- CustomDay1 ScheduleDay Name
    Schedule Day 59;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 56 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 60,          !- Sunday ScheduleDay Name
    Schedule Day 60,          !- Monday ScheduleDay Name
    Schedule Day 60,          !- Tuesday ScheduleDay Name
    Schedule Day 60,          !- Wednesday ScheduleDay Name
    Schedule Day 60,          !- Thursday ScheduleDay Name
    Schedule Day 60,          !- Friday ScheduleDay Name
    Schedule Day 60,          !- Saturday ScheduleDay Name
    Schedule Day 60,          !- Holiday ScheduleDay Name
    Schedule Day 60,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 60,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 60,          !- CustomDay1 ScheduleDay Name
    Schedule Day 60;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 57 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 61,          !- Sunday ScheduleDay Name
    Schedule Day 61,          !- Monday ScheduleDay Name
    Schedule Day 61,          !- Tuesday ScheduleDay Name
    Schedule Day 61,          !- Wednesday ScheduleDay Name
    Schedule Day 61,          !- Thursday ScheduleDay Name
    Schedule Day 61,          !- Friday ScheduleDay Name
    Schedule Day 61,          !- Saturday ScheduleDay Name
    Schedule Day 61,          !- Holiday ScheduleDay Name
    Schedule Day 61,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 61,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 61,          !- CustomDay1 ScheduleDay Name
    Schedule Day 61;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 58 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 62,          !- Sunday ScheduleDay Name
    Schedule Day 62,          !- Monday ScheduleDay Name
    Schedule Day 62,          !- Tuesday ScheduleDay Name
    Schedule Day 62,          !- Wednesday ScheduleDay Name
    Schedule Day 62,          !- Thursday ScheduleDay Name
    Schedule Day 62,          !- Friday ScheduleDay Name
    Schedule Day 62,          !- Saturday ScheduleDay Name
    Schedule Day 62,          !- Holiday ScheduleDay Name
    Schedule Day 62,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 62,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 62,          !- CustomDay1 ScheduleDay Name
    Schedule Day 62;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 59 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 63,          !- Sunday ScheduleDay Name
    Schedule Day 63,          !- Monday ScheduleDay Name
    Schedule Day 63,          !- Tuesday ScheduleDay Name
    Schedule Day 63,          !- Wednesday ScheduleDay Name
    Schedule Day 63,          !- Thursday ScheduleDay Name
    Schedule Day 63,          !- Friday ScheduleDay Name
    Schedule Day 63,          !- Saturday ScheduleDay Name
    Schedule Day 63,          !- Holiday ScheduleDay Name
    Schedule Day 63,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 63,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 63,          !- CustomDay1 ScheduleDay Name
    Schedule Day 63;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 6 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 10,          !- Sunday ScheduleDay Name
    Schedule Day 10,          !- Monday ScheduleDay Name
    Schedule Day 10,          !- Tuesday ScheduleDay Name
    Schedule Day 10,          !- Wednesday ScheduleDay Name
    Schedule Day 10,          !- Thursday ScheduleDay Name
    Schedule Day 10,          !- Friday ScheduleDay Name
    Schedule Day 10,          !- Saturday ScheduleDay Name
    Schedule Day 10,          !- Holiday ScheduleDay Name
    Schedule Day 10,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 10,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 10,          !- CustomDay1 ScheduleDay Name
    Schedule Day 10;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 60 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 64,          !- Sunday ScheduleDay Name
    Schedule Day 64,          !- Monday ScheduleDay Name
    Schedule Day 64,          !- Tuesday ScheduleDay Name
    Schedule Day 64,          !- Wednesday ScheduleDay Name
    Schedule Day 64,          !- Thursday ScheduleDay Name
    Schedule Day 64,          !- Friday ScheduleDay Name
    Schedule Day 64,          !- Saturday ScheduleDay Name
    Schedule Day 64,          !- Holiday ScheduleDay Name
    Schedule Day 64,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 64,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 64,          !- CustomDay1 ScheduleDay Name
    Schedule Day 64;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 61 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 65,          !- Sunday ScheduleDay Name
    Schedule Day 65,          !- Monday ScheduleDay Name
    Schedule Day 65,          !- Tuesday ScheduleDay Name
    Schedule Day 65,          !- Wednesday ScheduleDay Name
    Schedule Day 65,          !- Thursday ScheduleDay Name
    Schedule Day 65,          !- Friday ScheduleDay Name
    Schedule Day 65,          !- Saturday ScheduleDay Name
    Schedule Day 65,          !- Holiday ScheduleDay Name
    Schedule Day 65,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 65,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 65,          !- CustomDay1 ScheduleDay Name
    Schedule Day 65;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 62 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 66,          !- Sunday ScheduleDay Name
    Schedule Day 66,          !- Monday ScheduleDay Name
    Schedule Day 66,          !- Tuesday ScheduleDay Name
    Schedule Day 66,          !- Wednesday ScheduleDay Name
    Schedule Day 66,          !- Thursday ScheduleDay Name
    Schedule Day 66,          !- Friday ScheduleDay Name
    Schedule Day 66,          !- Saturday ScheduleDay Name
    Schedule Day 66,          !- Holiday ScheduleDay Name
    Schedule Day 66,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 66,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 66,          !- CustomDay1 ScheduleDay Name
    Schedule Day 66;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 63 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 67,          !- Sunday ScheduleDay Name
    Schedule Day 67,          !- Monday ScheduleDay Name
    Schedule Day 67,          !- Tuesday ScheduleDay Name
    Schedule Day 67,          !- Wednesday ScheduleDay Name
    Schedule Day 67,          !- Thursday ScheduleDay Name
    Schedule Day 67,          !- Friday ScheduleDay Name
    Schedule Day 67,          !- Saturday ScheduleDay Name
    Schedule Day 67,          !- Holiday ScheduleDay Name
    Schedule Day 67,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 67,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 67,          !- CustomDay1 ScheduleDay Name
    Schedule Day 67;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 64 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 68,          !- Sunday ScheduleDay Name
    Schedule Day 68,          !- Monday ScheduleDay Name
    Schedule Day 68,          !- Tuesday ScheduleDay Name
    Schedule Day 68,          !- Wednesday ScheduleDay Name
    Schedule Day 68,          !- Thursday ScheduleDay Name
    Schedule Day 68,          !- Friday ScheduleDay Name
    Schedule Day 68,          !- Saturday ScheduleDay Name
    Schedule Day 68,          !- Holiday ScheduleDay Name
    Schedule Day 68,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 68,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 68,          !- CustomDay1 ScheduleDay Name
    Schedule Day 68;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 65 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 69,          !- Sunday ScheduleDay Name
    Schedule Day 69,          !- Monday ScheduleDay Name
    Schedule Day 69,          !- Tuesday ScheduleDay Name
    Schedule Day 69,          !- Wednesday ScheduleDay Name
    Schedule Day 69,          !- Thursday ScheduleDay Name
    Schedule Day 69,          !- Friday ScheduleDay Name
    Schedule Day 69,          !- Saturday ScheduleDay Name
    Schedule Day 69,          !- Holiday ScheduleDay Name
    Schedule Day 69,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 69,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 69,          !- CustomDay1 ScheduleDay Name
    Schedule Day 69;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 66 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 70,          !- Sunday ScheduleDay Name
    Schedule Day 70,          !- Monday ScheduleDay Name
    Schedule Day 70,          !- Tuesday ScheduleDay Name
    Schedule Day 70,          !- Wednesday ScheduleDay Name
    Schedule Day 70,          !- Thursday ScheduleDay Name
    Schedule Day 70,          !- Friday ScheduleDay Name
    Schedule Day 70,          !- Saturday ScheduleDay Name
    Schedule Day 70,          !- Holiday ScheduleDay Name
    Schedule Day 70,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 70,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 70,          !- CustomDay1 ScheduleDay Name
    Schedule Day 70;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 67 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 71,          !- Sunday ScheduleDay Name
    Schedule Day 71,          !- Monday ScheduleDay Name
    Schedule Day 71,          !- Tuesday ScheduleDay Name
    Schedule Day 71,          !- Wednesday ScheduleDay Name
    Schedule Day 71,          !- Thursday ScheduleDay Name
    Schedule Day 71,          !- Friday ScheduleDay Name
    Schedule Day 71,          !- Saturday ScheduleDay Name
    Schedule Day 71,          !- Holiday ScheduleDay Name
    Schedule Day 71,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 71,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 71,          !- CustomDay1 ScheduleDay Name
    Schedule Day 71;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 68 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 72,          !- Sunday ScheduleDay Name
    Schedule Day 72,          !- Monday ScheduleDay Name
    Schedule Day 72,          !- Tuesday ScheduleDay Name
    Schedule Day 72,          !- Wednesday ScheduleDay Name
    Schedule Day 72,          !- Thursday ScheduleDay Name
    Schedule Day 72,          !- Friday ScheduleDay Name
    Schedule Day 72,          !- Saturday ScheduleDay Name
    Schedule Day 72,          !- Holiday ScheduleDay Name
    Schedule Day 72,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 72,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 72,          !- CustomDay1 ScheduleDay Name
    Schedule Day 72;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 69 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 73,          !- Sunday ScheduleDay Name
    Schedule Day 73,          !- Monday ScheduleDay Name
    Schedule Day 73,          !- Tuesday ScheduleDay Name
    Schedule Day 73,          !- Wednesday ScheduleDay Name
    Schedule Day 73,          !- Thursday ScheduleDay Name
    Schedule Day 73,          !- Friday ScheduleDay Name
    Schedule Day 73,          !- Saturday ScheduleDay Name
    Schedule Day 73,          !- Holiday ScheduleDay Name
    Schedule Day 73,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 73,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 73,          !- CustomDay1 ScheduleDay Name
    Schedule Day 73;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 7 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 11,          !- Sunday ScheduleDay Name
    Schedule Day 11,          !- Monday ScheduleDay Name
    Schedule Day 11,          !- Tuesday ScheduleDay Name
    Schedule Day 11,          !- Wednesday ScheduleDay Name
    Schedule Day 11,          !- Thursday ScheduleDay Name
    Schedule Day 11,          !- Friday ScheduleDay Name
    Schedule Day 11,          !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 70 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 74,          !- Sunday ScheduleDay Name
    Schedule Day 74,          !- Monday ScheduleDay Name
    Schedule Day 74,          !- Tuesday ScheduleDay Name
    Schedule Day 74,          !- Wednesday ScheduleDay Name
    Schedule Day 74,          !- Thursday ScheduleDay Name
    Schedule Day 74,          !- Friday ScheduleDay Name
    Schedule Day 74,          !- Saturday ScheduleDay Name
    Schedule Day 74,          !- Holiday ScheduleDay Name
    Schedule Day 74,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 74,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 74,          !- CustomDay1 ScheduleDay Name
    Schedule Day 74;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 71 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 75,          !- Sunday ScheduleDay Name
    Schedule Day 75,          !- Monday ScheduleDay Name
    Schedule Day 75,          !- Tuesday ScheduleDay Name
    Schedule Day 75,          !- Wednesday ScheduleDay Name
    Schedule Day 75,          !- Thursday ScheduleDay Name
    Schedule Day 75,          !- Friday ScheduleDay Name
    Schedule Day 75,          !- Saturday ScheduleDay Name
    Schedule Day 75,          !- Holiday ScheduleDay Name
    Schedule Day 75,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 75,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 75,          !- CustomDay1 ScheduleDay Name
    Schedule Day 75;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 72 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 76,          !- Sunday ScheduleDay Name
    Schedule Day 76,          !- Monday ScheduleDay Name
    Schedule Day 76,          !- Tuesday ScheduleDay Name
    Schedule Day 76,          !- Wednesday ScheduleDay Name
    Schedule Day 76,          !- Thursday ScheduleDay Name
    Schedule Day 76,          !- Friday ScheduleDay Name
    Schedule Day 76,          !- Saturday ScheduleDay Name
    Schedule Day 76,          !- Holiday ScheduleDay Name
    Schedule Day 76,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 76,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 76,          !- CustomDay1 ScheduleDay Name
    Schedule Day 76;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 73 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 77,          !- Sunday ScheduleDay Name
    Schedule Day 77,          !- Monday ScheduleDay Name
    Schedule Day 77,          !- Tuesday ScheduleDay Name
    Schedule Day 77,          !- Wednesday ScheduleDay Name
    Schedule Day 77,          !- Thursday ScheduleDay Name
    Schedule Day 77,          !- Friday ScheduleDay Name
    Schedule Day 77,          !- Saturday ScheduleDay Name
    Schedule Day 77,          !- Holiday ScheduleDay Name
    Schedule Day 77,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 77,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 77,          !- CustomDay1 ScheduleDay Name
    Schedule Day 77;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 74 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 78,          !- Sunday ScheduleDay Name
    Schedule Day 78,          !- Monday ScheduleDay Name
    Schedule Day 78,          !- Tuesday ScheduleDay Name
    Schedule Day 78,          !- Wednesday ScheduleDay Name
    Schedule Day 78,          !- Thursday ScheduleDay Name
    Schedule Day 78,          !- Friday ScheduleDay Name
    Schedule Day 78,          !- Saturday ScheduleDay Name
    Schedule Day 78,          !- Holiday ScheduleDay Name
    Schedule Day 78,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 78,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 78,          !- CustomDay1 ScheduleDay Name
    Schedule Day 78;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 75 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 79,          !- Sunday ScheduleDay Name
    Schedule Day 79,          !- Monday ScheduleDay Name
    Schedule Day 79,          !- Tuesday ScheduleDay Name
    Schedule Day 79,          !- Wednesday ScheduleDay Name
    Schedule Day 79,          !- Thursday ScheduleDay Name
    Schedule Day 79,          !- Friday ScheduleDay Name
    Schedule Day 79,          !- Saturday ScheduleDay Name
    Schedule Day 79,          !- Holiday ScheduleDay Name
    Schedule Day 79,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 79,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 79,          !- CustomDay1 ScheduleDay Name
    Schedule Day 79;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 76 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 80,          !- Sunday ScheduleDay Name
    Schedule Day 80,          !- Monday ScheduleDay Name
    Schedule Day 80,          !- Tuesday ScheduleDay Name
    Schedule Day 80,          !- Wednesday ScheduleDay Name
    Schedule Day 80,          !- Thursday ScheduleDay Name
    Schedule Day 80,          !- Friday ScheduleDay Name
    Schedule Day 80,          !- Saturday ScheduleDay Name
    Schedule Day 80,          !- Holiday ScheduleDay Name
    Schedule Day 80,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 80,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 80,          !- CustomDay1 ScheduleDay Name
    Schedule Day 80;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 77 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 81,          !- Sunday ScheduleDay Name
    Schedule Day 81,          !- Monday ScheduleDay Name
    Schedule Day 81,          !- Tuesday ScheduleDay Name
    Schedule Day 81,          !- Wednesday ScheduleDay Name
    Schedule Day 81,          !- Thursday ScheduleDay Name
    Schedule Day 81,          !- Friday ScheduleDay Name
    Schedule Day 81,          !- Saturday ScheduleDay Name
    Schedule Day 81,          !- Holiday ScheduleDay Name
    Schedule Day 81,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 81,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 81,          !- CustomDay1 ScheduleDay Name
    Schedule Day 81;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 78 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 82,          !- Sunday ScheduleDay Name
    Schedule Day 82,          !- Monday ScheduleDay Name
    Schedule Day 82,          !- Tuesday ScheduleDay Name
    Schedule Day 82,          !- Wednesday ScheduleDay Name
    Schedule Day 82,          !- Thursday ScheduleDay Name
    Schedule Day 82,          !- Friday ScheduleDay Name
    Schedule Day 82,          !- Saturday ScheduleDay Name
    Schedule Day 82,          !- Holiday ScheduleDay Name
    Schedule Day 82,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 82,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 82,          !- CustomDay1 ScheduleDay Name
    Schedule Day 82;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 79 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 83,          !- Sunday ScheduleDay Name
    Schedule Day 83,          !- Monday ScheduleDay Name
    Schedule Day 83,          !- Tuesday ScheduleDay Name
    Schedule Day 83,          !- Wednesday ScheduleDay Name
    Schedule Day 83,          !- Thursday ScheduleDay Name
    Schedule Day 83,          !- Friday ScheduleDay Name
    Schedule Day 83,          !- Saturday ScheduleDay Name
    Schedule Day 83,          !- Holiday ScheduleDay Name
    Schedule Day 83,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 83,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 83,          !- CustomDay1 ScheduleDay Name
    Schedule Day 83;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 8 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    Schedule Day 12,          !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    Schedule Day 12,          !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    Schedule Day 12,          !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 80 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 84,          !- Sunday ScheduleDay Name
    Schedule Day 84,          !- Monday ScheduleDay Name
    Schedule Day 84,          !- Tuesday ScheduleDay Name
    Schedule Day 84,          !- Wednesday ScheduleDay Name
    Schedule Day 84,          !- Thursday ScheduleDay Name
    Schedule Day 84,          !- Friday ScheduleDay Name
    Schedule Day 84,          !- Saturday ScheduleDay Name
    Schedule Day 84,          !- Holiday ScheduleDay Name
    Schedule Day 84,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 84,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 84,          !- CustomDay1 ScheduleDay Name
    Schedule Day 84;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 81 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 85,          !- Sunday ScheduleDay Name
    Schedule Day 85,          !- Monday ScheduleDay Name
    Schedule Day 85,          !- Tuesday ScheduleDay Name
    Schedule Day 85,          !- Wednesday ScheduleDay Name
    Schedule Day 85,          !- Thursday ScheduleDay Name
    Schedule Day 85,          !- Friday ScheduleDay Name
    Schedule Day 85,          !- Saturday ScheduleDay Name
    Schedule Day 85,          !- Holiday ScheduleDay Name
    Schedule Day 85,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 85,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 85,          !- CustomDay1 ScheduleDay Name
    Schedule Day 85;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 82 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 86,          !- Sunday ScheduleDay Name
    Schedule Day 86,          !- Monday ScheduleDay Name
    Schedule Day 86,          !- Tuesday ScheduleDay Name
    Schedule Day 86,          !- Wednesday ScheduleDay Name
    Schedule Day 86,          !- Thursday ScheduleDay Name
    Schedule Day 86,          !- Friday ScheduleDay Name
    Schedule Day 86,          !- Saturday ScheduleDay Name
    Schedule Day 86,          !- Holiday ScheduleDay Name
    Schedule Day 86,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 86,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 86,          !- CustomDay1 ScheduleDay Name
    Schedule Day 86;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 83 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 87,          !- Sunday ScheduleDay Name
    Schedule Day 87,          !- Monday ScheduleDay Name
    Schedule Day 87,          !- Tuesday ScheduleDay Name
    Schedule Day 87,          !- Wednesday ScheduleDay Name
    Schedule Day 87,          !- Thursday ScheduleDay Name
    Schedule Day 87,          !- Friday ScheduleDay Name
    Schedule Day 87,          !- Saturday ScheduleDay Name
    Schedule Day 87,          !- Holiday ScheduleDay Name
    Schedule Day 87,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 87,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 87,          !- CustomDay1 ScheduleDay Name
    Schedule Day 87;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 84 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 88,          !- Sunday ScheduleDay Name
    Schedule Day 88,          !- Monday ScheduleDay Name
    Schedule Day 88,          !- Tuesday ScheduleDay Name
    Schedule Day 88,          !- Wednesday ScheduleDay Name
    Schedule Day 88,          !- Thursday ScheduleDay Name
    Schedule Day 88,          !- Friday ScheduleDay Name
    Schedule Day 88,          !- Saturday ScheduleDay Name
    Schedule Day 88,          !- Holiday ScheduleDay Name
    Schedule Day 88,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 88,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 88,          !- CustomDay1 ScheduleDay Name
    Schedule Day 88;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 85 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 89,          !- Sunday ScheduleDay Name
    Schedule Day 89,          !- Monday ScheduleDay Name
    Schedule Day 89,          !- Tuesday ScheduleDay Name
    Schedule Day 89,          !- Wednesday ScheduleDay Name
    Schedule Day 89,          !- Thursday ScheduleDay Name
    Schedule Day 89,          !- Friday ScheduleDay Name
    Schedule Day 89,          !- Saturday ScheduleDay Name
    Schedule Day 89,          !- Holiday ScheduleDay Name
    Schedule Day 89,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 89,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 89,          !- CustomDay1 ScheduleDay Name
    Schedule Day 89;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 86 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 90,          !- Sunday ScheduleDay Name
    Schedule Day 90,          !- Monday ScheduleDay Name
    Schedule Day 90,          !- Tuesday ScheduleDay Name
    Schedule Day 90,          !- Wednesday ScheduleDay Name
    Schedule Day 90,          !- Thursday ScheduleDay Name
    Schedule Day 90,          !- Friday ScheduleDay Name
    Schedule Day 90,          !- Saturday ScheduleDay Name
    Schedule Day 90,          !- Holiday ScheduleDay Name
    Schedule Day 90,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 90,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 90,          !- CustomDay1 ScheduleDay Name
    Schedule Day 90;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 87 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 91,          !- Sunday ScheduleDay Name
    Schedule Day 91,          !- Monday ScheduleDay Name
    Schedule Day 91,          !- Tuesday ScheduleDay Name
    Schedule Day 91,          !- Wednesday ScheduleDay Name
    Schedule Day 91,          !- Thursday ScheduleDay Name
    Schedule Day 91,          !- Friday ScheduleDay Name
    Schedule Day 91,          !- Saturday ScheduleDay Name
    Schedule Day 91,          !- Holiday ScheduleDay Name
    Schedule Day 91,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 91,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 91,          !- CustomDay1 ScheduleDay Name
    Schedule Day 91;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 88 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 92,          !- Sunday ScheduleDay Name
    Schedule Day 92,          !- Monday ScheduleDay Name
    Schedule Day 92,          !- Tuesday ScheduleDay Name
    Schedule Day 92,          !- Wednesday ScheduleDay Name
    Schedule Day 92,          !- Thursday ScheduleDay Name
    Schedule Day 92,          !- Friday ScheduleDay Name
    Schedule Day 92,          !- Saturday ScheduleDay Name
    Schedule Day 92,          !- Holiday ScheduleDay Name
    Schedule Day 92,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 92,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 92,          !- CustomDay1 ScheduleDay Name
    Schedule Day 92;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 89 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 93,          !- Sunday ScheduleDay Name
    Schedule Day 93,          !- Monday ScheduleDay Name
    Schedule Day 93,          !- Tuesday ScheduleDay Name
    Schedule Day 93,          !- Wednesday ScheduleDay Name
    Schedule Day 93,          !- Thursday ScheduleDay Name
    Schedule Day 93,          !- Friday ScheduleDay Name
    Schedule Day 93,          !- Saturday ScheduleDay Name
    Schedule Day 93,          !- Holiday ScheduleDay Name
    Schedule Day 93,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 93,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 93,          !- CustomDay1 ScheduleDay Name
    Schedule Day 93;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 9 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 13,          !- Sunday ScheduleDay Name
    Schedule Day 13,          !- Monday ScheduleDay Name
    Schedule Day 13,          !- Tuesday ScheduleDay Name
    Schedule Day 13,          !- Wednesday ScheduleDay Name
    Schedule Day 13,          !- Thursday ScheduleDay Name
    Schedule Day 13,          !- Friday ScheduleDay Name
    Schedule Day 13,          !- Saturday ScheduleDay Name
    Schedule Day 13,          !- Holiday ScheduleDay Name
    Schedule Day 13,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 13,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 13,          !- CustomDay1 ScheduleDay Name
    Schedule Day 13;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 90 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 94,          !- Sunday ScheduleDay Name
    Schedule Day 94,          !- Monday ScheduleDay Name
    Schedule Day 94,          !- Tuesday ScheduleDay Name
    Schedule Day 94,          !- Wednesday ScheduleDay Name
    Schedule Day 94,          !- Thursday ScheduleDay Name
    Schedule Day 94,          !- Friday ScheduleDay Name
    Schedule Day 94,          !- Saturday ScheduleDay Name
    Schedule Day 94,          !- Holiday ScheduleDay Name
    Schedule Day 94,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 94,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 94,          !- CustomDay1 ScheduleDay Name
    Schedule Day 94;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 91 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 95,          !- Sunday ScheduleDay Name
    Schedule Day 95,          !- Monday ScheduleDay Name
    Schedule Day 95,          !- Tuesday ScheduleDay Name
    Schedule Day 95,          !- Wednesday ScheduleDay Name
    Schedule Day 95,          !- Thursday ScheduleDay Name
    Schedule Day 95,          !- Friday ScheduleDay Name
    Schedule Day 95,          !- Saturday ScheduleDay Name
    Schedule Day 95,          !- Holiday ScheduleDay Name
    Schedule Day 95,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 95,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 95,          !- CustomDay1 ScheduleDay Name
    Schedule Day 95;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 92 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 96,          !- Sunday ScheduleDay Name
    Schedule Day 96,          !- Monday ScheduleDay Name
    Schedule Day 96,          !- Tuesday ScheduleDay Name
    Schedule Day 96,          !- Wednesday ScheduleDay Name
    Schedule Day 96,          !- Thursday ScheduleDay Name
    Schedule Day 96,          !- Friday ScheduleDay Name
    Schedule Day 96,          !- Saturday ScheduleDay Name
    Schedule Day 96,          !- Holiday ScheduleDay Name
    Schedule Day 96,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 96,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 96,          !- CustomDay1 ScheduleDay Name
    Schedule Day 96;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 93 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 97,          !- Sunday ScheduleDay Name
    Schedule Day 97,          !- Monday ScheduleDay Name
    Schedule Day 97,          !- Tuesday ScheduleDay Name
    Schedule Day 97,          !- Wednesday ScheduleDay Name
    Schedule Day 97,          !- Thursday ScheduleDay Name
    Schedule Day 97,          !- Friday ScheduleDay Name
    Schedule Day 97,          !- Saturday ScheduleDay Name
    Schedule Day 97,          !- Holiday ScheduleDay Name
    Schedule Day 97,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 97,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 97,          !- CustomDay1 ScheduleDay Name
    Schedule Day 97;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 94 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 98,          !- Sunday ScheduleDay Name
    Schedule Day 98,          !- Monday ScheduleDay Name
    Schedule Day 98,          !- Tuesday ScheduleDay Name
    Schedule Day 98,          !- Wednesday ScheduleDay Name
    Schedule Day 98,          !- Thursday ScheduleDay Name
    Schedule Day 98,          !- Friday ScheduleDay Name
    Schedule Day 98,          !- Saturday ScheduleDay Name
    Schedule Day 98,          !- Holiday ScheduleDay Name
    Schedule Day 98,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 98,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 98,          !- CustomDay1 ScheduleDay Name
    Schedule Day 98;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 95 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 99,          !- Sunday ScheduleDay Name
    Schedule Day 99,          !- Monday ScheduleDay Name
    Schedule Day 99,          !- Tuesday ScheduleDay Name
    Schedule Day 99,          !- Wednesday ScheduleDay Name
    Schedule Day 99,          !- Thursday ScheduleDay Name
    Schedule Day 99,          !- Friday ScheduleDay Name
    Schedule Day 99,          !- Saturday ScheduleDay Name
    Schedule Day 99,          !- Holiday ScheduleDay Name
    Schedule Day 99,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 99,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 99,          !- CustomDay1 ScheduleDay Name
    Schedule Day 99;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 96 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 100,         !- Sunday ScheduleDay Name
    Schedule Day 100,         !- Monday ScheduleDay Name
    Schedule Day 100,         !- Tuesday ScheduleDay Name
    Schedule Day 100,         !- Wednesday ScheduleDay Name
    Schedule Day 100,         !- Thursday ScheduleDay Name
    Schedule Day 100,         !- Friday ScheduleDay Name
    Schedule Day 100,         !- Saturday ScheduleDay Name
    Schedule Day 100,         !- Holiday ScheduleDay Name
    Schedule Day 100,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 100,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 100,         !- CustomDay1 ScheduleDay Name
    Schedule Day 100;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 97 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 101,         !- Sunday ScheduleDay Name
    Schedule Day 101,         !- Monday ScheduleDay Name
    Schedule Day 101,         !- Tuesday ScheduleDay Name
    Schedule Day 101,         !- Wednesday ScheduleDay Name
    Schedule Day 101,         !- Thursday ScheduleDay Name
    Schedule Day 101,         !- Friday ScheduleDay Name
    Schedule Day 101,         !- Saturday ScheduleDay Name
    Schedule Day 101,         !- Holiday ScheduleDay Name
    Schedule Day 101,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 101,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 101,         !- CustomDay1 ScheduleDay Name
    Schedule Day 101;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 98 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 102,         !- Sunday ScheduleDay Name
    Schedule Day 102,         !- Monday ScheduleDay Name
    Schedule Day 102,         !- Tuesday ScheduleDay Name
    Schedule Day 102,         !- Wednesday ScheduleDay Name
    Schedule Day 102,         !- Thursday ScheduleDay Name
    Schedule Day 102,         !- Friday ScheduleDay Name
    Schedule Day 102,         !- Saturday ScheduleDay Name
    Schedule Day 102,         !- Holiday ScheduleDay Name
    Schedule Day 102,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 102,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 102,         !- CustomDay1 ScheduleDay Name
    Schedule Day 102;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 99 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 103,         !- Sunday ScheduleDay Name
    Schedule Day 103,         !- Monday ScheduleDay Name
    Schedule Day 103,         !- Tuesday ScheduleDay Name
    Schedule Day 103,         !- Wednesday ScheduleDay Name
    Schedule Day 103,         !- Thursday ScheduleDay Name
    Schedule Day 103,         !- Friday ScheduleDay Name
    Schedule Day 103,         !- Saturday ScheduleDay Name
    Schedule Day 103,         !- Holiday ScheduleDay Name
    Schedule Day 103,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 103,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 103,         !- CustomDay1 ScheduleDay Name
    Schedule Day 103;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,    !- Name
    Service Water Loop Temp - 140F Default,    !- Sunday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Monday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Thursday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Friday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Saturday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Holiday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Service Water Loop Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Supply Air Temp Week Rule - Jan1-Dec31,    !- Name
    Supply Air Temp Default,    !- Sunday ScheduleDay Name
    Supply Air Temp Default,    !- Monday ScheduleDay Name
    Supply Air Temp Default,    !- Tuesday ScheduleDay Name
    Supply Air Temp Default,    !- Wednesday ScheduleDay Name
    Supply Air Temp Default,    !- Thursday ScheduleDay Name
    Supply Air Temp Default,    !- Friday ScheduleDay Name
    Supply Air Temp Default,    !- Saturday ScheduleDay Name
    Supply Air Temp Default,    !- Holiday ScheduleDay Name
    Supply Air Temp Default,    !- SummerDesignDay ScheduleDay Name
    Supply Air Temp Default,    !- WinterDesignDay ScheduleDay Name
    Supply Air Temp Default,    !- CustomDay1 ScheduleDay Name
    Supply Air Temp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Supply Air Temp 1 Week Rule - Jan1-Dec31,    !- Name
    Supply Air Temp Default 1,    !- Sunday ScheduleDay Name
    Supply Air Temp Default 1,    !- Monday ScheduleDay Name
    Supply Air Temp Default 1,    !- Tuesday ScheduleDay Name
    Supply Air Temp Default 1,    !- Wednesday ScheduleDay Name
    Supply Air Temp Default 1,    !- Thursday ScheduleDay Name
    Supply Air Temp Default 1,    !- Friday ScheduleDay Name
    Supply Air Temp Default 1,    !- Saturday ScheduleDay Name
    Supply Air Temp Default 1,    !- Holiday ScheduleDay Name
    Supply Air Temp Default 1,    !- SummerDesignDay ScheduleDay Name
    Supply Air Temp Default 1,    !- WinterDesignDay ScheduleDay Name
    Supply Air Temp Default 1,    !- CustomDay1 ScheduleDay Name
    Supply Air Temp Default 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,    !- Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Sunday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Monday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Tuesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Wednesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Thursday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Friday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Saturday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Holiday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- SummerDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- WinterDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- CustomDay1 ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,    !- Name
    Work Efficiency Schedule Default,    !- Sunday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Monday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Tuesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Wednesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Thursday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Friday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Saturday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Holiday ScheduleDay Name
    Work Efficiency Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- CustomDay1 ScheduleDay Name
    Work Efficiency Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    NECB-A-Thermostat Setpoint-Heating,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Cooling,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Heating,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    NECB-B-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Cooling,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    NECB-B-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    VAV with Reheat Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    VAV with Reheat Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Thermostat Setpoint-Heating,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    NECB-H-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Thermostat Setpoint-Cooling,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    NECB-H-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    VAV with Reheat 1 Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    VAV with Reheat 1 Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Heating,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    NECB-C-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Cooling,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    NECB-C-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Air Velocity Schedule,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CHW Temp,                 !- Name
    Temperature 37,           !- Schedule Type Limits Name
    CHW Temp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Clothing Schedule,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CW Temp,                  !- Name
    TEMPERATURE 38,           !- Schedule Type Limits Name
    CW Temp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 100 pct,    !- Name
    ,                         !- Schedule Type Limits Name
    Economizer Max OA Fraction 100 pct Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-A-Electric-Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-A-Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-A-Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-A-Service Water Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-Activity,            !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    NECB-Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-B-Electric-Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-B-Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-B-Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-B-Service Water Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-C-Electric-Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-C-Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-C-Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-C-Service Water Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-H-Electric-Equipment Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-H-Lighting Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-H-Occupancy Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    NECB-H-Service Water Heating Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    TEMPERATURE 38,           !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 10,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 10 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 100,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 100 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 101,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 101 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 102,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 102 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 103,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 103 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 104,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 104 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 105,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 105 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 106,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 106 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 107,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 107 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 108,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 108 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 109,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 109 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 11,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 11 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 110,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 110 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 111,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 111 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 112,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 112 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 113,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 113 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 114,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 114 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 115,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 115 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 116,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 116 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 117,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 117 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 118,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 118 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 119,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 119 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 12,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 12 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 120,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 120 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 121,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 121 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 122,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 122 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 123,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 123 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 124,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 124 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 125,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 125 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 126,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 126 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 127,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 127 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 128,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 128 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 129,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 129 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 13,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 13 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 130,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 130 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 131,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 131 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 132,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 132 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 133,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 133 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 134,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 134 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 135,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 135 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 136,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 136 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 137,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 137 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 138,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 138 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 139,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 139 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 14,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 14 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 140,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 140 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 141,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 141 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 142,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 142 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 143,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 143 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 144,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 144 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 145,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 145 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 146,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 146 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 15,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 15 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 16,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 16 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 17,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 17 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 18,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 18 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 19,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 19 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    TEMPERATURE 38,           !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 20,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 20 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 21,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 21 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 22,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 22 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 23,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 23 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 24,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 24 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 25,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 25 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 26,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 26 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 27,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 27 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 28,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 28 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 29,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 29 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 3 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 30,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 30 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 31,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 31 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 32,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 32 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 33,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 33 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 34,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 34 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 35,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 35 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 36,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 36 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 37,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 37 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 38,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 38 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 39,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 39 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 4,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 4 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 40,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 40 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 41,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 41 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 42,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 42 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 43,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 43 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 44,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 44 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 45,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 45 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 46,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 46 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 47,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 47 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 48,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 48 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 49,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 49 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 5,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 5 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 50,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 50 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 51,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 51 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 52,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 52 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 53,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 53 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 54,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 54 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 55,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 55 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 56,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 56 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 57,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 57 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 58,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 58 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 59,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 59 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 6,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 6 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 60,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 60 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 61,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 61 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 62,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 62 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 63,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 63 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 64,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 64 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 65,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 65 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 66,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 66 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 67,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 67 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 68,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 68 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 69,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 69 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 7,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 7 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 70,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 70 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 71,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 71 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 72,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 72 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 73,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 73 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 74,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 74 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 75,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 75 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 76,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 76 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 77,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 77 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 78,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 78 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 79,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 79 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 8,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 8 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 80,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 80 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 81,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 81 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 82,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 82 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 83,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 83 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 84,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 84 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 85,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 85 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 86,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 86 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 87,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 87 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 88,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 88 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 89,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 89 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 9,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 9 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 90,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 90 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 91,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 91 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 92,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 92 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 93,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 93 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 94,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 94 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 95,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 95 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 96,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 96 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 97,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 97 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 98,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 98 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 99,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule Ruleset 99 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Supply Air Temp,          !- Name
    TEMPERATURE 38,           !- Schedule Type Limits Name
    Supply Air Temp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Supply Air Temp 1,        !- Name
    TEMPERATURE 38,           !- Schedule Type Limits Name
    Supply Air Temp 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1/2IN Gypsum 1,           !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumSmooth,             !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322.0,                   !- Density
    832.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1IN Stucco 1,             !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor 1,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 1,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 2,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8IN Concrete HW,          !- Name
    MediumRough,              !- Roughness
    0.2033,                   !- Thickness
    1.72959999999999,         !- Conductivity
    2242.99999999999,         !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg 1,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface 1,      !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368.0,                    !- Density
    590.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800.0,                    !- Density
    1090.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800.0,                    !- Density
    1090.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608.0,                    !- Density
    1630.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.03,                     !- Conductivity
    43.0,                     !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842.0,                   !- Density
    912.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280.0,                   !- Density
    840.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680.0,                   !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Metal Roof Surface,       !- Name
    Smooth,                   !- Roughness
    0.000799999999999998,     !- Thickness
    45.2799999999999,         !- Conductivity
    7823.99999999999,         !- Density
    499.999999999996,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Roof Surface 1,     !- Name
    Smooth,                   !- Roughness
    0.000799999999999998,     !- Thickness
    45.2799999999999,         !- Conductivity
    7823.99999999999,         !- Density
    499.999999999996,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Roofing,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680.0,                   !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Roof Insulation [18],     !- Name
    MediumRough,              !- Roughness
    0.1693,                   !- Thickness
    0.049,                    !- Conductivity
    265.0,                    !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [21],     !- Name
    MediumRough,              !- Roughness
    0.2105,                   !- Thickness
    0.049,                    !- Conductivity
    265.0,                    !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [25],     !- Name
    MediumRough,              !- Roughness
    0.263,                    !- Thickness
    0.049,                    !- Conductivity
    265.0,                    !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [26],     !- Name
    MediumRough,              !- Roughness
    0.2941,                   !- Thickness
    0.049,                    !- Conductivity
    265.0,                    !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540.0,                    !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [31],     !- Name
    MediumRough,              !- Roughness
    0.0337000000000001,       !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [35],     !- Name
    MediumRough,              !- Roughness
    0.0452,                   !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [36],     !- Name
    MediumRough,              !- Roughness
    0.0565999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [37],     !- Name
    MediumRough,              !- Roughness
    0.0680999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [40],     !- Name
    MediumRough,              !- Roughness
    0.0793999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [42],     !- Name
    MediumRough,              !- Roughness
    0.0913999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [44],     !- Name
    MediumRough,              !- Roughness
    0.1104,                   !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Air Wall Material,        !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    0.6,                      !- Conductivity
    800.0,                    !- Density
    1000.0,                   !- Specific Heat
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD 1,        !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    2.88291975297193,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,       !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 1,     !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 2,     !- Name
    Smooth,                   !- Roughness
    1.25502993703786,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 3,     !- Name
    Smooth,                   !- Roughness
    3.45515273458935,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,    !- Name
    Smooth,                   !- Roughness
    0.101874652714525,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58 1,    !- Name
    Smooth,                   !- Roughness
    0.454527786700932,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,    !- Name
    Smooth,                   !- Roughness
    0.202526711234652,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,    !- Name
    Smooth,                   !- Roughness
    0.454545454545455,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11,    !- Name
    Smooth,                   !- Roughness
    1.78074119041048,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11 1,    !- Name
    Smooth,                   !- Roughness
    3.77764054646303,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06,    !- Name
    Smooth,                   !- Roughness
    2.29929884884436,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06 1,    !- Name
    Smooth,                   !- Roughness
    5.20401820333898,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63,    !- Name
    Smooth,                   !- Roughness
    3.45670177015483,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63 1,    !- Name
    Smooth,                   !- Roughness
    5.46446320647242,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:AirGap,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    LoE TINT 6MM,             !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.36,                     !- Solar Transmittance at Normal Incidence
    0.093,                    !- Front Side Solar Reflectance at Normal Incidence
    0.2,                      !- Back Side Solar Reflectance at Normal Incidence
    0.5,                      !- Visible Transmittance at Normal Incidence
    0.035,                    !- Front Side Visible Reflectance at Normal Incidence
    0.054,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.429,                    !- Solar Transmittance at Normal Incidence
    0.308,                    !- Front Side Solar Reflectance at Normal Incidence
    0.379,                    !- Back Side Solar Reflectance at Normal Incidence
    0.334,                    !- Visible Transmittance at Normal Incidence
    0.453,                    !- Front Side Visible Reflectance at Normal Incidence
    0.505,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    REF D TINT 6MM,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.3,                      !- Solar Transmittance at Normal Incidence
    0.14,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.25,                     !- Visible Transmittance at Normal Incidence
    0.18,                     !- Front Side Visible Reflectance at Normal Incidence
    0.45,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2374,                   !- Solar Transmittance at Normal Incidence
    0.7126,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.985,                    !- Front Side Infrared Hemispherical Emissivity
    0.985,                    !- Back Side Infrared Hemispherical Emissivity
    2.1073,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2349,                   !- Solar Transmittance at Normal Incidence
    0.7151,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0415,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2325,                   !- Solar Transmittance at Normal Incidence
    0.7175,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                   !- Visible Transmittance at Normal Incidence
    0.6308,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0192,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.3311,                   !- Solar Transmittance at Normal Incidence
    0.6189,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.44,                     !- Visible Transmittance at Normal Incidence
    0.51,                     !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.3801,                   !- Solar Transmittance at Normal Incidence
    0.5699,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                   !- Visible Transmittance at Normal Incidence
    0.4421,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.4296,                   !- Solar Transmittance at Normal Incidence
    0.5204,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                   !- Visible Transmittance at Normal Incidence
    0.4997,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0089,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    AIR 13MM,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    AIR 6MM,                  !- Name
    Air,                      !- Gas Type
    0.0063;                   !- Thickness

WindowMaterial:Blind,
    Window Material Blind 1,    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45.0,                     !- Slat Angle
    221.0,                    !- Slat Conductivity
    0.0,                      !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0.0,                      !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0.0,                      !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0.0,                      !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0.0,                      !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0.0,                      !- Minimum Slat Angle
    180.0;                    !- Maximum Slat Angle

Construction,
    Basement Floor construction,    !- Name
    M10 200mm concrete block basement wall,    !- Outside Layer
    CP02 CARPET PAD 1;        !- Layer 2

Construction,
    Basement Wall construction,    !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837;    !- Outside Layer

Construction,
    Customized opaque construction {499ee97a-f69a-44b6-ad39-045296083461} to conductance of 0.183,    !- Name
    Typical Insulation R-13.06 1,    !- Outside Layer
    4 in. Normalweight Concrete Floor 1,    !- Layer 2
    Typical Carpet Pad 1;     !- Layer 3

Construction,
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Name
    1IN Stucco 1,             !- Outside Layer
    8IN CONCRETE HW RefBldg 1,    !- Layer 2
    Typical Insulation R-10.11 1,    !- Layer 3
    1/2IN Gypsum 1;           !- Layer 4

Construction,
    Customized opaque construction {c1dea959-8c5e-44a1-8f7c-44626b2da749} to conductance of 2.2,    !- Name
    Typical Insulation R-1.15 1;    !- Outside Layer

Construction,
    Customized opaque construction {dd65f4c9-6f6c-472e-91fc-975a921cc9b3} to conductance of 0.183,    !- Name
    Metal Roof Surface 1,     !- Outside Layer
    Typical Insulation R-19.63 1;    !- Layer 2

Construction,
    Customized opaque construction {f8037e6d-6625-4b31-a77f-5d6e9651a560} to conductance of 0.284,    !- Name
    6 in. Normalweight Concrete Floor 2,    !- Outside Layer
    Typical Carpet Pad 3;     !- Layer 2

Construction,
    Customized opaque construction {f8037e6d-6625-4b31-a77f-5d6e9651a560} to conductance of 0.757,    !- Name
    6 in. Normalweight Concrete Floor 1,    !- Outside Layer
    Typical Carpet Pad 2;     !- Layer 2

Construction,
    Customized opaque construction {fbdd970c-3c4a-4bda-bac9-4aee36567960} to conductance of 2.2,    !- Name
    F08 Metal surface 1,      !- Outside Layer
    Typical Insulation R-0.58 1;    !- Layer 2

Construction,
    Floor Adiabatic construction,    !- Name
    CP02 CARPET PAD 1,        !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,    !- Name
    6 in. Normalweight Concrete Floor,    !- Outside Layer
    Typical Carpet Pad;       !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-15.63,    !- Name
    Typical Insulation R-13.06,    !- Outside Layer
    4 in. Normalweight Concrete Floor,    !- Layer 2
    Typical Carpet Pad;       !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall R-12.5,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN CONCRETE HW RefBldg,    !- Layer 2
    Typical Insulation R-10.11,    !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    Typical Insulated Metal Building Roof R-20.41,    !- Name
    Metal Roof Surface,       !- Outside Layer
    Typical Insulation R-19.63;    !- Layer 2

Construction,
    Typical Insulated Metal Door R-1.43,    !- Name
    F08 Metal surface,        !- Outside Layer
    Typical Insulation R-0.58;    !- Layer 2

Construction,
    Typical Interior Ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    Typical Interior Door,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Floor,    !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Typical Interior Partition,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Wall,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    Typical Interior Window,    !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,    !- Name
    Typical Insulation R-1.15;    !- Outside Layer

Construction,
    U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,    !- Name
    REF D CLEAR 6MM,          !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air,    !- Name
    REF D TINT 6MM,           !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Wall Adiabatic construction,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    -2.4384,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    39.624,                   !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    28.956,                   !- X Origin
    48.7679999999999,         !- Y Origin
    4.2672,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    9.144,                    !- X Origin
    7.622,                    !- Y Origin
    17.0688,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    4.572,                    !- X Origin
    48.768,                   !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    9.144,                    !- X Origin
    10.668,                   !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    39.624,                   !- X Origin
    4.572,                    !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    6.096,                    !- X Origin
    4.57200000000001,         !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    70.104,                   !- X Origin
    0.0,                      !- Y Origin
    17.0688,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    39.624,                   !- X Origin
    4.57200000000002,         !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    4,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    70.104,                   !- X Origin
    9.14400000000001,         !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    4,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    70.104,                   !- X Origin
    39.624,                   !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    64.008,                   !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    70.104,                   !- X Origin
    48.768,                   !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    39.624,                   !- X Origin
    48.768,                   !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    4,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    4.2672,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    28.956,                   !- X Origin
    21.3415,                  !- Y Origin
    4.2672,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    24.384,                   !- X Origin
    53.34,                    !- Y Origin
    4.2672,                   !- Z Origin
    ,                         !- Type
    5,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    53.34,                    !- Y Origin
    4.2672,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    44.1959999999999,         !- Y Origin
    4.2672,                   !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    39.624,                   !- X Origin
    22.86,                    !- Y Origin
    17.0688,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    9.144,                    !- X Origin
    10.668,                   !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    9.144,                    !- X Origin
    10.668,                   !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    53.34,                    !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    9.144,                    !- X Origin
    42.672,                   !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    60.9599999999996,         !- X Origin
    10.668,                   !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    39.624,                   !- X Origin
    22.86,                    !- Y Origin
    17.0688,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    7.622,                    !- Y Origin
    17.0688,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    9.14400000000001,         !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    5,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    7.622,                    !- Y Origin
    17.0688,                  !- Z Origin
    ,                         !- Type
    5,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    53.34,                    !- Y Origin
    17.0688,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    9.144,                    !- X Origin
    53.34,                    !- Y Origin
    17.0688,                  !- Z Origin
    ,                         !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    70.104,                   !- X Origin
    47.2439999999999,         !- Y Origin
    4.2672,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    60.96,                    !- X Origin
    47.2439999999999,         !- Y Origin
    4.2672,                   !- Z Origin
    ,                         !- Type
    5,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    39.624,                   !- X Origin
    47.2439999999999,         !- Y Origin
    4.2672,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    39.624,                   !- X Origin
    47.2439999999999,         !- Y Origin
    4.2672,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    70.104,                   !- X Origin
    0.0,                      !- Y Origin
    4.2672,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    44.196,                   !- X Origin
    0.0,                      !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    44.1959999999996,         !- X Origin
    0.0,                      !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    70.104,                   !- X Origin
    4.572,                    !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    70.1039999999996,         !- X Origin
    4.57200000000001,         !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    70.104,                   !- X Origin
    8.992,                    !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    70.1039999999996,         !- X Origin
    8.99200000000001,         !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    62.484,                   !- X Origin
    53.34,                    !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    62.4839999999996,         !- X Origin
    53.3400000000001,         !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    39.624,                   !- X Origin
    53.34,                    !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    39.6239999999996,         !- X Origin
    53.3400000000001,         !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    6.096,                    !- X Origin
    0.0,                      !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    6.096,                    !- X Origin
    0.0,                      !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    4.572,                    !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    4.57200000000001,         !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    53.34,                    !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    0.0,                      !- X Origin
    53.3400000000001,         !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    39.624,                   !- X Origin
    42.672,                   !- Y Origin
    8.5344,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Name
    -0.0,                     !- Direction of Relative North
    60.9599999999996,         !- X Origin
    42.6720000000001,         !- Y Origin
    12.8016,                  !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

ZoneList,
    Space Function Dining - bar lounge/leisure,    !- Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN;    !- Zone 1 Name

ZoneList,
    Space Function Food preparation,    !- Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN;    !- Zone 1 Name

ZoneList,
    Space Function Hospital - emergency,    !- Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone 1 Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone 2 Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone 3 Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone 4 Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN;    !- Zone 5 Name

ZoneList,
    Space Function Hospital - nurses' station,    !- Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone 1 Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone 2 Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone 3 Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone 4 Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Zone 5 Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN;    !- Zone 6 Name

ZoneList,
    Space Function Hospital - operating room,    !- Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone 1 Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Zone 2 Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone 3 Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN;    !- Zone 4 Name

ZoneList,
    Space Function Hospital - patient room,    !- Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone 1 Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone 2 Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Zone 3 Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone 4 Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone 5 Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone 6 Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone 7 Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Zone 8 Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Zone 9 Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone 10 Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone 11 Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone 12 Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone 13 Name
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone 14 Name
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone 15 Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN,    !- Zone 16 Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN,    !- Zone 17 Name
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone 18 Name
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN;    !- Zone 19 Name

ZoneList,
    Space Function Hospital - physical therapy,    !- Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN;    !- Zone 1 Name

ZoneList,
    Space Function Hospital - radiology/imaging,    !- Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN;    !- Zone 1 Name

ZoneList,
    Space Function Hospital - recovery,    !- Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN;    !- Zone 1 Name

ZoneList,
    Space Function Hospital corr. >= 2.4m-sch-B,    !- Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone 1 Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone 2 Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone 3 Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone 4 Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone 5 Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone 6 Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN;    !- Zone 7 Name

ZoneList,
    Space Function Lab - research,    !- Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Zone 1 Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone 2 Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN;    !- Zone 3 Name

ZoneList,
    Space Function Office - enclosed,    !- Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone 1 Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,    !- Zone 2 Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN;    !- Zone 3 Name

ZoneList,
    Space Function Office - enclosed - occsens,    !- Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,    !- Zone 1 Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone 2 Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN;    !- Zone 3 Name

BuildingSurface:Detailed,
    Basement-0,               !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {f8037e6d-6625-4b31-a77f-5d6e9651a560} to conductance of 0.757,    !- Construction Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement-1,               !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f8037e6d-6625-4b31-a77f-5d6e9651a560} to conductance of 0.284,    !- Construction Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement-2,               !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f8037e6d-6625-4b31-a77f-5d6e9651a560} to conductance of 0.284,    !- Construction Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement-3,               !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f8037e6d-6625-4b31-a77f-5d6e9651a560} to conductance of 0.284,    !- Construction Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement-4,               !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f8037e6d-6625-4b31-a77f-5d6e9651a560} to conductance of 0.284,    !- Construction Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement-5,               !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    9.14400000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    13.7160000000001,         !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    13.7160000000001,         !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    9.14400000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1-0,         !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -10.668,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -10.668,                  !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1-1,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.668,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -10.668,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1-2,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Records_Flr_1-2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.668,                  !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -10.668,                  !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -10.668,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -10.668,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1-3,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -10.668,                  !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -10.668,                  !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1-4,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1-1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1-5,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1-7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.57200000000002,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.57200000000002,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1-6,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1-4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.57200000000002,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.57200000000002,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1-7,         !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2-0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -10.668,                  !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -10.668,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2-0,         !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1-7,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6679999999999,         !- Vertex 1 Xcoordinate
    4.57200000000005,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    10.6679999999999,         !- Vertex 2 Xcoordinate
    -48.7679999999999,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -48.7679999999999,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.57200000000005,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2-1,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2-2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.57200000000005,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.57200000000005,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2-2,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6679999999999,         !- Vertex 1 Xcoordinate
    4.57200000000005,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    10.6679999999999,         !- Vertex 2 Xcoordinate
    4.57200000000005,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.57200000000005,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.57200000000005,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2-3,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2-1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6679999999999,         !- Vertex 1 Xcoordinate
    -1.524,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    10.6679999999999,         !- Vertex 2 Xcoordinate
    -1.524,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    10.6679999999999,         !- Vertex 3 Xcoordinate
    4.57200000000005,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    10.6679999999999,         !- Vertex 4 Xcoordinate
    4.57200000000005,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2-4,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2-4,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6679999999999,         !- Vertex 1 Xcoordinate
    -25.908,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    10.6679999999999,         !- Vertex 2 Xcoordinate
    -25.908,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    10.6679999999999,         !- Vertex 3 Xcoordinate
    -1.524,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    10.6679999999999,         !- Vertex 4 Xcoordinate
    -1.524,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2-5,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2-2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6679999999999,         !- Vertex 1 Xcoordinate
    -48.7679999999999,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    10.6679999999999,         !- Vertex 2 Xcoordinate
    -48.7679999999999,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    10.6679999999999,         !- Vertex 3 Xcoordinate
    -25.908,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    10.6679999999999,         !- Vertex 4 Xcoordinate
    -25.908,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2-6,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -48.7679999999999,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -48.7679999999999,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    10.6679999999999,         !- Vertex 3 Xcoordinate
    -48.7679999999999,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    10.6679999999999,         !- Vertex 4 Xcoordinate
    -48.7679999999999,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2-7,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_Flr_2-4,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -27.4265,                 !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -27.4265,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -48.7679999999999,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -48.7679999999999,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2-8,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2-7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -27.4265,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -27.4265,                 !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2-9,         !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6679999999999,         !- Vertex 1 Xcoordinate
    -38.0999999999999,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    10.6679999999999,         !- Vertex 2 Xcoordinate
    -6.0959999999999,         !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -6.0959999999999,         !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -38.0999999999999,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-0,         !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    -3.04999999999999,        !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    -7.622,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -7.622,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -3.04999999999999,        !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-1,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office2_Mult5_Flr_5-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.618,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.618,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-10,        !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5-3 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    -7.622,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    -7.622,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    35.05,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    35.05,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-11,        !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -7.622,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -7.622,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    -7.622,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    -7.622,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-12,        !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Flr_5-2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -7.622,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -7.622,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-13,        !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dd65f4c9-6f6c-472e-91fc-975a921cc9b3} to conductance of 0.183,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    -7.622,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    35.05,                    !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    35.05,                    !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    45.718,                   !- Vertex 4 Ycoordinate
    4.2672,                   !- Vertex 4 Zcoordinate
    18.288,                   !- Vertex 5 Xcoordinate
    45.718,                   !- Vertex 5 Ycoordinate
    4.2672,                   !- Vertex 5 Zcoordinate
    18.288,                   !- Vertex 6 Xcoordinate
    41.146,                   !- Vertex 6 Ycoordinate
    4.2672,                   !- Vertex 6 Zcoordinate
    0.0,                      !- Vertex 7 Xcoordinate
    41.146,                   !- Vertex 7 Ycoordinate
    4.2672,                   !- Vertex 7 Zcoordinate
    0.0,                      !- Vertex 8 Xcoordinate
    -7.622,                   !- Vertex 8 Ycoordinate
    4.2672;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-2,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    38.098,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    38.098,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.618,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.618,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-3,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office3_Flr_5-3,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    41.146,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    41.146,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    38.098,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    38.098,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-4,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office4_Mult6_Flr_5-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.048,                    !- Vertex 1 Xcoordinate
    41.146,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    3.048,                    !- Vertex 2 Xcoordinate
    41.146,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    41.146,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    41.146,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-5,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.288,                   !- Vertex 1 Xcoordinate
    41.146,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    18.288,                   !- Vertex 2 Xcoordinate
    41.146,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.048,                    !- Vertex 3 Xcoordinate
    41.146,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.048,                    !- Vertex 4 Xcoordinate
    41.146,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-6,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.288,                   !- Vertex 1 Xcoordinate
    45.718,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    18.288,                   !- Vertex 2 Xcoordinate
    45.718,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    18.288,                   !- Vertex 3 Xcoordinate
    41.146,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    18.288,                   !- Vertex 4 Xcoordinate
    41.146,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-7,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    45.718,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    45.718,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    18.288,                   !- Vertex 3 Xcoordinate
    45.718,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    18.288,                   !- Vertex 4 Xcoordinate
    45.718,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-8,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_5-2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    35.05,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    35.05,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    45.718,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    45.718,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5-9,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5-4 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    35.05,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    35.05,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    35.05,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    35.05,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-0,      !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    35.052,                   !- Vertex 1 Xcoordinate
    4.57200000000005,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    35.052,                   !- Vertex 2 Xcoordinate
    -6.096,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    24.384,                   !- Vertex 3 Xcoordinate
    -6.096,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    24.384,                   !- Vertex 4 Xcoordinate
    4.57200000000005,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-1,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom8_Flr_3-3,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.524,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    1.524,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-10,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3-13,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.388,                   !- Vertex 1 Xcoordinate
    -6.096,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    56.388,                   !- Vertex 2 Xcoordinate
    -6.096,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    -6.096,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    -6.096,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-11,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3-1,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    35.052,                   !- Vertex 1 Xcoordinate
    -6.096,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    35.052,                   !- Vertex 2 Xcoordinate
    -6.096,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    56.388,                   !- Vertex 3 Xcoordinate
    -6.096,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    56.388,                   !- Vertex 4 Xcoordinate
    -6.096,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-12,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3-1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -6.096,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -6.096,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    35.052,                   !- Vertex 3 Xcoordinate
    -6.096,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    35.052,                   !- Vertex 4 Xcoordinate
    -6.096,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-13,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3-11,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -15.186,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -15.186,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -6.096,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -6.096,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-14,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3-10,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -15.24,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -15.24,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -15.186,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -15.186,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-15,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3-1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -38.1,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -38.1,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -15.24,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -15.24,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-16,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3-8,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -38.1,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -38.1,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -38.1,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -38.1,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-17,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -38.1,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -38.1,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-18,     !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4-0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -38.1,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -6.096,                   !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    -6.096,                   !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672,                   !- Vertex 4 Zcoordinate
    35.052,                   !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    4.2672,                   !- Vertex 5 Zcoordinate
    35.052,                   !- Vertex 6 Xcoordinate
    4.57200000000005,         !- Vertex 6 Ycoordinate
    4.2672,                   !- Vertex 6 Zcoordinate
    24.384,                   !- Vertex 7 Xcoordinate
    4.57200000000005,         !- Vertex 7 Ycoordinate
    4.2672,                   !- Vertex 7 Zcoordinate
    24.384,                   !- Vertex 8 Xcoordinate
    0.0,                      !- Vertex 8 Ycoordinate
    4.2672,                   !- Vertex 8 Zcoordinate
    0.0,                      !- Vertex 9 Xcoordinate
    0.0,                      !- Vertex 9 Ycoordinate
    4.2672,                   !- Vertex 9 Zcoordinate
    0.0,                      !- Vertex 10 Xcoordinate
    -38.1,                    !- Vertex 10 Ycoordinate
    4.2672;                   !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-2,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.384,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    24.384,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.524,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.524,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-3,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.384,                   !- Vertex 1 Xcoordinate
    4.57200000000005,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    24.384,                   !- Vertex 2 Xcoordinate
    4.57200000000005,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    24.384,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    24.384,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-4,      !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    35.052,                   !- Vertex 1 Xcoordinate
    4.57200000000005,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    35.052,                   !- Vertex 2 Xcoordinate
    4.57200000000005,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    24.384,                   !- Vertex 3 Xcoordinate
    4.57200000000005,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    24.384,                   !- Vertex 4 Xcoordinate
    4.57200000000005,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-5,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3-4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    35.052,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    35.052,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    35.052,                   !- Vertex 3 Xcoordinate
    4.57200000000005,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    35.052,                   !- Vertex 4 Xcoordinate
    4.57200000000005,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-6,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    35.052,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    35.052,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-7,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    57.912,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    57.912,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-8,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_3-4,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    57.912,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    57.912,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3-9,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    -6.096,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    -6.096,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-0,      !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3-18,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.4799999999996,         !- Vertex 1 Xcoordinate
    42.6720000000001,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    30.4799999999996,         !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    56.3879999999996,         !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    56.3879999999996,         !- Vertex 4 Xcoordinate
    32.004,                   !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    32.004,                   !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    0.0,                      !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    -4.572,                   !- Vertex 7 Xcoordinate
    0.0,                      !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    -4.572,                   !- Vertex 8 Xcoordinate
    38.1,                     !- Vertex 8 Ycoordinate
    0.0,                      !- Vertex 8 Zcoordinate
    19.8119999999996,         !- Vertex 9 Xcoordinate
    38.1,                     !- Vertex 9 Ycoordinate
    0.0,                      !- Vertex 9 Zcoordinate
    19.8119999999996,         !- Vertex 10 Xcoordinate
    42.6720000000001,         !- Vertex 10 Ycoordinate
    0.0;                      !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-1,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4-4,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-10,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_4-4,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.3879999999996,         !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    56.3879999999996,         !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    53.3399999999996,         !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    53.3399999999996,         !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-11,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.3879999999996,         !- Vertex 1 Xcoordinate
    32.004,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    56.3879999999996,         !- Vertex 2 Xcoordinate
    32.004,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    56.3879999999996,         !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    56.3879999999996,         !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-12,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4-9,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    51.8159999999996,         !- Vertex 1 Xcoordinate
    32.004,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    51.8159999999996,         !- Vertex 2 Xcoordinate
    32.004,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    56.3879999999996,         !- Vertex 3 Xcoordinate
    32.004,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    56.3879999999996,         !- Vertex 4 Xcoordinate
    32.004,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-13,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Radiology_Flr_4-4,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.4799999999996,         !- Vertex 1 Xcoordinate
    32.004,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    30.4799999999996,         !- Vertex 2 Xcoordinate
    32.004,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    51.8159999999996,         !- Vertex 3 Xcoordinate
    32.004,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    51.8159999999996,         !- Vertex 4 Xcoordinate
    32.004,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-14,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4-8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    32.004,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    32.004,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    30.4799999999996,         !- Vertex 3 Xcoordinate
    32.004,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    30.4799999999996,         !- Vertex 4 Xcoordinate
    32.004,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-15,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4-7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    22.914,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    22.914,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    32.004,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    32.004,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-16,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4-6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    22.914,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    22.914,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-17,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4-1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-18,     !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    35.052,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    35.052,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-2,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-3,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom8_Flr_4-3,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.048,                   !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -3.048,                   !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-4,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.8119999999996,         !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    19.8119999999996,         !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.048,                   !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.048,                   !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-5,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.8119999999996,         !- Vertex 1 Xcoordinate
    42.6720000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    19.8119999999996,         !- Vertex 2 Xcoordinate
    42.6720000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.8119999999996,         !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.8119999999996,         !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-6,      !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.4799999999996,         !- Vertex 1 Xcoordinate
    42.6720000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    30.4799999999996,         !- Vertex 2 Xcoordinate
    42.6720000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.8119999999996,         !- Vertex 3 Xcoordinate
    42.6720000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.8119999999996,         !- Vertex 4 Xcoordinate
