    42.6720000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-7,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4-4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.4799999999996,         !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    30.4799999999996,         !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    30.4799999999996,         !- Vertex 3 Xcoordinate
    42.6720000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    30.4799999999996,         !- Vertex 4 Xcoordinate
    42.6720000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-8,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    35.0519999999996,         !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    35.0519999999996,         !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    30.4799999999996,         !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    30.4799999999996,         !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4-9,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    53.3399999999996,         !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    53.3399999999996,         !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    35.0519999999996,         !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    35.0519999999996,         !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-0,      !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.908,                   !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    25.908,                   !- Vertex 2 Xcoordinate
    36.5759999999999,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    21.336,                   !- Vertex 3 Xcoordinate
    36.5759999999999,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.336,                   !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-1,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3-2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.572,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.572,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-10,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3-5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.336,                   !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    21.336,                   !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -10.668,                  !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -10.668,                  !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-11,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3-4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.336,                   !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    21.336,                   !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    21.336,                   !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.336,                   !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-12,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3-2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.336,                   !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    21.336,                   !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    21.336,                   !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.336,                   !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-13,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3-10,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.908,                   !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    25.908,                   !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    21.336,                   !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.336,                   !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-14,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.908,                   !- Vertex 1 Xcoordinate
    4.42,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    25.908,                   !- Vertex 2 Xcoordinate
    4.42,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    25.908,                   !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    25.908,                   !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-15,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.908,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    25.908,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    25.908,                   !- Vertex 3 Xcoordinate
    4.42,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    25.908,                   !- Vertex 4 Xcoordinate
    4.42,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-16,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_3-4,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.86,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    22.86,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    25.908,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    25.908,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-17,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    22.86,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    22.86,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-18,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-19,     !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4-0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.572,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    25.908,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    25.908,                   !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672,                   !- Vertex 4 Zcoordinate
    21.336,                   !- Vertex 5 Xcoordinate
    38.1,                     !- Vertex 5 Ycoordinate
    4.2672,                   !- Vertex 5 Zcoordinate
    21.336,                   !- Vertex 6 Xcoordinate
    6.096,                    !- Vertex 6 Ycoordinate
    4.2672,                   !- Vertex 6 Zcoordinate
    -35.052,                  !- Vertex 7 Xcoordinate
    6.096,                    !- Vertex 7 Ycoordinate
    4.2672,                   !- Vertex 7 Zcoordinate
    -35.052,                  !- Vertex 8 Xcoordinate
    0.0,                      !- Vertex 8 Ycoordinate
    4.2672,                   !- Vertex 8 Zcoordinate
    -10.668,                  !- Vertex 9 Xcoordinate
    0.0,                      !- Vertex 9 Ycoordinate
    4.2672,                   !- Vertex 9 Zcoordinate
    -10.668,                  !- Vertex 10 Xcoordinate
    -4.572,                   !- Vertex 10 Ycoordinate
    4.2672;                   !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-2,      !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.668,                  !- Vertex 1 Xcoordinate
    -4.572,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -10.668,                  !- Vertex 2 Xcoordinate
    -4.572,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.572,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.572,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-3,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.668,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -10.668,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -10.668,                  !- Vertex 3 Xcoordinate
    -4.572,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -10.668,                  !- Vertex 4 Xcoordinate
    -4.572,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-4,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -33.528,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -33.528,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -10.668,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -10.668,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-5,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_3-4,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -35.052,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -35.052,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -33.528,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -33.528,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-6,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -35.052,                  !- Vertex 1 Xcoordinate
    4.42,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -35.052,                  !- Vertex 2 Xcoordinate
    4.42,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -35.052,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -35.052,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-7,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -35.052,                  !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -35.052,                  !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -35.052,                  !- Vertex 3 Xcoordinate
    4.42,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -35.052,                  !- Vertex 4 Xcoordinate
    4.42,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-8,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3-16,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -30.48,                   !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -30.48,                   !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -35.052,                  !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -35.052,                  !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3-9,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3-6,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.668,                  !- Vertex 1 Xcoordinate
    6.096,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -10.668,                  !- Vertex 2 Xcoordinate
    6.096,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -30.48,                   !- Vertex 3 Xcoordinate
    6.096,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -30.48,                   !- Vertex 4 Xcoordinate
    6.096,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-0,      !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3-19,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.4359999999996,         !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    59.4359999999996,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    33.5279999999996,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    33.5279999999996,         !- Vertex 4 Xcoordinate
    -4.57200000000001,        !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    22.8599999999996,         !- Vertex 5 Xcoordinate
    -4.57200000000001,        !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    22.8599999999996,         !- Vertex 6 Xcoordinate
    0.0,                      !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    -1.524,                   !- Vertex 7 Xcoordinate
    0.0,                      !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    -1.524,                   !- Vertex 8 Xcoordinate
    6.09600000000001,         !- Vertex 8 Ycoordinate
    0.0,                      !- Vertex 8 Zcoordinate
    54.8639999999996,         !- Vertex 9 Xcoordinate
    6.09600000000001,         !- Vertex 9 Ycoordinate
    0.0,                      !- Vertex 9 Zcoordinate
    54.8639999999996,         !- Vertex 10 Xcoordinate
    38.1,                     !- Vertex 10 Ycoordinate
    0.0;                      !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-1,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_4-4,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.524,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -1.524,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-10,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.4359999999996,         !- Vertex 1 Xcoordinate
    4.42,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    59.4359999999996,         !- Vertex 2 Xcoordinate
    4.42,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    59.4359999999996,         !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    59.4359999999996,         !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-11,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.4359999999996,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    59.4359999999996,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    59.4359999999996,         !- Vertex 3 Xcoordinate
    4.42,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    59.4359999999996,         !- Vertex 4 Xcoordinate
    4.42,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-12,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_4-4,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    56.3879999999996,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    56.3879999999996,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    59.4359999999996,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    59.4359999999996,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-13,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    38.0999999999996,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    38.0999999999996,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    56.3879999999996,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    56.3879999999996,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-14,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.5279999999996,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    33.5279999999996,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    38.0999999999996,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    38.0999999999996,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-15,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4-2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    33.5279999999996,         !- Vertex 1 Xcoordinate
    -4.57200000000001,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    33.5279999999996,         !- Vertex 2 Xcoordinate
    -4.57200000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    33.5279999999996,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    33.5279999999996,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-16,     !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.8599999999996,         !- Vertex 1 Xcoordinate
    -4.57200000000001,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    22.8599999999996,         !- Vertex 2 Xcoordinate
    -4.57200000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    33.5279999999996,         !- Vertex 3 Xcoordinate
    -4.57200000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    33.5279999999996,         !- Vertex 4 Xcoordinate
    -4.57200000000001,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-17,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.8599999999996,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    22.8599999999996,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    22.8599999999996,         !- Vertex 3 Xcoordinate
    -4.57200000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    22.8599999999996,         !- Vertex 4 Xcoordinate
    -4.57200000000001,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-18,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    22.8599999999996,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    22.8599999999996,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-19,     !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.14400000000001,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.14400000000001,         !- Vertex 2 Xcoordinate
    6.09600000000001,         !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    3.048,                    !- Vertex 3 Xcoordinate
    6.09600000000001,         !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    3.048,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-2,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.524,                   !- Vertex 1 Xcoordinate
    4.42,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -1.524,                   !- Vertex 2 Xcoordinate
    4.42,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -1.524,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -1.524,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-3,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.524,                   !- Vertex 1 Xcoordinate
    6.09600000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -1.524,                   !- Vertex 2 Xcoordinate
    6.09600000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -1.524,                   !- Vertex 3 Xcoordinate
    4.42,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -1.524,                   !- Vertex 4 Xcoordinate
    4.42,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-4,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4-1,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.048,                    !- Vertex 1 Xcoordinate
    6.09600000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    3.048,                    !- Vertex 2 Xcoordinate
    6.09600000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -1.524,                   !- Vertex 3 Xcoordinate
    6.09600000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -1.524,                   !- Vertex 4 Xcoordinate
    6.09600000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-5 1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4-1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.8639999999996,         !- Vertex 1 Xcoordinate
    6.09600000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    54.8639999999996,         !- Vertex 2 Xcoordinate
    6.09600000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    22.8599999999996,         !- Vertex 3 Xcoordinate
    6.09600000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    22.8599999999996,         !- Vertex 4 Xcoordinate
    6.09600000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-6,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4-11,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.8639999999996,         !- Vertex 1 Xcoordinate
    15.2400000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    54.8639999999996,         !- Vertex 2 Xcoordinate
    15.2400000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    54.8639999999996,         !- Vertex 3 Xcoordinate
    6.09600000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    54.8639999999996,         !- Vertex 4 Xcoordinate
    6.09600000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-7,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4-6,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    22.8599999999996,         !- Vertex 1 Xcoordinate
    6.09600000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    22.8599999999996,         !- Vertex 2 Xcoordinate
    6.09600000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.048,                    !- Vertex 3 Xcoordinate
    6.09600000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.048,                    !- Vertex 4 Xcoordinate
    6.09600000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-8,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Radiology_Flr_4-1,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.8639999999996,         !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    54.8639999999996,         !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    54.8639999999996,         !- Vertex 3 Xcoordinate
    15.2400000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    54.8639999999996,         !- Vertex 4 Xcoordinate
    15.2400000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4-9,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4-12,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    59.4359999999996,         !- Vertex 1 Xcoordinate
    38.1,                     !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    59.4359999999996,         !- Vertex 2 Xcoordinate
    38.1,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    54.8639999999996,         !- Vertex 3 Xcoordinate
    38.1,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    54.8639999999996,         !- Vertex 4 Xcoordinate
    38.1,                     !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5-0,           !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    8.99200000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.57200000000039,        !- Vertex 3 Xcoordinate
    8.99200000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.57200000000039,        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5-1 1,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -30.48,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -30.48,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5-2,           !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5-1 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -30.48,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -30.48,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -30.48,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -30.48,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5-3,           !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_5-5,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -30.48,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -30.48,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5-4,           !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5-5,           !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dd65f4c9-6f6c-472e-91fc-975a921cc9b3} to conductance of 0.183,    !- Construction Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -30.48,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -30.48,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    -4.57200000000002,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000002,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1-1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1-6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    -4.57200000000002,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    -4.57200000000002,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1-3,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.57200000000002,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.57200000000002,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    -4.57200000000002,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    -4.57200000000002,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1-6,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000002,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57200000000002,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1-5,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    -4.57200000000002,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57200000000002,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1-0 1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Trauma1_Flr_1-2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    -4.57199999999999,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    -4.57199999999999,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57199999999999,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57199999999999,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1-1 1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1-4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    -4.57199999999999,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    -4.57199999999999,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1-2,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.57199999999999,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    -4.57199999999999,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1-4,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.57199999999999,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    -4.57199999999999,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1-5,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.57199999999999,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.57199999999999,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    9.14399999999998,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -25.9079999999999,        !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    -6.09600000000002,        !- Vertex 5 Xcoordinate
    -25.9079999999999,        !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    -6.09600000000002,        !- Vertex 6 Xcoordinate
    -35.052,                  !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    -30.48,                   !- Vertex 7 Xcoordinate
    -35.052,                  !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    -30.48,                   !- Vertex 8 Xcoordinate
    9.14399999999998,         !- Vertex 8 Ycoordinate
    0.0;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -25.9079999999999,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -25.9079999999999,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-10,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    9.14399999999998,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    9.14399999999998,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-11,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-12,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -9.144,                   !- Vertex 1 Xcoordinate
    1.52399999999989,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    1.5239999999999,          !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    7.6199999999999,          !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -9.144,                   !- Vertex 4 Xcoordinate
    7.6199999999999,          !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    -25.9079999999999,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    -25.9079999999999,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -25.9079999999999,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -25.9079999999999,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    -30.48,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    -30.48,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    -25.9079999999999,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    -25.9079999999999,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1-1 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    -35.052,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    -35.052,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    -30.48,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    -30.48,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-5,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -24.384,                  !- Vertex 1 Xcoordinate
    -35.052,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -24.384,                  !- Vertex 2 Xcoordinate
    -35.052,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    -35.052,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    -35.052,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-6,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1-1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -30.48,                   !- Vertex 1 Xcoordinate
    -35.052,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -30.48,                   !- Vertex 2 Xcoordinate
    -35.052,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.384,                  !- Vertex 3 Xcoordinate
    -35.052,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.384,                  !- Vertex 4 Xcoordinate
    -35.052,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-7,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1-5,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -30.48,                   !- Vertex 1 Xcoordinate
    9.14399999999998,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -30.48,                   !- Vertex 2 Xcoordinate
    9.14399999999998,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -30.48,                   !- Vertex 3 Xcoordinate
    -35.052,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -30.48,                   !- Vertex 4 Xcoordinate
    -35.052,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-8,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1-4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -24.384,                  !- Vertex 1 Xcoordinate
    9.14399999999998,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -24.384,                  !- Vertex 2 Xcoordinate
    9.14399999999998,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -30.48,                   !- Vertex 3 Xcoordinate
    9.14399999999998,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -30.48,                   !- Vertex 4 Xcoordinate
    9.14399999999998,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1-9,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    9.14399999999998,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    9.14399999999998,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.384,                  !- Vertex 3 Xcoordinate
    9.14399999999998,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.384,                  !- Vertex 4 Xcoordinate
    9.14399999999998,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1-0,       !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.09600000000002,         !- Vertex 1 Xcoordinate
    4.57200000000002,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    6.09600000000002,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.57200000000002,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1-1,       !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.57200000000002,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.57200000000002,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1-2,       !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1-0 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.09600000000002,         !- Vertex 1 Xcoordinate
    4.57200000000002,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.09600000000002,         !- Vertex 2 Xcoordinate
    4.57200000000002,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.57200000000002,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.57200000000002,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1-3,       !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.09600000000002,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.09600000000002,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.09600000000002,         !- Vertex 3 Xcoordinate
    4.57200000000002,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.09600000000002,         !- Vertex 4 Xcoordinate
    4.57200000000002,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1-4,       !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.09600000000002,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.09600000000002,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1-5,       !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.09600000000002,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.09600000000002,         !- Vertex 2 Xcoordinate
    4.57200000000002,         !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.57200000000002,         !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1-0,       !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.57200000000006,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    4.57200000000006,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1-1,       !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1-2,       !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    4.57200000000006,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    4.57200000000006,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1-3,       !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.57200000000006,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.57200000000006,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    4.57200000000006,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    4.57200000000006,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1-4,       !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.57200000000006,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.57200000000006,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1-5,       !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.57200000000006,         !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    4.57200000000006,         !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.57200000000006,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.57200000000006,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1-1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1-4,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.57200000000006,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.57200000000006,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1-2,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.57200000000006,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    4.57200000000006,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.57200000000006,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.57200000000006,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    4.57200000000006,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.57200000000006,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1-8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1-5,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    4.57200000000006,         !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.57200000000006,         !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2-0,              !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.14400000000001,         !- Vertex 1 Xcoordinate
    4.57200000000002,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.14400000000001,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.09600000000001,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.09600000000002,         !- Vertex 4 Xcoordinate
    4.57200000000002,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2-1,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2-2,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    21.3415,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2-3,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2-1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    21.3415,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2-4,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2-7,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    21.3415,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2-5,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2-6,              !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    27.4265,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.384,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.384,                  !- Vertex 4 Xcoordinate
    27.4265,                  !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2-1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_Flr_2-3,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -24.384,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -24.384,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -24.384,                  !- Vertex 1 Xcoordinate
    22.8545,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -24.384,                  !- Vertex 2 Xcoordinate
    22.8545,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.384,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.384,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -24.384,                  !- Vertex 1 Xcoordinate
    27.4265,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -24.384,                  !- Vertex 2 Xcoordinate
    27.4265,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.384,                  !- Vertex 3 Xcoordinate
    22.8545,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.384,                  !- Vertex 4 Xcoordinate
    22.8545,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom2_Flr_2-3,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -22.86,                   !- Vertex 1 Xcoordinate
    27.4265,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -22.86,                   !- Vertex 2 Xcoordinate
    27.4265,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.384,                  !- Vertex 3 Xcoordinate
    27.4265,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.384,                  !- Vertex 4 Xcoordinate
    27.4265,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2-5,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.57200000000003,        !- Vertex 1 Xcoordinate
    27.4265,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.57200000000003,        !- Vertex 2 Xcoordinate
    27.4265,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -22.86,                   !- Vertex 3 Xcoordinate
    27.4265,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -22.86,                   !- Vertex 4 Xcoordinate
    27.4265,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2-6,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    27.4265,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    27.4265,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.57200000000003,        !- Vertex 3 Xcoordinate
    27.4265,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.57200000000003,        !- Vertex 4 Xcoordinate
    27.4265,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2-7,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2-8,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    27.4265,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    27.4265,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2-8,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    21.3305,                  !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -19.812,                  !- Vertex 3 Xcoordinate
    21.3305,                  !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -19.812,                  !- Vertex 4 Xcoordinate
    12.1865,                  !- Vertex 4 Ycoordinate
    4.2672,                   !- Vertex 4 Zcoordinate
    -13.716,                  !- Vertex 5 Xcoordinate
    12.1865,                  !- Vertex 5 Ycoordinate
    4.2672,                   !- Vertex 5 Zcoordinate
    -13.716,                  !- Vertex 6 Xcoordinate
    0.0,                      !- Vertex 6 Ycoordinate
    4.2672;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57200000000003,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.57200000000003,         !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57200000000003,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.57200000000003,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2-1,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57200000000003,         !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.57200000000003,         !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.57200000000003,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.57200000000003,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2-6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.57200000000003,         !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.57200000000003,         !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2-5,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.57200000000003,         !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.57200000000003,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2-0,      !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2-1,      !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2-2,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2-3,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2-4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2-4,      !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2-2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2-5,      !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2-6,      !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom8_Flr_3-0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom2_Flr_2-4,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2-5,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5-0,          !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    25.9079999999996,         !- Vertex 1 Xcoordinate
    25.9080000000001,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    25.9079999999996,         !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    25.9080000000001,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5-1,          !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_5-5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5-2,          !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5-8,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    30.48,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    30.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5-3,          !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    30.48,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    30.48,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    30.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    30.48,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5-4,          !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    30.48,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    30.48,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5-5,          !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Dining_Flr_5-3,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5-6,          !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dd65f4c9-6f6c-472e-91fc-975a921cc9b3} to conductance of 0.183,    !- Construction Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    30.48,                    !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    30.48,                    !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3-0,              !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    10.6735,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    9.14400000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.812,                   !- Vertex 3 Xcoordinate
    9.14400000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.812,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    10.6735,                  !- Vertex 6 Ycoordinate
    0.0;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3-1,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3-15,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3-2,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3-9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3-3,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3-8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    9.14400000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    9.14400000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3-4,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3-7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.812,                   !- Vertex 1 Xcoordinate
    9.14400000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    19.812,                   !- Vertex 2 Xcoordinate
    9.14400000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    9.14400000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    9.14400000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3-5,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3-6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.812,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    19.812,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.812,                   !- Vertex 3 Xcoordinate
    9.14400000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.812,                   !- Vertex 4 Xcoordinate
    9.14400000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3-6,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3-9,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.812,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.812,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3-7,              !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4-0,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.812,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    19.812,                   !- Vertex 2 Xcoordinate
    9.14400000000001,         !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    9.14400000000001,         !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    4.2672,                   !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    22.86,                    !- Vertex 5 Ycoordinate
    4.2672,                   !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    0.0,                      !- Vertex 6 Ycoordinate
    4.2672;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4-0,              !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3-7,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.09600000000005,         !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    6.09600000000005,         !- Vertex 2 Xcoordinate
    9.14400000000007,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.8119999999996,         !- Vertex 3 Xcoordinate
    9.14400000000007,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.8119999999996,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    22.86,                    !- Vertex 6 Ycoordinate
    0.0;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4-1,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4-17,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4-2,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4-5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.09600000000005,         !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.09600000000005,         !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4-3,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4-4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.09600000000005,         !- Vertex 1 Xcoordinate
    9.14400000000007,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.09600000000005,         !- Vertex 2 Xcoordinate
    9.14400000000007,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.09600000000005,         !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.09600000000005,         !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4-4,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.8119999999996,         !- Vertex 1 Xcoordinate
    9.14400000000007,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    19.8119999999996,         !- Vertex 2 Xcoordinate
    9.14400000000007,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.09600000000005,         !- Vertex 3 Xcoordinate
    9.14400000000007,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.09600000000005,         !- Vertex 4 Xcoordinate
    9.14400000000007,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4-5,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4-2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.8119999999996,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    19.8119999999996,         !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.8119999999996,         !- Vertex 3 Xcoordinate
    9.14400000000007,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.8119999999996,         !- Vertex 4 Xcoordinate
    9.14400000000007,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4-6,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4-7,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.8119999999996,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.8119999999996,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4-7,              !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.09600000000001,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.09600000000005,         !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    -53.34,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    21.3415,                  !- Vertex 3 Xcoordinate
    -53.34,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.3415,                  !- Vertex 4 Xcoordinate
    -48.768,                  !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    6.09600000000001,         !- Vertex 5 Xcoordinate
    -48.768,                  !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    6.09600000000001,         !- Vertex 6 Xcoordinate
    -53.34,                   !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    0.0,                      !- Vertex 7 Xcoordinate
    -53.34,                   !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    0.0,                      !- Vertex 8 Xcoordinate
    0.0,                      !- Vertex 8 Ycoordinate
    0.0;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1-10,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -9.1440000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -4.5720000000001,         !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.5720000000001,         !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -9.1440000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1-2,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    -53.34,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    -53.34,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1-3,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.3415,                  !- Vertex 1 Xcoordinate
    -53.34,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    21.3415,                  !- Vertex 2 Xcoordinate
    -53.34,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    -53.34,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    -53.34,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    21.3415,                  !- Vertex 1 Xcoordinate
    -48.768,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    21.3415,                  !- Vertex 2 Xcoordinate
    -48.768,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    21.3415,                  !- Vertex 3 Xcoordinate
    -53.34,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.3415,                  !- Vertex 4 Xcoordinate
    -53.34,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1-5,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.14400000000001,         !- Vertex 1 Xcoordinate
    -48.768,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.14400000000001,         !- Vertex 2 Xcoordinate
    -48.768,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    21.3415,                  !- Vertex 3 Xcoordinate
    -48.768,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    21.3415,                  !- Vertex 4 Xcoordinate
    -48.768,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1-6,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.09600000000001,         !- Vertex 1 Xcoordinate
    -48.768,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.09600000000001,         !- Vertex 2 Xcoordinate
    -48.768,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.14400000000001,         !- Vertex 3 Xcoordinate
    -48.768,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.14400000000001,         !- Vertex 4 Xcoordinate
    -48.768,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1-7,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1-2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.09600000000001,         !- Vertex 1 Xcoordinate
    -53.34,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.09600000000001,         !- Vertex 2 Xcoordinate
    -53.34,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.09600000000001,         !- Vertex 3 Xcoordinate
    -48.768,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.09600000000001,         !- Vertex 4 Xcoordinate
    -48.768,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1-8,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -53.34,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -53.34,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.09600000000001,         !- Vertex 3 Xcoordinate
    -53.34,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.09600000000001,         !- Vertex 4 Xcoordinate
    -53.34,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1-9,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -53.34,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -53.34,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    51.816,                   !- Vertex 1 Xcoordinate
    -22.86,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    51.816,                   !- Vertex 2 Xcoordinate
    -32.004,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    30.4799999999999,         !- Vertex 3 Xcoordinate
    -32.004,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    -22.86,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3-12,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-10,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3-14,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -9.09,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -9.09,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -9.144,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -9.144,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-11,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3-13,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -9.09,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -9.09,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-12,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_4-0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    51.816,                   !- Vertex 1 Xcoordinate
    -32.004,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    51.816,                   !- Vertex 2 Xcoordinate
    -22.86,                   !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    -22.86,                   !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672,                   !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    4.2672,                   !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    -9.144,                   !- Vertex 6 Ycoordinate
    4.2672,                   !- Vertex 6 Zcoordinate
    6.096,                    !- Vertex 7 Xcoordinate
    -9.144,                   !- Vertex 7 Ycoordinate
    4.2672,                   !- Vertex 7 Zcoordinate
    6.096,                    !- Vertex 8 Xcoordinate
    -22.86,                   !- Vertex 8 Ycoordinate
    4.2672,                   !- Vertex 8 Zcoordinate
    19.812,                   !- Vertex 9 Xcoordinate
    -22.86,                   !- Vertex 9 Ycoordinate
    4.2672,                   !- Vertex 9 Zcoordinate
    19.812,                   !- Vertex 10 Xcoordinate
    -32.004,                  !- Vertex 10 Ycoordinate
    4.2672;                   !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3-4,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.48,                    !- Vertex 1 Xcoordinate
    -22.86,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    30.48,                    !- Vertex 2 Xcoordinate
    -22.86,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3-3,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    51.816,                   !- Vertex 1 Xcoordinate
    -22.86,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    51.816,                   !- Vertex 2 Xcoordinate
    -22.86,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    30.48,                    !- Vertex 3 Xcoordinate
    -22.86,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    30.48,                    !- Vertex 4 Xcoordinate
    -22.86,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3-11,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    51.816,                   !- Vertex 1 Xcoordinate
    -32.004,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    51.816,                   !- Vertex 2 Xcoordinate
    -32.004,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    51.816,                   !- Vertex 3 Xcoordinate
    -22.86,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    51.816,                   !- Vertex 4 Xcoordinate
    -22.86,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-5,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3-10,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.812,                   !- Vertex 1 Xcoordinate
    -32.004,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    19.812,                   !- Vertex 2 Xcoordinate
    -32.004,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    51.816,                   !- Vertex 3 Xcoordinate
    -32.004,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    51.816,                   !- Vertex 4 Xcoordinate
    -32.004,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-6,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3-5,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.812,                   !- Vertex 1 Xcoordinate
    -22.86,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    19.812,                   !- Vertex 2 Xcoordinate
    -22.86,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.812,                   !- Vertex 3 Xcoordinate
    -32.004,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.812,                   !- Vertex 4 Xcoordinate
    -32.004,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-7,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3-4,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    -22.86,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    -22.86,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.812,                   !- Vertex 3 Xcoordinate
    -22.86,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.812,                   !- Vertex 4 Xcoordinate
    -22.86,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-8,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3-3,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    -9.144,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    -9.144,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    -22.86,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    -22.86,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_3-9,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3-2,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -9.144,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -9.144,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    -9.144,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    -9.144,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3-12,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -21.336,                  !- Vertex 1 Xcoordinate
    32.004,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -21.336,                  !- Vertex 2 Xcoordinate
    9.14400000000007,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    9.14400000000007,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    -32.004,                  !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    -32.004,                  !- Vertex 6 Xcoordinate
    9.14400000000007,         !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    -45.7199999999995,        !- Vertex 7 Xcoordinate
    9.14400000000007,         !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    -45.7199999999995,        !- Vertex 8 Xcoordinate
    22.86,                    !- Vertex 8 Ycoordinate
    0.0,                      !- Vertex 8 Zcoordinate
    -51.8159999999996,        !- Vertex 9 Xcoordinate
    22.86,                    !- Vertex 9 Ycoordinate
    0.0,                      !- Vertex 9 Zcoordinate
    -51.8159999999996,        !- Vertex 10 Xcoordinate
    32.004,                   !- Vertex 10 Ycoordinate
    0.0;                      !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4-5 1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32.004,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -32.004,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-10,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Radiology_Flr_4-2,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    9.14400000000007,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    9.14400000000007,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -21.336,                  !- Vertex 3 Xcoordinate
    9.14400000000007,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -21.336,                  !- Vertex 4 Xcoordinate
    9.14400000000007,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-11,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4-6,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    9.14400000000007,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    9.14400000000007,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-12,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -45.7199999999995,        !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -45.7199999999996,        !- Vertex 2 Xcoordinate
    32.004,                   !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -51.8159999999996,        !- Vertex 3 Xcoordinate
    32.004,                   !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -51.8159999999996,        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4-5,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32.004,                  !- Vertex 1 Xcoordinate
    9.14400000000007,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -32.004,                  !- Vertex 2 Xcoordinate
    9.14400000000007,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -32.004,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -32.004,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4-4,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -45.7199999999995,        !- Vertex 1 Xcoordinate
    9.14400000000007,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -45.7199999999995,        !- Vertex 2 Xcoordinate
    9.14400000000007,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -32.004,                  !- Vertex 3 Xcoordinate
    9.14400000000007,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -32.004,                  !- Vertex 4 Xcoordinate
    9.14400000000007,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4-3,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -45.7199999999995,        !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -45.7199999999995,        !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -45.7199999999995,        !- Vertex 3 Xcoordinate
    9.14400000000007,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -45.7199999999995,        !- Vertex 4 Xcoordinate
    9.14400000000007,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-5,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4-2,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -51.8159999999996,        !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -51.8159999999996,        !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -45.7199999999995,        !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -45.7199999999995,        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-6,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4-16,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -51.8159999999996,        !- Vertex 1 Xcoordinate
    22.914,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -51.8159999999996,        !- Vertex 2 Xcoordinate
    22.914,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -51.8159999999996,        !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -51.8159999999996,        !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-7,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4-15,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -51.8159999999996,        !- Vertex 1 Xcoordinate
    32.004,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -51.8159999999996,        !- Vertex 2 Xcoordinate
    32.004,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -51.8159999999996,        !- Vertex 3 Xcoordinate
    22.914,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -51.8159999999996,        !- Vertex 4 Xcoordinate
    22.914,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-8,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4-14,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -21.336,                  !- Vertex 1 Xcoordinate
    32.004,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -21.336,                  !- Vertex 2 Xcoordinate
    32.004,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -51.8159999999996,        !- Vertex 3 Xcoordinate
    32.004,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -51.8159999999996,        !- Vertex 4 Xcoordinate
    32.004,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_4-9,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Radiology_Flr_4-3,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -21.336,                  !- Vertex 1 Xcoordinate
    9.14400000000007,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -21.336,                  !- Vertex 2 Xcoordinate
    9.14400000000007,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -21.336,                  !- Vertex 3 Xcoordinate
    32.004,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -21.336,                  !- Vertex 4 Xcoordinate
    32.004,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5-0 1,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -12.192,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -10.6680000000004,        !- Vertex 3 Xcoordinate
    -12.192,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -10.6680000000004,        !- Vertex 4 Xcoordinate
    -3.04799999999993,        !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    -24.3839999999999,        !- Vertex 5 Xcoordinate
    -3.04799999999993,        !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    -24.384,                  !- Vertex 6 Xcoordinate
    19.812,                   !- Vertex 6 Ycoordinate
    0.0;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5-1 1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Dining_Flr_5-2,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -22.86,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -22.86,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5-2 1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -24.384,                  !- Vertex 1 Xcoordinate
    -22.86,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -24.384,                  !- Vertex 2 Xcoordinate
    -22.86,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -22.86,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -22.86,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5-3 1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5-10,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -24.384,                  !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -24.384,                  !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.384,                  !- Vertex 3 Xcoordinate
    -22.86,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.384,                  !- Vertex 4 Xcoordinate
    -22.86,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5-4 1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5-9,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -24.384,                  !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -24.384,                  !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5-5,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_5-1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseStn_Lobby_Flr_5-6,    !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dd65f4c9-6f6c-472e-91fc-975a921cc9b3} to conductance of 0.183,    !- Construction Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -22.86,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -24.384,                  !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -24.384,                  !- Vertex 4 Xcoordinate
    -22.86,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5-0,          !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -3.04999999999999,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -3.04999999999999,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5-1,          !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office2_Mult5_Flr_5-4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5-2,          !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5-12,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -7.622,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -7.622,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5-3,          !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -7.622,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -7.622,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    -7.622,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    -7.622,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5-4,          !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -7.622,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -7.622,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5-5,          !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dd65f4c9-6f6c-472e-91fc-975a921cc9b3} to conductance of 0.183,    !- Construction Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -7.622,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -7.622,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.57200000000002,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.04799999999999,        !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.04799999999999,        !- Vertex 4 Xcoordinate
    4.57200000000002,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.04799999999999,        !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -3.04799999999999,        !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Records_Flr_1-7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.04799999999999,        !- Vertex 1 Xcoordinate
    4.57200000000002,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -3.04799999999999,        !- Vertex 2 Xcoordinate
    4.57200000000002,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.04799999999999,        !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.04799999999999,        !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Records_Flr_1-6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.57200000000002,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.57200000000002,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -3.04799999999999,        !- Vertex 3 Xcoordinate
    4.57200000000002,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -3.04799999999999,        !- Vertex 4 Xcoordinate
    4.57200000000002,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.57200000000002,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.57200000000002,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1-5,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.57200000000002,         !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -3.04799999999999,        !- Vertex 3 Xcoordinate
    4.57200000000002,         !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -3.04799999999999,        !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    7.618,                    !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    1.37000000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.37000000000001,         !- Vertex 3 Ycoordinate
    2.88764567812905e-15,     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.618,                    !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.618,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.618,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    7.618,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    7.618,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.618,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.618,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5-1,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    7.618,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    7.618,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Flr_5-1,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5-5,    !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dd65f4c9-6f6c-472e-91fc-975a921cc9b3} to conductance of 0.183,    !- Construction Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    7.618,                    !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.618,                    !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5-0,          !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    1.03955244412646e-13,     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    -4.57199999999991,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57199999999991,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5-1,          !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5-2,          !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office4_Mult6_Flr_5-4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -4.572,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -4.572,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5-3,          !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5-3,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -7.62,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -7.62,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    -4.572,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    -4.572,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5-4,          !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -7.62,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -7.62,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    -7.62,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    -7.62,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5-5,          !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -7.62,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -7.62,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5-6,          !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dd65f4c9-6f6c-472e-91fc-975a921cc9b3} to conductance of 0.183,    !- Construction Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -7.62,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -7.62,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.048,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.048,                    !- Vertex 2 Xcoordinate
    -4.572,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.572,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.048,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    3.048,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.048,                    !- Vertex 1 Xcoordinate
    -4.572,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    3.048,                    !- Vertex 2 Xcoordinate
    -4.572,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.048,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.048,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5-4,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.572,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.572,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.048,                    !- Vertex 3 Xcoordinate
    -4.572,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.048,                    !- Vertex 4 Xcoordinate
    -4.572,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office3_Flr_5-2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.572,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.572,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5-5,    !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {dd65f4c9-6f6c-472e-91fc-975a921cc9b3} to conductance of 0.183,    !- Construction Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.048,                    !- Vertex 1 Xcoordinate
    -4.572,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    3.048,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.572,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2-0,              !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    6.09600000000016,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    6.09600000000005,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.5240000000001,          !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    1.52400000000009,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2-0 1,            !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    1.5240000000001,          !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.09600000000002,        !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.09600000000002,        !- Vertex 4 Xcoordinate
    1.52400000000009,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2-0 2,            !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.09600000000002,        !- Vertex 1 Xcoordinate
    1.52400000000009,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -6.09600000000002,        !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -9.144,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -9.144,                   !- Vertex 4 Xcoordinate
    1.52400000000009,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2-1,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2-1,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -9.144,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -9.144,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2-2,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2-7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -9.144,                   !- Vertex 1 Xcoordinate
    6.09600000000005,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -9.144,                   !- Vertex 2 Xcoordinate
    6.09600000000005,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -9.144,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -9.144,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2-3,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    6.09600000000005,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    6.09600000000005,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -9.144,                   !- Vertex 3 Xcoordinate
    6.09600000000005,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -9.144,                   !- Vertex 4 Xcoordinate
    6.09600000000005,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2-4,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    6.09600000000005,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    6.09600000000005,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2-5,              !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.62,                    !- Vertex 1 Xcoordinate
    1.5240000000001,          !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -7.62,                    !- Vertex 2 Xcoordinate
    6.09600000000005,         !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -9.144,                   !- Vertex 3 Xcoordinate
    6.09600000000005,         !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -9.144,                   !- Vertex 4 Xcoordinate
    1.5240000000001,          !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2-0,        !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.04799999999998,         !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    3.04799999999998,         !- Vertex 2 Xcoordinate
    -6.096,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -6.096,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2-1,        !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR1_Flr_2-1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2-2,        !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -6.096,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -6.096,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2-3,        !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -6.096,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -6.096,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    -6.096,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    -6.096,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2-4,        !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2-8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -6.096,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -6.096,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2-5,        !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -6.096,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    4.57200000000001,         !- Vertex 4 Xcoordinate
    -6.096,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2-0,              !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    6.09600000000005,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    6.09600000000005,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    1.52400000000009,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    6.09599999999999,         !- Vertex 4 Xcoordinate
    1.52400000000009,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2-1,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2-3,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    6.09600000000005,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    6.09600000000005,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2-2,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    6.09600000000005,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    6.09600000000005,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    6.09600000000005,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    6.09600000000005,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2-3,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2-5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    6.09600000000005,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    6.09600000000005,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2-4,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2-1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2-5,              !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.14399999999999,         !- Vertex 2 Xcoordinate
    1.5240000000001,          !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.5240000000001,          !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2-0,              !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -24.384,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -24.384,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2-1,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2-4,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2-2,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2-4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -24.384,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -24.384,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2-3,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2-3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -24.384,                  !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -24.384,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    -24.384,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    -24.384,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2-4,              !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2-4,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -24.384,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -24.384,                  !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2-5,              !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -4.5719999999999,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.5719999999999,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -24.384,                  !- Vertex 1 Xcoordinate
    4.57200000000001,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    -24.384,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -30.48,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -30.48,                   !- Vertex 4 Xcoordinate
    4.57200000000001,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -30.48,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -30.48,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-10,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    16.764,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    16.764,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -9.144,                   !- Vertex 3 Xcoordinate
    16.764,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -9.144,                   !- Vertex 4 Xcoordinate
    16.764,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-11,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    16.764,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    16.764,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-12,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -7.62,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -7.62,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2-5,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -30.48,                   !- Vertex 1 Xcoordinate
    22.8599999999999,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -30.48,                   !- Vertex 2 Xcoordinate
    22.8599999999999,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -30.48,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -30.48,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2-3,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -21.336,                  !- Vertex 1 Xcoordinate
    22.8599999999999,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -21.336,                  !- Vertex 2 Xcoordinate
    22.8599999999999,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -30.48,                   !- Vertex 3 Xcoordinate
    22.8599999999999,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -30.48,                   !- Vertex 4 Xcoordinate
    22.8599999999999,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2-2,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -21.336,                  !- Vertex 1 Xcoordinate
    47.2439999999999,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -21.336,                  !- Vertex 2 Xcoordinate
    47.2439999999999,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -21.336,                  !- Vertex 3 Xcoordinate
    22.8599999999999,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -21.336,                  !- Vertex 4 Xcoordinate
    22.8599999999999,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-5,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2-3,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -21.336,                  !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -21.336,                  !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -21.336,                  !- Vertex 3 Xcoordinate
    47.2439999999999,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -21.336,                  !- Vertex 4 Xcoordinate
    47.2439999999999,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-6,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -9.144,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -9.144,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -21.336,                  !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -21.336,                  !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-7,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR1_Flr_2-2,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -9.144,                   !- Vertex 1 Xcoordinate
    47.2439999999999,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -9.144,                   !- Vertex 2 Xcoordinate
    47.2439999999999,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -9.144,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -9.144,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-8,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2-4,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -9.144,                   !- Vertex 1 Xcoordinate
    41.1479999999999,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -9.144,                   !- Vertex 2 Xcoordinate
    41.1479999999999,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -9.144,                   !- Vertex 3 Xcoordinate
    47.2439999999999,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -9.144,                   !- Vertex 4 Xcoordinate
    47.2439999999999,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2-9,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -9.144,                   !- Vertex 1 Xcoordinate
    16.764,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -9.144,                   !- Vertex 2 Xcoordinate
    16.764,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -9.144,                   !- Vertex 3 Xcoordinate
    41.1479999999999,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -9.144,                   !- Vertex 4 Xcoordinate
    41.1479999999999,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3-1,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3-18,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3-5,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4-0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3-5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.57200000000001,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    4.57200000000001,         !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4-15,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    4.57200000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    4.57200000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4-14,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.57200000000001,         !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.57200000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    4.57200000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    4.57200000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.57200000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.57200000000001,         !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4-5,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.57200000000001,         !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    4.57200000000001,         !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3-0,         !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.572,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.62,                    !- Vertex 3 Xcoordinate
    -4.572,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.62,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3-1,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.572,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.572,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3-2,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.62,                    !- Vertex 1 Xcoordinate
    -4.572,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -7.62,                    !- Vertex 2 Xcoordinate
    -4.572,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.572,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.572,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3-3,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.62,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -7.62,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.62,                    !- Vertex 3 Xcoordinate
    -4.572,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.62,                    !- Vertex 4 Xcoordinate
    -4.572,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3-4,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3-16,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.62,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.62,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3-5,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3-2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3-6,         !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_4-0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.572,                   !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -7.62,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -7.62,                    !- Vertex 4 Xcoordinate
    -4.572,                   !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4-0,         !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_3-6,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.57200000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.62,                    !- Vertex 3 Xcoordinate
    -4.57200000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.62,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4-1,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.57200000000001,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.57200000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4-2,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.62,                    !- Vertex 1 Xcoordinate
    -4.57200000000001,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -7.62,                    !- Vertex 2 Xcoordinate
    -4.57200000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57200000000001,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4-3,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.62,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -7.62,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.62,                    !- Vertex 3 Xcoordinate
    -4.57200000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.62,                    !- Vertex 4 Xcoordinate
    -4.57200000000001,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4-4,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4-12,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.62,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.62,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4-5,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4-2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4-6,         !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.57200000000001,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -7.62,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -7.62,                    !- Vertex 4 Xcoordinate
    -4.57200000000001,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.42,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    -4.42,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.42,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.42,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_3-5,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    -4.42,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    -4.42,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.42,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.42,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3-15,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    -4.42,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    -4.42,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3-5,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4-0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.42,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    -4.42,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3-5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.42,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    -4.42,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.42,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.42,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_4-5,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    -4.42,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    -4.42,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.42,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.42,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4-11,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.572,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    -4.572,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    -4.42,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    -4.42,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4-4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4-5,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.42,                    !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    -4.572,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    -4.572,                   !- Vertex 4 Xcoordinate
    -4.42,                    !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3-0,         !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.62,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.62,                     !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3-1,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.62,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    7.62,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3-2,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.62,                     !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    7.62,                     !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.62,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.62,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3-3,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.048,                    !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    3.048,                    !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.62,                     !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.62,                     !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3-4,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3-8,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.048,                    !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.048,                    !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3-5,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3-6,         !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_4-0,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.62,                     !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    7.62,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4-0,         !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_3-6,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.62,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    7.62,                     !- Vertex 2 Xcoordinate
    -4.57200000000002,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000002,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4-1,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.62,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    7.62,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4-2,         !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.62,                     !- Vertex 1 Xcoordinate
    -4.57200000000002,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    7.62,                     !- Vertex 2 Xcoordinate
    -4.57200000000002,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.62,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.62,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4-3,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.048,                    !- Vertex 1 Xcoordinate
    -4.57200000000002,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    3.048,                    !- Vertex 2 Xcoordinate
    -4.57200000000002,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    7.62,                     !- Vertex 3 Xcoordinate
    -4.57200000000002,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    7.62,                     !- Vertex 4 Xcoordinate
    -4.57200000000002,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4-4,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4-10,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.57200000000002,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.57200000000002,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.048,                    !- Vertex 3 Xcoordinate
    -4.57200000000002,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.048,                    !- Vertex 4 Xcoordinate
    -4.57200000000002,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4-5,         !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000002,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57200000000002,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4-6,         !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.62,                     !- Vertex 1 Xcoordinate
    -4.57200000000002,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    7.62,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.2672,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.2672,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -4.57200000000002,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3-0,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3-1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {a4a6387c-c76b-4fe1-a210-6e82801a2405} to conductance of 0.247,    !- Construction Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3-2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3-3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3-6,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -4.57200000000005,        !- Vertex 1 Ycoordinate
    4.2672,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -4.57200000000005,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    -4.57200000000005,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    -4.57200000000005,        !- Vertex 4 Ycoordinate
    4.2672;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3-4,    !- Name
    Wall,                     !- Surface Type
