    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with Reheat,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    13.1,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with Reheat 1,        !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    13.1,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    Chilled Water Loop,       !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7.0,                      !- Design Loop Exit Temperature
    6.0,                      !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Condenser Water Loop,     !- Plant or Condenser Loop Name
    Condenser,                !- Loop Type
    29.0,                     !- Design Loop Exit Temperature
    6.0,                      !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Main Service Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60.0000000000001,         !- Design Loop Exit Temperature
    5.0,                      !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN Thermostat,    !- Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Lab - research Thermostat 6;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN Thermostat,    !- Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 14;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat,    !- Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 12;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Thermostat,    !- Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 13;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN Thermostat,    !- Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 8;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN Thermostat,    !- Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 10;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Thermostat,    !- Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 9;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN Thermostat,    !- Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 11;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN Thermostat,    !- Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dining - bar lounge/leisure Thermostat 2;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Thermostat,    !- Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - emergency Thermostat 10;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Thermostat,    !- Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone or ZoneList Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - emergency Thermostat 8;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Thermostat,    !- Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone or ZoneList Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - nurses' station Thermostat 7;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Thermostat,    !- Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - emergency Thermostat 9;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - emergency Thermostat 6;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - emergency Thermostat 7;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Thermostat,    !- Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - recovery Thermostat 2;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Thermostat,    !- Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - nurses' station Thermostat 11;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 37;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 36;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN Thermostat,    !- Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Zone or ZoneList Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 38;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Thermostat,    !- Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Food preparation Thermostat 2;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat,    !- Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Lab - research Thermostat 4;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN Thermostat,    !- Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Lab - research Thermostat 5;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat,    !- Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - enclosed Thermostat 4;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN Thermostat,    !- Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - nurses' station Thermostat 8;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Thermostat,    !- Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - nurses' station Thermostat 9;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN Thermostat,    !- Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - nurses' station Thermostat 12;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN Thermostat,    !- Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - enclosed - occsens Thermostat 6;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat,    !- Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - enclosed - occsens Thermostat 4;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN Thermostat,    !- Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - enclosed Thermostat 6;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Thermostat,    !- Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - enclosed Thermostat 5;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Thermostat,    !- Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - enclosed - occsens Thermostat 5;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - operating room Thermostat 5;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN Thermostat,    !- Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Zone or ZoneList Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - operating room Thermostat 7;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - operating room Thermostat 6;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Thermostat,    !- Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - operating room Thermostat 8;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Thermostat,    !- Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - nurses' station Thermostat 10;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat,    !- Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 25;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat,    !- Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 34;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat,    !- Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 26;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat,    !- Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 35;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN Thermostat,    !- Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Zone or ZoneList Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 23;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN Thermostat,    !- Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Zone or ZoneList Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 31;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 21;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 29;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 20;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 30;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat,    !- Name
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 27;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat,    !- Name
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 33;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN Thermostat,    !- Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN,    !- Zone or ZoneList Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 24;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN Thermostat,    !- Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN,    !- Zone or ZoneList Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 32;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 22;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat,    !- Name
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - patient room Thermostat 28;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN Thermostat,    !- Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - physical therapy Thermostat 2;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Thermostat,    !- Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Hospital - radiology/imaging Thermostat 2;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Space Function Lab - research Thermostat 6,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 14,    !- Name
    NECB-B-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 12,    !- Name
    NECB-B-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 13,    !- Name
    NECB-B-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 8,    !- Name
    NECB-B-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 10,    !- Name
    NECB-B-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 9,    !- Name
    NECB-B-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital corr. >= 2.4m-sch-B Thermostat 11,    !- Name
    NECB-B-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dining - bar lounge/leisure Thermostat 2,    !- Name
    NECB-B-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - emergency Thermostat 10,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - emergency Thermostat 8,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - nurses' station Thermostat 7,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - emergency Thermostat 9,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - emergency Thermostat 6,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - emergency Thermostat 7,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - recovery Thermostat 2,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - nurses' station Thermostat 11,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 37,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 36,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 38,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Food preparation Thermostat 2,    !- Name
    NECB-B-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Lab - research Thermostat 4,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Lab - research Thermostat 5,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - enclosed Thermostat 4,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - nurses' station Thermostat 8,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - nurses' station Thermostat 9,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - nurses' station Thermostat 12,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - enclosed - occsens Thermostat 6,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - enclosed - occsens Thermostat 4,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - enclosed Thermostat 6,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - enclosed Thermostat 5,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - enclosed - occsens Thermostat 5,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - operating room Thermostat 5,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - operating room Thermostat 7,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - operating room Thermostat 6,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - operating room Thermostat 8,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - nurses' station Thermostat 10,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 25,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 34,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 26,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 35,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 23,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 31,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 21,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 29,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 20,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 30,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 27,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 33,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 24,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 32,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 22,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - patient room Thermostat 28,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - physical therapy Thermostat 2,    !- Name
    NECB-C-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - radiology/imaging Thermostat 2,    !- Name
    NECB-H-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 48,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 50,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 33,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 44,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 46,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 41,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 43,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 37,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 35,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 39,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 45,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 32,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 51,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 31,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 47,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 55,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 49,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 52,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 53,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 54,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 34,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 38,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 36,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 42,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 40,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 28,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 29,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 25,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 27,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 26,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 30,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 48,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 577,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 33,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 412,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 44,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 533,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 126,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 269,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 137,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 280,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 46,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 555,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 115,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 93,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 82,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 104,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 60,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 71,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 41,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 500,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 43,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 522,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 37,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 456,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 35,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 434,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 39,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 478,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 45,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 544,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 247,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 32,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 401,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 236,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 31,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 390,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 47,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 566,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 34,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 423,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 38,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 467,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 36,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 445,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 42,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 511,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 40,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 489,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 203,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 28,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 357,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 214,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 29,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 368,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 181,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 25,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 324,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 159,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 302,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 148,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 313,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 225,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 27,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 346,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 192,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 26,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 335,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 170,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 291,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 258,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 30,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 379,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 626,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    1.13806224,               !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 51,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 624,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 629,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    2.949621228,              !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 52,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 627,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 652,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0278891999999999,       !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 57,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 650,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 623,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.027870912,              !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 50,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 615,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 643,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0571317119999999,       !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 54,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 634,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 646,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.0557418239999995,       !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 55,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 644,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 649,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.027870912,              !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 56,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 647,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2,    !- Name
    Node 624,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3,    !- Name
    Node 627,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 7,    !- Name
    Node 650,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 7;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1,    !- Name
    Node 615,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 4,    !- Name
    Node 634,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 4;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 5,    !- Name
    Node 644,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 5;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 6,    !- Name
    Node 647,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 6;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 48,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 48,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 50,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 33,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 33,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 44,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 44,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 7,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 7,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 20,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 20,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 8,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 8,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 21,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 21,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 46,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 46,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 6,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 6,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 4,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 4,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 3,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 3,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 5,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 5,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 1,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 1,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 2,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 2,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 41,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 41,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 43,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 43,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 37,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 37,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 35,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 35,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 39,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 39,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 45,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 45,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 18,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 18,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 32,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 32,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 51,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 17,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 17,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 31,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 31,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 47,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 47,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 7,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 55,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 49,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 4,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 52,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 5,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 53,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 6,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 54,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 34,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 34,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 38,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 38,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 36,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 36,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 42,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 42,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 40,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 40,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 14,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 14,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 28,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 28,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 15,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 15,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 29,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 29,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 12,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 12,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 25,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 25,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 10,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 10,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 23,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 23,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 9,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 9,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 24,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 24,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 16,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 16,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 27,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 27,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 13,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 13,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 26,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 26,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 11,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 11,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 22,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 22,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 19,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 19,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 30,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 30,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Zone Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 48,                  !- Zone Air Node Name
    Node 583;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,    !- Zone Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 49,                  !- Zone Air Node Name
    Node 625;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Zone Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 33,                  !- Zone Air Node Name
    Node 418;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 44,                  !- Zone Air Node Name
    Node 539;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Zone Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 7,                   !- Zone Air Node Name
    Node 132;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Zone Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 20,                  !- Zone Air Node Name
    Node 275;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 8,                   !- Zone Air Node Name
    Node 143;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Zone Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 21,                  !- Zone Air Node Name
    Node 286;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,    !- Zone Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 46,                  !- Zone Air Node Name
    Node 561;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 6,                   !- Zone Air Node Name
    Node 121;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Node 99;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 3,                   !- Zone Air Node Name
    Node 88;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 5,                   !- Zone Air Node Name
    Node 110;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    Node 66;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 2,                   !- Zone Air Node Name
    Node 77;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 41,                  !- Zone Air Node Name
    Node 506;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 43,                  !- Zone Air Node Name
    Node 528;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 37,                  !- Zone Air Node Name
    Node 462;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 35,                  !- Zone Air Node Name
    Node 440;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Zone Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 39,                  !- Zone Air Node Name
    Node 484;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 45,                  !- Zone Air Node Name
    Node 550;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 18,                  !- Zone Air Node Name
    Node 253;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 32,                  !- Zone Air Node Name
    Node 407;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 50,                  !- Zone Air Node Name
    Node 628;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 17,                  !- Zone Air Node Name
    Node 242;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 31,                  !- Zone Air Node Name
    Node 396;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Zone Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 47,                  !- Zone Air Node Name
    Node 572;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,    !- Zone Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 55,                  !- Zone Air Node Name
    Node 651;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 51,                  !- Zone Air Node Name
    Node 622;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,    !- Zone Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 54,                  !- Zone Air Node Name
    Node 642;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 53,                  !- Zone Air Node Name
    Node 645;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 52,                  !- Zone Air Node Name
    Node 648;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 34,                  !- Zone Air Node Name
    Node 429;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Zone Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 38,                  !- Zone Air Node Name
    Node 473;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 36,                  !- Zone Air Node Name
    Node 451;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 42,                  !- Zone Air Node Name
    Node 517;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 40,                  !- Zone Air Node Name
    Node 495;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 14,                  !- Zone Air Node Name
    Node 209;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 28,                  !- Zone Air Node Name
    Node 363;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 15,                  !- Zone Air Node Name
    Node 220;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 29,                  !- Zone Air Node Name
    Node 374;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Zone Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 12,                  !- Zone Air Node Name
    Node 187;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Zone Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 25,                  !- Zone Air Node Name
    Node 330;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 10,                  !- Zone Air Node Name
    Node 165;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 23,                  !- Zone Air Node Name
    Node 308;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 9,                   !- Zone Air Node Name
    Node 154;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 24,                  !- Zone Air Node Name
    Node 319;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 16,                  !- Zone Air Node Name
    Node 231;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 27,                  !- Zone Air Node Name
    Node 352;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN,    !- Zone Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 13,                  !- Zone Air Node Name
    Node 198;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN,    !- Zone Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 26,                  !- Zone Air Node Name
    Node 341;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 11,                  !- Zone Air Node Name
    Node 176;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 22,                  !- Zone Air Node Name
    Node 297;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN,    !- Zone Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 19,                  !- Zone Air Node Name
    Node 264;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 30,                  !- Zone Air Node Name
    Node 385;                 !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    Fan Constant Volume 48,    !- Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 580,                 !- Air Inlet Node Name
    Node 574;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 33,    !- Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 415,                 !- Air Inlet Node Name
    Node 409;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 44,    !- Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 536,                 !- Air Inlet Node Name
    Node 530;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 7,    !- Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 129,                 !- Air Inlet Node Name
    Node 123;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 20,    !- Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 272,                 !- Air Inlet Node Name
    Node 266;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 8,    !- Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 140,                 !- Air Inlet Node Name
    Node 134;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 21,    !- Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 283,                 !- Air Inlet Node Name
    Node 277;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 46,    !- Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 558,                 !- Air Inlet Node Name
    Node 552;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 118,                 !- Air Inlet Node Name
    Node 112;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 96,                  !- Air Inlet Node Name
    Node 90;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 3,    !- Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 85,                  !- Air Inlet Node Name
    Node 79;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 107,                 !- Air Inlet Node Name
    Node 101;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 63,                  !- Air Inlet Node Name
    Node 57;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 74,                  !- Air Inlet Node Name
    Node 68;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 41,    !- Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 503,                 !- Air Inlet Node Name
    Node 497;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 43,    !- Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 525,                 !- Air Inlet Node Name
    Node 519;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 37,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 459,                 !- Air Inlet Node Name
    Node 453;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 35,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 437,                 !- Air Inlet Node Name
    Node 431;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 39,    !- Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 481,                 !- Air Inlet Node Name
    Node 475;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 45,    !- Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 547,                 !- Air Inlet Node Name
    Node 541;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 18,    !- Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 250,                 !- Air Inlet Node Name
    Node 244;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 32,    !- Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 404,                 !- Air Inlet Node Name
    Node 398;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 17,    !- Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 239,                 !- Air Inlet Node Name
    Node 233;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 31,    !- Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 393,                 !- Air Inlet Node Name
    Node 387;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 47,    !- Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 569,                 !- Air Inlet Node Name
    Node 563;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 34,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 426,                 !- Air Inlet Node Name
    Node 420;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 38,    !- Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 470,                 !- Air Inlet Node Name
    Node 464;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 36,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 448,                 !- Air Inlet Node Name
    Node 442;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 42,    !- Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 514,                 !- Air Inlet Node Name
    Node 508;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 40,    !- Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 492,                 !- Air Inlet Node Name
    Node 486;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 14,    !- Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 206,                 !- Air Inlet Node Name
    Node 200;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 28,    !- Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 360,                 !- Air Inlet Node Name
    Node 354;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 217,                 !- Air Inlet Node Name
    Node 211;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 29,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 371,                 !- Air Inlet Node Name
    Node 365;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 12,    !- Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 184,                 !- Air Inlet Node Name
    Node 178;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 25,    !- Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 327,                 !- Air Inlet Node Name
    Node 321;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 162,                 !- Air Inlet Node Name
    Node 156;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 305,                 !- Air Inlet Node Name
    Node 299;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 9,    !- Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 151,                 !- Air Inlet Node Name
    Node 145;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 24,    !- Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 316,                 !- Air Inlet Node Name
    Node 310;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 228,                 !- Air Inlet Node Name
    Node 222;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 27,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 349,                 !- Air Inlet Node Name
    Node 343;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 13,    !- Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 195,                 !- Air Inlet Node Name
    Node 189;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 26,    !- Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 338,                 !- Air Inlet Node Name
    Node 332;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 173,                 !- Air Inlet Node Name
    Node 167;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 294,                 !- Air Inlet Node Name
    Node 288;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 19,    !- Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 261,                 !- Air Inlet Node Name
    Node 255;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 30,    !- Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 382,                 !- Air Inlet Node Name
    Node 376;                 !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 1,    !- Name
    VAV with Reheat Occ Sch,    !- Availability Schedule Name
    0.549965,                 !- Fan Total Efficiency
    1458.33,                  !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.5,                      !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.8461,                   !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    -4.1457,                  !- Fan Power Coefficient 1
    16.803,                   !- Fan Power Coefficient 2
    -19.471,                  !- Fan Power Coefficient 3
    7.8488,                   !- Fan Power Coefficient 4
    0.0,                      !- Fan Power Coefficient 5
    Node 619,                 !- Air Inlet Node Name
    Node 612;                 !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 2,    !- Name
    VAV with Reheat 1 Occ Sch,    !- Availability Schedule Name
    0.549965,                 !- Fan Total Efficiency
    1458.33,                  !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.68,                     !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.8461,                   !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    -2.4176,                  !- Fan Power Coefficient 1
    9.5874,                   !- Fan Power Coefficient 2
    -11.559,                  !- Fan Power Coefficient 3
    5.4009,                   !- Fan Power Coefficient 4
    0.0,                      !- Fan Power Coefficient 5
    Node 639,                 !- Air Inlet Node Name
    Node 631;                 !- Air Outlet Node Name

Coil:Cooling:Water,
    Coil Cooling Water 1,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 589,                 !- Water Inlet Node Name
    Node 616,                 !- Water Outlet Node Name
    Node 621,                 !- Air Inlet Node Name
    Node 620,                 !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Coil Cooling Water 2,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 635,                 !- Water Inlet Node Name
    Node 636,                 !- Water Outlet Node Name
    Node 641,                 !- Air Inlet Node Name
    Node 640,                 !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 48 724kBtu/hr 8.39EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.31222405926857,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 582,                 !- Air Inlet Node Name
    Node 581,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 42,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 42,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 42,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 42,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 42,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 33 48kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 417,                 !- Air Inlet Node Name
    Node 416,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 26,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 26,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 26,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 26,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 44 66kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.32893163733261,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 538,                 !- Air Inlet Node Name
    Node 537,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 38,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 38,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 38,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 38,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 38,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 7 28kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 131,                 !- Air Inlet Node Name
    Node 130,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 45,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 45,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 45,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 45,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 45,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 20 41kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 274,                 !- Air Inlet Node Name
    Node 273,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 12,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 12,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 12,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 12,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 8 28kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 142,                 !- Air Inlet Node Name
    Node 141,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 46,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 46,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 46,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 46,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 46,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 21 41kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 285,                 !- Air Inlet Node Name
    Node 284,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 13,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 13,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 13,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 46 107kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.36003251823308,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 560,                 !- Air Inlet Node Name
    Node 559,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 40,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 40,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 40,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 40,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 40,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 6 29kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 120,                 !- Air Inlet Node Name
    Node 119,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 44,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 44,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 44,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 44,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 44,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 4 29kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 98,                  !- Air Inlet Node Name
    Node 97,                  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 33,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 33,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 33,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 33,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 33,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 3 183kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.41787537459556,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 87,                  !- Air Inlet Node Name
    Node 86,                  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 22,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 22,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 22,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 22,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 5 8kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 109,                 !- Air Inlet Node Name
    Node 108,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 43,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 43,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 43,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 43,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 43,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1 8kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 65,                  !- Air Inlet Node Name
    Node 64,                  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 2 29kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 76,                  !- Air Inlet Node Name
    Node 75,                  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 11,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 11,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 11,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 41 40kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 505,                 !- Air Inlet Node Name
    Node 504,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 35,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 35,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 35,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 35,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 35,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 43 86kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.34427400822094,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 527,                 !- Air Inlet Node Name
    Node 526,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 37,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 37,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 37,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 37,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 37,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 37 17kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 461,                 !- Air Inlet Node Name
    Node 460,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 30,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 30,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 30,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 30,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 30,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 35 11kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 439,                 !- Air Inlet Node Name
    Node 438,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 28,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 28,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 28,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 28,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 28,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 39 61kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 483,                 !- Air Inlet Node Name
    Node 482,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 32,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 32,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 32,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 32,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 32,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 45 129kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.37684218566917,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 549,                 !- Air Inlet Node Name
    Node 548,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 39,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 39,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 39,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 39,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 39,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 18 36kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 252,                 !- Air Inlet Node Name
    Node 251,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 9,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 9,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 9,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 9,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 32 50kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 406,                 !- Air Inlet Node Name
    Node 405,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 25,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 25,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 25,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 25,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 17 25kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 241,                 !- Air Inlet Node Name
    Node 240,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 8,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 8,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 8,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 8,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 31 117kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.36755138717617,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 395,                 !- Air Inlet Node Name
    Node 394,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 24,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 24,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 24,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 24,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 47 127kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.37480525109385,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 571,                 !- Air Inlet Node Name
    Node 570,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 41,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 41,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 41,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 41,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 41,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 34 16kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 428,                 !- Air Inlet Node Name
    Node 427,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 27,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 27,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 27,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 27,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 38 36kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 472,                 !- Air Inlet Node Name
    Node 471,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 31,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 31,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 31,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 31,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 31,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 36 5kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 450,                 !- Air Inlet Node Name
    Node 449,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 29,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 29,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 29,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 29,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 29,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 42 86kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.3442871782224,          !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 516,                 !- Air Inlet Node Name
    Node 515,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 36,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 36,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 36,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 36,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 36,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 40 33kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 494,                 !- Air Inlet Node Name
    Node 493,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 34,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 34,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 34,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 34,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 34,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 14 62kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 208,                 !- Air Inlet Node Name
    Node 207,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 5,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 5,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 5,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 5,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 28 59kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 362,                 !- Air Inlet Node Name
    Node 361,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 20,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 20,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 20,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 20,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 15 13kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 219,                 !- Air Inlet Node Name
    Node 218,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 6,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 6,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 6,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 6,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 29 13kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 373,                 !- Air Inlet Node Name
    Node 372,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 21,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 21,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 21,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 21,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 12 81kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.34007469855858,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 186,                 !- Air Inlet Node Name
    Node 185,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 3,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 3,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 3,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 3,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 25 73kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.33426926788896,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 329,                 !- Air Inlet Node Name
    Node 328,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 17,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 17,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 17,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 10 12kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 164,                 !- Air Inlet Node Name
    Node 163,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 1,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 1,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 23 11kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 307,                 !- Air Inlet Node Name
    Node 306,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 15,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 15,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 15,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 15,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 9 43kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 153,                 !- Air Inlet Node Name
    Node 152,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 47,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 47,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 47,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 47,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 47,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 24 46kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 318,                 !- Air Inlet Node Name
    Node 317,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 16,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 16,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 16,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 16,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 16 13kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 230,                 !- Air Inlet Node Name
    Node 229,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 7,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 7,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 7,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 7,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 27 12kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 351,                 !- Air Inlet Node Name
    Node 350,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 19,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 19,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 19,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 19,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 13 92kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.34869854987798,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 197,                 !- Air Inlet Node Name
    Node 196,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 4,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 4,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 4,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 4,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 26 84kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.34269748402384,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 340,                 !- Air Inlet Node Name
    Node 339,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 18,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 18,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 18,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 18,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 11 11kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 175,                 !- Air Inlet Node Name
    Node 174,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 2,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 2,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 2,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 2,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 22 12kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 296,                 !- Air Inlet Node Name
    Node 295,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 14,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 14,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 14,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 14,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 19 57kBtu/hr 14.0SEER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.8248,                   !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 263,                 !- Air Inlet Node Name
    Node 262,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 10,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 10,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 10,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 10,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 30 90kBtu/hr 9.7EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.34701381820689,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Node 384,                 !- Air Inlet Node Name
    Node 383,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 23,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 23,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 23,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 23,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Heating:Electric,
    Coil Heating Electric 51,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,    !- Air Inlet Node Name
    Node 624;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 52,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,    !- Air Inlet Node Name
    Node 627;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 57,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,    !- Air Inlet Node Name
    Node 650;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 50,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,    !- Air Inlet Node Name
    Node 615;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 54,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,    !- Air Inlet Node Name
    Node 634;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 55,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,    !- Air Inlet Node Name
    Node 644;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 56,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,    !- Air Inlet Node Name
    Node 647;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 48,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 581,                 !- Air Inlet Node Name
    Node 580,                 !- Air Outlet Node Name
    Node 580;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 33,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 416,                 !- Air Inlet Node Name
    Node 415,                 !- Air Outlet Node Name
    Node 415;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 44,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 537,                 !- Air Inlet Node Name
    Node 536,                 !- Air Outlet Node Name
    Node 536;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 130,                 !- Air Inlet Node Name
    Node 129,                 !- Air Outlet Node Name
    Node 129;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 273,                 !- Air Inlet Node Name
    Node 272,                 !- Air Outlet Node Name
    Node 272;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 141,                 !- Air Inlet Node Name
    Node 140,                 !- Air Outlet Node Name
    Node 140;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 284,                 !- Air Inlet Node Name
    Node 283,                 !- Air Outlet Node Name
    Node 283;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 46,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 559,                 !- Air Inlet Node Name
    Node 558,                 !- Air Outlet Node Name
    Node 558;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 119,                 !- Air Inlet Node Name
    Node 118,                 !- Air Outlet Node Name
    Node 118;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 97,                  !- Air Inlet Node Name
    Node 96,                  !- Air Outlet Node Name
    Node 96;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 86,                  !- Air Inlet Node Name
    Node 85,                  !- Air Outlet Node Name
    Node 85;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 108,                 !- Air Inlet Node Name
    Node 107,                 !- Air Outlet Node Name
    Node 107;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 64,                  !- Air Inlet Node Name
    Node 63,                  !- Air Outlet Node Name
    Node 63;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 75,                  !- Air Inlet Node Name
    Node 74,                  !- Air Outlet Node Name
    Node 74;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 41,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 504,                 !- Air Inlet Node Name
    Node 503,                 !- Air Outlet Node Name
    Node 503;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 43,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 526,                 !- Air Inlet Node Name
    Node 525,                 !- Air Outlet Node Name
    Node 525;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 37,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 460,                 !- Air Inlet Node Name
    Node 459,                 !- Air Outlet Node Name
    Node 459;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 35,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 438,                 !- Air Inlet Node Name
    Node 437,                 !- Air Outlet Node Name
    Node 437;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 39,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 482,                 !- Air Inlet Node Name
    Node 481,                 !- Air Outlet Node Name
    Node 481;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 45,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 548,                 !- Air Inlet Node Name
    Node 547,                 !- Air Outlet Node Name
    Node 547;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 251,                 !- Air Inlet Node Name
    Node 250,                 !- Air Outlet Node Name
    Node 250;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 32,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 405,                 !- Air Inlet Node Name
    Node 404,                 !- Air Outlet Node Name
    Node 404;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 240,                 !- Air Inlet Node Name
    Node 239,                 !- Air Outlet Node Name
    Node 239;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 31,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 394,                 !- Air Inlet Node Name
    Node 393,                 !- Air Outlet Node Name
    Node 393;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 47,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 570,                 !- Air Inlet Node Name
    Node 569,                 !- Air Outlet Node Name
    Node 569;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 34,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 427,                 !- Air Inlet Node Name
    Node 426,                 !- Air Outlet Node Name
    Node 426;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 38,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 471,                 !- Air Inlet Node Name
    Node 470,                 !- Air Outlet Node Name
    Node 470;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 36,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 449,                 !- Air Inlet Node Name
    Node 448,                 !- Air Outlet Node Name
    Node 448;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 42,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 515,                 !- Air Inlet Node Name
    Node 514,                 !- Air Outlet Node Name
    Node 514;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 40,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 493,                 !- Air Inlet Node Name
    Node 492,                 !- Air Outlet Node Name
    Node 492;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 207,                 !- Air Inlet Node Name
    Node 206,                 !- Air Outlet Node Name
    Node 206;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 28,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 361,                 !- Air Inlet Node Name
    Node 360,                 !- Air Outlet Node Name
    Node 360;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 218,                 !- Air Inlet Node Name
    Node 217,                 !- Air Outlet Node Name
    Node 217;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 29,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 372,                 !- Air Inlet Node Name
    Node 371,                 !- Air Outlet Node Name
    Node 371;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 185,                 !- Air Inlet Node Name
    Node 184,                 !- Air Outlet Node Name
    Node 184;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 25,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 328,                 !- Air Inlet Node Name
    Node 327,                 !- Air Outlet Node Name
    Node 327;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 163,                 !- Air Inlet Node Name
    Node 162,                 !- Air Outlet Node Name
    Node 162;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 306,                 !- Air Inlet Node Name
    Node 305,                 !- Air Outlet Node Name
    Node 305;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 152,                 !- Air Inlet Node Name
    Node 151,                 !- Air Outlet Node Name
    Node 151;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 317,                 !- Air Inlet Node Name
    Node 316,                 !- Air Outlet Node Name
    Node 316;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 229,                 !- Air Inlet Node Name
    Node 228,                 !- Air Outlet Node Name
    Node 228;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 27,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 350,                 !- Air Inlet Node Name
    Node 349,                 !- Air Outlet Node Name
    Node 349;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 196,                 !- Air Inlet Node Name
    Node 195,                 !- Air Outlet Node Name
    Node 195;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 26,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 339,                 !- Air Inlet Node Name
    Node 338,                 !- Air Outlet Node Name
    Node 338;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 174,                 !- Air Inlet Node Name
    Node 173,                 !- Air Outlet Node Name
    Node 173;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 295,                 !- Air Inlet Node Name
    Node 294,                 !- Air Outlet Node Name
    Node 294;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 262,                 !- Air Inlet Node Name
    Node 261,                 !- Air Outlet Node Name
    Node 261;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 30,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 383,                 !- Air Inlet Node Name
    Node 382,                 !- Air Outlet Node Name
    Node 382;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 49,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 620,                 !- Air Inlet Node Name
    Node 619,                 !- Air Outlet Node Name
    Node 619;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 53,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 640,                 !- Air Inlet Node Name
    Node 639,                 !- Air Outlet Node Name
    Node 639;                 !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 48 724kBtu/hr 8.39EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 582,                 !- DX Cooling Coil System Inlet Node Name
    Node 581,                 !- DX Cooling Coil System Outlet Node Name
    Node 581,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 48 724kBtu/hr 8.39EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 33 48kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 417,                 !- DX Cooling Coil System Inlet Node Name
    Node 416,                 !- DX Cooling Coil System Outlet Node Name
    Node 416,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 33 48kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 44 66kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 538,                 !- DX Cooling Coil System Inlet Node Name
    Node 537,                 !- DX Cooling Coil System Outlet Node Name
    Node 537,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 44 66kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 7 28kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 131,                 !- DX Cooling Coil System Inlet Node Name
    Node 130,                 !- DX Cooling Coil System Outlet Node Name
    Node 130,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 7 28kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 20 41kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 274,                 !- DX Cooling Coil System Inlet Node Name
    Node 273,                 !- DX Cooling Coil System Outlet Node Name
    Node 273,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 20 41kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 8 28kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 142,                 !- DX Cooling Coil System Inlet Node Name
    Node 141,                 !- DX Cooling Coil System Outlet Node Name
    Node 141,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 8 28kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 21 41kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 285,                 !- DX Cooling Coil System Inlet Node Name
    Node 284,                 !- DX Cooling Coil System Outlet Node Name
    Node 284,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 21 41kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 46 107kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 560,                 !- DX Cooling Coil System Inlet Node Name
    Node 559,                 !- DX Cooling Coil System Outlet Node Name
    Node 559,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 46 107kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 6 29kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 120,                 !- DX Cooling Coil System Inlet Node Name
    Node 119,                 !- DX Cooling Coil System Outlet Node Name
    Node 119,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 6 29kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 4 29kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 98,                  !- DX Cooling Coil System Inlet Node Name
    Node 97,                  !- DX Cooling Coil System Outlet Node Name
    Node 97,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 4 29kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 3 183kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 87,                  !- DX Cooling Coil System Inlet Node Name
    Node 86,                  !- DX Cooling Coil System Outlet Node Name
    Node 86,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 3 183kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 5 8kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 109,                 !- DX Cooling Coil System Inlet Node Name
    Node 108,                 !- DX Cooling Coil System Outlet Node Name
    Node 108,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 5 8kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 1 8kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 65,                  !- DX Cooling Coil System Inlet Node Name
    Node 64,                  !- DX Cooling Coil System Outlet Node Name
    Node 64,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1 8kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 2 29kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 76,                  !- DX Cooling Coil System Inlet Node Name
    Node 75,                  !- DX Cooling Coil System Outlet Node Name
    Node 75,                  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 2 29kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 41 40kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 505,                 !- DX Cooling Coil System Inlet Node Name
    Node 504,                 !- DX Cooling Coil System Outlet Node Name
    Node 504,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 41 40kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 43 86kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 527,                 !- DX Cooling Coil System Inlet Node Name
    Node 526,                 !- DX Cooling Coil System Outlet Node Name
    Node 526,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 43 86kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 37 17kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 461,                 !- DX Cooling Coil System Inlet Node Name
    Node 460,                 !- DX Cooling Coil System Outlet Node Name
    Node 460,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 37 17kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 35 11kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 439,                 !- DX Cooling Coil System Inlet Node Name
    Node 438,                 !- DX Cooling Coil System Outlet Node Name
    Node 438,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 35 11kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 39 61kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 483,                 !- DX Cooling Coil System Inlet Node Name
    Node 482,                 !- DX Cooling Coil System Outlet Node Name
    Node 482,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 39 61kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 45 129kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 549,                 !- DX Cooling Coil System Inlet Node Name
    Node 548,                 !- DX Cooling Coil System Outlet Node Name
    Node 548,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 45 129kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 18 36kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 252,                 !- DX Cooling Coil System Inlet Node Name
    Node 251,                 !- DX Cooling Coil System Outlet Node Name
    Node 251,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 18 36kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 32 50kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 406,                 !- DX Cooling Coil System Inlet Node Name
    Node 405,                 !- DX Cooling Coil System Outlet Node Name
    Node 405,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 32 50kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 17 25kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 241,                 !- DX Cooling Coil System Inlet Node Name
    Node 240,                 !- DX Cooling Coil System Outlet Node Name
    Node 240,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 17 25kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 31 117kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 395,                 !- DX Cooling Coil System Inlet Node Name
    Node 394,                 !- DX Cooling Coil System Outlet Node Name
    Node 394,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 31 117kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 47 127kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 571,                 !- DX Cooling Coil System Inlet Node Name
    Node 570,                 !- DX Cooling Coil System Outlet Node Name
    Node 570,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 47 127kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 34 16kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 428,                 !- DX Cooling Coil System Inlet Node Name
    Node 427,                 !- DX Cooling Coil System Outlet Node Name
    Node 427,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 34 16kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 38 36kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 472,                 !- DX Cooling Coil System Inlet Node Name
    Node 471,                 !- DX Cooling Coil System Outlet Node Name
    Node 471,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 38 36kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 36 5kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 450,                 !- DX Cooling Coil System Inlet Node Name
    Node 449,                 !- DX Cooling Coil System Outlet Node Name
    Node 449,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 36 5kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 42 86kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 516,                 !- DX Cooling Coil System Inlet Node Name
    Node 515,                 !- DX Cooling Coil System Outlet Node Name
    Node 515,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 42 86kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 40 33kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 494,                 !- DX Cooling Coil System Inlet Node Name
    Node 493,                 !- DX Cooling Coil System Outlet Node Name
    Node 493,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 40 33kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 14 62kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 208,                 !- DX Cooling Coil System Inlet Node Name
    Node 207,                 !- DX Cooling Coil System Outlet Node Name
    Node 207,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 14 62kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 28 59kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 362,                 !- DX Cooling Coil System Inlet Node Name
    Node 361,                 !- DX Cooling Coil System Outlet Node Name
    Node 361,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 28 59kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 15 13kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 219,                 !- DX Cooling Coil System Inlet Node Name
    Node 218,                 !- DX Cooling Coil System Outlet Node Name
    Node 218,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 15 13kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 29 13kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 373,                 !- DX Cooling Coil System Inlet Node Name
    Node 372,                 !- DX Cooling Coil System Outlet Node Name
    Node 372,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 29 13kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 12 81kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 186,                 !- DX Cooling Coil System Inlet Node Name
    Node 185,                 !- DX Cooling Coil System Outlet Node Name
    Node 185,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 12 81kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 25 73kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 329,                 !- DX Cooling Coil System Inlet Node Name
    Node 328,                 !- DX Cooling Coil System Outlet Node Name
    Node 328,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 25 73kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 10 12kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 164,                 !- DX Cooling Coil System Inlet Node Name
    Node 163,                 !- DX Cooling Coil System Outlet Node Name
    Node 163,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 10 12kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 23 11kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 307,                 !- DX Cooling Coil System Inlet Node Name
    Node 306,                 !- DX Cooling Coil System Outlet Node Name
    Node 306,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 23 11kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 9 43kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 153,                 !- DX Cooling Coil System Inlet Node Name
    Node 152,                 !- DX Cooling Coil System Outlet Node Name
    Node 152,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 9 43kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 24 46kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 318,                 !- DX Cooling Coil System Inlet Node Name
    Node 317,                 !- DX Cooling Coil System Outlet Node Name
    Node 317,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 24 46kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 16 13kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 230,                 !- DX Cooling Coil System Inlet Node Name
    Node 229,                 !- DX Cooling Coil System Outlet Node Name
    Node 229,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 16 13kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 27 12kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 351,                 !- DX Cooling Coil System Inlet Node Name
    Node 350,                 !- DX Cooling Coil System Outlet Node Name
    Node 350,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 27 12kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 13 92kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 197,                 !- DX Cooling Coil System Inlet Node Name
    Node 196,                 !- DX Cooling Coil System Outlet Node Name
    Node 196,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 13 92kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 26 84kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 340,                 !- DX Cooling Coil System Inlet Node Name
    Node 339,                 !- DX Cooling Coil System Outlet Node Name
    Node 339,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 26 84kBtu/hr 9.7EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 11 11kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 175,                 !- DX Cooling Coil System Inlet Node Name
    Node 174,                 !- DX Cooling Coil System Outlet Node Name
    Node 174,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 11 11kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 22 12kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 296,                 !- DX Cooling Coil System Inlet Node Name
    Node 295,                 !- DX Cooling Coil System Outlet Node Name
    Node 295,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 22 12kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 19 57kBtu/hr 14.0SEER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 263,                 !- DX Cooling Coil System Inlet Node Name
    Node 262,                 !- DX Cooling Coil System Outlet Node Name
    Node 262,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 19 57kBtu/hr 14.0SEER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 30 90kBtu/hr 9.7EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 384,                 !- DX Cooling Coil System Inlet Node Name
    Node 383,                 !- DX Cooling Coil System Outlet Node Name
    Node 383,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 30 90kBtu/hr 9.7EER;    !- Cooling Coil Name

HeatExchanger:AirToAir:SensibleAndLatent,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ ERV,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Nominal Supply Air Flow Rate
    0.5,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0.5,                      !- Latent Effectiveness at 100 Heating Air Flow
    0.5,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0.5,                      !- Latent Effectiveness at 75 Heating Air Flow
    0.5,                      !- Sensible Effectiveness at 100 Cooling Air Flow
    0.5,                      !- Latent Effectiveness at 100 Cooling Air Flow
    0.5,                      !- Sensible Effectiveness at 75 Cooling Air Flow
    0.5,                      !- Latent Effectiveness at 75 Cooling Air Flow
    Node 578,                 !- Supply Air Inlet Node Name
    Node 764,                 !- Supply Air Outlet Node Name
    Node 765,                 !- Exhaust Air Inlet Node Name
    Node 579,                 !- Exhaust Air Outlet Node Name
    50.0,                     !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    Yes;                      !- Economizer Lockout

Controller:WaterCoil,
    Controller Water Coil 1,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 620,                 !- Sensor Node Name
    Node 589,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 2,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 640,                 !- Sensor Node Name
    Node 635,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:OutdoorAir,
    Controller Outdoor Air 48,    !- Name
    Node 765,                 !- Relief Air Outlet Node Name
    Node 573,                 !- Return Air Node Name
    Node 582,                 !- Mixed Air Node Name
    Node 578,                 !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    DifferentialEnthalpy,     !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 48,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 33,    !- Name
    Node 414,                 !- Relief Air Outlet Node Name
    Node 408,                 !- Return Air Node Name
    Node 417,                 !- Mixed Air Node Name
    Node 413,                 !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 33,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 44,    !- Name
    Node 535,                 !- Relief Air Outlet Node Name
    Node 529,                 !- Return Air Node Name
    Node 538,                 !- Mixed Air Node Name
    Node 534,                 !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
