    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 57;                  !- Node 1 Name

NodeList,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 58;                  !- Node 1 Name

NodeList,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 68;                  !- Node 1 Name

NodeList,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 69;                  !- Node 1 Name

NodeList,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 497;                 !- Node 1 Name

NodeList,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 498;                 !- Node 1 Name

NodeList,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 519;                 !- Node 1 Name

NodeList,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 520;                 !- Node 1 Name

NodeList,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 453;                 !- Node 1 Name

NodeList,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 454;                 !- Node 1 Name

NodeList,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 431;                 !- Node 1 Name

NodeList,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 432;                 !- Node 1 Name

NodeList,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 475;                 !- Node 1 Name

NodeList,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 476;                 !- Node 1 Name

NodeList,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 541;                 !- Node 1 Name

NodeList,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 542;                 !- Node 1 Name

NodeList,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 244;                 !- Node 1 Name

NodeList,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 245;                 !- Node 1 Name

NodeList,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 398;                 !- Node 1 Name

NodeList,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 399;                 !- Node 1 Name

NodeList,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 233;                 !- Node 1 Name

NodeList,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 234;                 !- Node 1 Name

NodeList,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 387;                 !- Node 1 Name

NodeList,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 388;                 !- Node 1 Name

NodeList,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 563;                 !- Node 1 Name

NodeList,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 564;                 !- Node 1 Name

NodeList,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 420;                 !- Node 1 Name

NodeList,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 421;                 !- Node 1 Name

NodeList,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 464;                 !- Node 1 Name

NodeList,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 465;                 !- Node 1 Name

NodeList,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 442;                 !- Node 1 Name

NodeList,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 443;                 !- Node 1 Name

NodeList,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 508;                 !- Node 1 Name

NodeList,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 509;                 !- Node 1 Name

NodeList,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 486;                 !- Node 1 Name

NodeList,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 487;                 !- Node 1 Name

NodeList,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 200;                 !- Node 1 Name

NodeList,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 201;                 !- Node 1 Name

NodeList,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 354;                 !- Node 1 Name

NodeList,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 355;                 !- Node 1 Name

NodeList,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 211;                 !- Node 1 Name

NodeList,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 212;                 !- Node 1 Name

NodeList,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 365;                 !- Node 1 Name

NodeList,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 366;                 !- Node 1 Name

NodeList,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 178;                 !- Node 1 Name

NodeList,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 179;                 !- Node 1 Name

NodeList,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 321;                 !- Node 1 Name

NodeList,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 322;                 !- Node 1 Name

NodeList,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 156;                 !- Node 1 Name

NodeList,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 157;                 !- Node 1 Name

NodeList,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 299;                 !- Node 1 Name

NodeList,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 300;                 !- Node 1 Name

NodeList,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 145;                 !- Node 1 Name

NodeList,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 146;                 !- Node 1 Name

NodeList,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 310;                 !- Node 1 Name

NodeList,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 311;                 !- Node 1 Name

NodeList,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 222;                 !- Node 1 Name

NodeList,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 223;                 !- Node 1 Name

NodeList,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 343;                 !- Node 1 Name

NodeList,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 344;                 !- Node 1 Name

NodeList,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 189;                 !- Node 1 Name

NodeList,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 190;                 !- Node 1 Name

NodeList,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 332;                 !- Node 1 Name

NodeList,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 333;                 !- Node 1 Name

NodeList,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 167;                 !- Node 1 Name

NodeList,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 168;                 !- Node 1 Name

NodeList,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 288;                 !- Node 1 Name

NodeList,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 289;                 !- Node 1 Name

NodeList,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 255;                 !- Node 1 Name

NodeList,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 256;                 !- Node 1 Name

NodeList,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 376;                 !- Node 1 Name

NodeList,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 377;                 !- Node 1 Name

NodeList,
    VAV with Reheat Supply Outlet Nodes,    !- Name
    Node 612;                 !- Node 1 Name

NodeList,
    VAV with Reheat Demand Inlet Nodes,    !- Name
    Node 613;                 !- Node 1 Name

NodeList,
    VAV with Reheat 1 Supply Outlet Nodes,    !- Name
    Node 631;                 !- Node 1 Name

NodeList,
    VAV with Reheat 1 Demand Inlet Nodes,    !- Name
    Node 632;                 !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Node 578;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 413;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 534;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 127;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 270;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 138;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 281;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 556;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 116;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 94;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 83;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 105;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 61;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 72;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 501;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 523;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 457;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 435;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 479;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 545;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 248;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 402;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 237;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 391;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 567;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 424;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 468;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 446;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 512;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 490;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 204;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 358;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 215;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 369;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 182;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 325;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 160;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 303;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 149;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 314;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 226;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 347;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 193;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 336;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 171;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 292;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 259;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 380;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 617;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 637;                 !- Node or NodeList Name 1

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Node 594,                 !- Inlet Node Name
    Node 595;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 596,                 !- Inlet Node Name
    Node 585;                 !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet Pipe,    !- Name
    Node 587,                 !- Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,    !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet Pipe,    !- Name
    Chilled Water Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 588;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,         !- Name
    Node 605,                 !- Inlet Node Name
    Node 606;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,         !- Name
    Node 607,                 !- Inlet Node Name
    Node 598;                 !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Inlet Pipe,    !- Name
    Node 600,                 !- Inlet Node Name
    Condenser Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,    !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Outlet Pipe,    !- Name
    Condenser Water Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 601;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,         !- Name
    Node 661,                 !- Inlet Node Name
    Node 662;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 7,         !- Name
    Node 664,                 !- Inlet Node Name
    Node 654;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 8,         !- Name
    Node 656,                 !- Inlet Node Name
    Node 665;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 6,         !- Name
    Node 658,                 !- Inlet Node Name
    Node 663;                 !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,    !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 9,         !- Name
    Node 666,                 !- Inlet Node Name
    Node 657;                 !- Outlet Node Name

Pump:ConstantSpeed,
    Pump Constant Speed 1,    !- Name
    Node 584,                 !- Inlet Node Name
    Node 590,                 !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    179352.0,                 !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.865,                    !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282;              !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:ConstantSpeed,
    Pump Constant Speed 2,    !- Name
    Node 597,                 !- Inlet Node Name
    Node 603,                 !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    179352.0,                 !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.895,                    !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282;              !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:ConstantSpeed,
    Service Water Loop Pump,    !- Name
    Node 653,                 !- Inlet Node Name
    Node 659,                 !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    29891.0,                  !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.7,                      !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282;              !- Design Shaft Power per Unit Flow Rate per Unit Head

Chiller:Electric:EIR,
    Primary Chiller WaterCooled Scroll 44tons 0.8kW/ton,    !- Name
    154681.870716372,         !- Reference Capacity
    4.50320102432778,         !- Reference COP
    6.67,                     !- Reference Leaving Chilled Water Temperature
    29.4,                     !- Reference Entering Condenser Fluid Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Fluid Flow Rate
    WaterCooled_Scroll_CAPFT_NECB2011,    !- Cooling Capacity Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFT_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                     !- Minimum Part Load Ratio
    1.0,                      !- Maximum Part Load Ratio
    1.0,                      !- Optimum Part Load Ratio
    0.25,                     !- Minimum Unloading Ratio
    Node 586,                 !- Chilled Water Inlet Node Name
    Node 591,                 !- Chilled Water Outlet Node Name
    Node 602,                 !- Condenser Inlet Node Name
    Node 608,                 !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0.0,                      !- Condenser Fan Power Ratio
    1.0,                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                      !- Leaving Chilled Water Lower Temperature Limit
    LeavingSetpointModulated,    !- Chiller Flow Mode
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1.0,                      !- Sizing Factor
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                  !- EndUse Subcategory

Chiller:Electric:EIR,
    Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton,    !- Name
    0.001,                    !- Reference Capacity
    4.50320102432778,         !- Reference COP
    6.67,                     !- Reference Leaving Chilled Water Temperature
    29.4,                     !- Reference Entering Condenser Fluid Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Fluid Flow Rate
    WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Cooling Capacity Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFPLR_NECB2011 1,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                     !- Minimum Part Load Ratio
    1.0,                      !- Maximum Part Load Ratio
    1.0,                      !- Optimum Part Load Ratio
    0.25,                     !- Minimum Unloading Ratio
    Node 592,                 !- Chilled Water Inlet Node Name
    Node 593,                 !- Chilled Water Outlet Node Name
    Node 609,                 !- Condenser Inlet Node Name
    Node 610,                 !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0.0,                      !- Condenser Fan Power Ratio
    1.0,                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                      !- Leaving Chilled Water Lower Temperature Limit
    LeavingSetpointModulated,    !- Chiller Flow Mode
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1.0,                      !- Sizing Factor
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                  !- EndUse Subcategory

CoolingTower:SingleSpeed,
    Cooling Tower Single Speed 1,    !- Name
    Node 599,                 !- Water Inlet Node Name
    Node 604,                 !- Water Outlet Node Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    2835.46778648977,         !- Design Fan Power
    Autosize,                 !- Design UFactor Times Area Value
    Autosize,                 !- Free Convection Air Flow Rate
    0.1,                      !- Free Convection Air Flow Rate Sizing Factor
    Autosize,                 !- Free Convection UFactor Times Area Value
    0.1,                      !- Free Convection UFactor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    1.25,                     !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                         !- Nominal Capacity
    0.0,                      !- Free Convection Capacity
    0.1,                      !- Free Convection Nominal Capacity Sizing Factor
    25.6,                     !- Design Inlet Air DryBulb Temperature
    25.6,                     !- Design Inlet Air WetBulb Temperature
    Autosize,                 !- Design Approach Temperature
    Autosize,                 !- Design Range Temperature
    0.0,                      !- Basin Heater Capacity
    2.0,                      !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    LossFactor,               !- Evaporation Loss Mode
    0.2,                      !- Evaporation Loss Factor
    0.008,                    !- Drift Loss Percent
    ConcentrationRatio,       !- Blowdown Calculation Mode
    3.0,                      !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    FanCycling,               !- Capacity Control
    1,                        !- Number of Cells
    MinimalCell,              !- Cell Control
    0.33,                     !- Cell Minimum Water Flow Rate Fraction
    2.5,                      !- Cell Maximum Water Flow Rate Fraction
    1.0,                      !- Sizing Factor
    General;                  !- EndUse Subcategory

WaterHeater:Mixed,
    600.0gal Electricity Water Heater - 600kBtu/hr 1.0 Therm Eff,    !- Name
    2.27124707038191,         !- Tank Volume
    Service Water Loop Temp - 140F,    !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference
    82.2222222222223,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    175842.642103333,         !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0.0,                      !- Heater Ignition Minimum Flow Rate
    0.0,                      !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1.0,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    19.9991698285524,         !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    19.9991698285524,         !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0.0,                      !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    6.61159348730012,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- Off Cycle Loss Fraction to Zone
    6.61159348730012,         !- On Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 655,                 !- Use Side Inlet Node Name
    Node 660,                 !- Use Side Outlet Node Name
    1.0,                      !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1.0,                      !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

PlantLoop,
    Chilled Water Loop,       !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 585,                 !- Loop Temperature Setpoint Node Name
    100.0,                    !- Maximum Loop Temperature
    0.0,                      !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 584,                 !- Plant Side Inlet Node Name
    Node 585,                 !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,    !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 587,                 !- Demand Side Inlet Node Name
    Node 588,                 !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,    !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Condenser Water Loop,     !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 598,                 !- Loop Temperature Setpoint Node Name
    100.0,                    !- Maximum Loop Temperature
    0.0,                      !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 597,                 !- Plant Side Inlet Node Name
    Node 598,                 !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,    !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 600,                 !- Demand Side Inlet Node Name
    Node 601,                 !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,    !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Main Service Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 654,                 !- Loop Temperature Setpoint Node Name
    60.0,                     !- Maximum Loop Temperature
    10.0,                     !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 653,                 !- Plant Side Inlet Node Name
    Node 654,                 !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,    !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 656,                 !- Demand Side Inlet Node Name
    Node 657,                 !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,    !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,    !- Name
    Chiller:Electric:EIR,     !- Equipment 1 Object Type
    Primary Chiller WaterCooled Scroll 44tons 0.8kW/ton,    !- Equipment 1 Name
    Chiller:Electric:EIR,     !- Equipment 2 Object Type
    Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton;    !- Equipment 2 Name

PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,    !- Name
    CoolingTower:SingleSpeed,    !- Equipment 1 Object Type
    Cooling Tower Single Speed 1;    !- Equipment 1 Name

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    600.0gal Electricity Water Heater - 600kBtu/hr 1.0 Therm Eff;    !- Equipment 1 Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    Chilled Water Loop Cooling Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    Condenser Water Loop Cooling Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    Main Service Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 48 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 33 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 44 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 7 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 20 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 8 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 21 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 46 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 6 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 4 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 5 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 41 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 43 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 37 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 35 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 39 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 45 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 18 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 32 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 17 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 31 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 47 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 34 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 38 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 36 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 42 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 40 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 14 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 28 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 15 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 29 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 12 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 25 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 10 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 23 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 9 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 24 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 16 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 27 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 13 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 26 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 11 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 22 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 19 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 30 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 49 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 50 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 8,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 9,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 10,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 11,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 12,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 13,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 14,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 15,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 16,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 17,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 18,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 19,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 20,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 21,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 22,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 23,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 24,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 25,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 26,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 27,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 28,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 29,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 30,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 31,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 32,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    VAV with Reheat Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 33,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    VAV with Reheat 1 Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManagerAssignmentList,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 48 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 48 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 33 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 33 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 44 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 44 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 7 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 20 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 20 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 8 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 21 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 21 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 8;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 46 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 46 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 6 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 4 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 9;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 5 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 10;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 41 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 41 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 11;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 43 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 43 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 37 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 37 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 35 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 35 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 12;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 39 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 39 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 13;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 45 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 45 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 14;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 18 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 18 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 15;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 32 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 32 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 16;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 17 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 17;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 31 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 31 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 18;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 47 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 47 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 34 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 34 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 19;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 38 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 38 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 36 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 36 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 20;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 42 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 42 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 21;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 40 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 40 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 22;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 14 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 14 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 23;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 28 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 28 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 15 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 15 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 29 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 29 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 24;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 12 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 25;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 25 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 25 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 10 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 10 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 23 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 23 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 26;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 9 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 27;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 24 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 24 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 16 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 16 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 27 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 27 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 28;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 13 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 13 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 29;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 26 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 26 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 11 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 11 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 22 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 22 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 30;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 19 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 19 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 31;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 30 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 30 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with Reheat AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 32;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 49 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 49 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with Reheat 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 33;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 50 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 50 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,    !- Name
    Temperature,              !- Control Variable
    Supply Air Temp,          !- Schedule Name
    Node 612;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 4,    !- Name
    Temperature,              !- Control Variable
    Supply Air Temp 1,        !- Schedule Name
    Node 631;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    CHW Temp,                 !- Schedule Name
    Node 585;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,    !- Name
    Temperature,              !- Control Variable
    CW Temp,                  !- Schedule Name
    Node 598;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,    !- Name
    Temperature,              !- Control Variable
    Service Water Loop Temp - 140F,    !- Schedule Name
    Node 654;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 48,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Control Zone Name
    Node 48,                  !- Zone Node Name
    Node 577,                 !- Zone Inlet Node Name
    Node 574;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 33,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,    !- Control Zone Name
    Node 33,                  !- Zone Node Name
    Node 412,                 !- Zone Inlet Node Name
    Node 409;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 44,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Control Zone Name
    Node 44,                  !- Zone Node Name
    Node 533,                 !- Zone Inlet Node Name
    Node 530;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 7,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,    !- Control Zone Name
    Node 7,                   !- Zone Node Name
    Node 126,                 !- Zone Inlet Node Name
    Node 123;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 20,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,    !- Control Zone Name
    Node 20,                  !- Zone Node Name
    Node 269,                 !- Zone Inlet Node Name
    Node 266;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 8,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Control Zone Name
    Node 8,                   !- Zone Node Name
    Node 137,                 !- Zone Inlet Node Name
    Node 134;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 21,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,    !- Control Zone Name
    Node 21,                  !- Zone Node Name
    Node 280,                 !- Zone Inlet Node Name
    Node 277;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 46,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,    !- Control Zone Name
    Node 46,                  !- Zone Node Name
    Node 555,                 !- Zone Inlet Node Name
    Node 552;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 6,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Control Zone Name
    Node 6,                   !- Zone Node Name
    Node 115,                 !- Zone Inlet Node Name
    Node 112;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 4,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Control Zone Name
    Node 4,                   !- Zone Node Name
    Node 93,                  !- Zone Inlet Node Name
    Node 90;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Control Zone Name
    Node 3,                   !- Zone Node Name
    Node 82,                  !- Zone Inlet Node Name
    Node 79;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 5,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Control Zone Name
    Node 5,                   !- Zone Node Name
    Node 104,                 !- Zone Inlet Node Name
    Node 101;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 1,                   !- Zone Node Name
    Node 60,                  !- Zone Inlet Node Name
    Node 57;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 2,                   !- Zone Node Name
    Node 71,                  !- Zone Inlet Node Name
    Node 68;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 41,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Control Zone Name
    Node 41,                  !- Zone Node Name
    Node 500,                 !- Zone Inlet Node Name
    Node 497;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 43,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Control Zone Name
    Node 43,                  !- Zone Node Name
    Node 522,                 !- Zone Inlet Node Name
    Node 519;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 37,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 37,                  !- Zone Node Name
    Node 456,                 !- Zone Inlet Node Name
    Node 453;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 35,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 35,                  !- Zone Node Name
    Node 434,                 !- Zone Inlet Node Name
    Node 431;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 39,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Control Zone Name
    Node 39,                  !- Zone Node Name
    Node 478,                 !- Zone Inlet Node Name
    Node 475;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 45,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Control Zone Name
    Node 45,                  !- Zone Node Name
    Node 544,                 !- Zone Inlet Node Name
    Node 541;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 18,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Control Zone Name
    Node 18,                  !- Zone Node Name
    Node 247,                 !- Zone Inlet Node Name
    Node 244;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 32,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Control Zone Name
    Node 32,                  !- Zone Node Name
    Node 401,                 !- Zone Inlet Node Name
    Node 398;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 17,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Control Zone Name
    Node 17,                  !- Zone Node Name
    Node 236,                 !- Zone Inlet Node Name
    Node 233;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 31,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Control Zone Name
    Node 31,                  !- Zone Node Name
    Node 390,                 !- Zone Inlet Node Name
    Node 387;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 47,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Control Zone Name
    Node 47,                  !- Zone Node Name
    Node 566,                 !- Zone Inlet Node Name
    Node 563;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 34,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 34,                  !- Zone Node Name
    Node 423,                 !- Zone Inlet Node Name
    Node 420;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 38,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Control Zone Name
    Node 38,                  !- Zone Node Name
    Node 467,                 !- Zone Inlet Node Name
    Node 464;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 36,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 36,                  !- Zone Node Name
    Node 445,                 !- Zone Inlet Node Name
    Node 442;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 42,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Control Zone Name
    Node 42,                  !- Zone Node Name
    Node 511,                 !- Zone Inlet Node Name
    Node 508;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 40,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Control Zone Name
    Node 40,                  !- Zone Node Name
    Node 489,                 !- Zone Inlet Node Name
    Node 486;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 14,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Control Zone Name
    Node 14,                  !- Zone Node Name
    Node 203,                 !- Zone Inlet Node Name
    Node 200;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 28,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Control Zone Name
    Node 28,                  !- Zone Node Name
    Node 357,                 !- Zone Inlet Node Name
    Node 354;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 15,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Control Zone Name
    Node 15,                  !- Zone Node Name
    Node 214,                 !- Zone Inlet Node Name
    Node 211;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 29,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Control Zone Name
    Node 29,                  !- Zone Node Name
    Node 368,                 !- Zone Inlet Node Name
    Node 365;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 12,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Control Zone Name
    Node 12,                  !- Zone Node Name
    Node 181,                 !- Zone Inlet Node Name
    Node 178;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 25,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Control Zone Name
    Node 25,                  !- Zone Node Name
    Node 324,                 !- Zone Inlet Node Name
    Node 321;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 10,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 10,                  !- Zone Node Name
    Node 159,                 !- Zone Inlet Node Name
    Node 156;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 23,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 23,                  !- Zone Node Name
    Node 302,                 !- Zone Inlet Node Name
    Node 299;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 9,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 9,                   !- Zone Node Name
    Node 148,                 !- Zone Inlet Node Name
    Node 145;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 24,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 24,                  !- Zone Node Name
    Node 313,                 !- Zone Inlet Node Name
    Node 310;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 16,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Control Zone Name
    Node 16,                  !- Zone Node Name
    Node 225,                 !- Zone Inlet Node Name
    Node 222;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 27,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Control Zone Name
    Node 27,                  !- Zone Node Name
    Node 346,                 !- Zone Inlet Node Name
    Node 343;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 13,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN,    !- Control Zone Name
    Node 13,                  !- Zone Node Name
    Node 192,                 !- Zone Inlet Node Name
    Node 189;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 26,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN,    !- Control Zone Name
    Node 26,                  !- Zone Node Name
    Node 335,                 !- Zone Inlet Node Name
    Node 332;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 11,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 11,                  !- Zone Node Name
    Node 170,                 !- Zone Inlet Node Name
    Node 167;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 22,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Control Zone Name
    Node 22,                  !- Zone Node Name
    Node 291,                 !- Zone Inlet Node Name
    Node 288;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 19,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN,    !- Control Zone Name
    Node 19,                  !- Zone Node Name
    Node 258,                 !- Zone Inlet Node Name
    Node 255;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 30,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Control Zone Name
    Node 30,                  !- Zone Node Name
    Node 379,                 !- Zone Inlet Node Name
    Node 376;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 582 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 574,                 !- Reference Setpoint Node Name
    Node 580,                 !- Fan Inlet Node Name
    Node 574,                 !- Fan Outlet Node Name
    Node 582;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 581 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 574,                 !- Reference Setpoint Node Name
    Node 580,                 !- Fan Inlet Node Name
    Node 574,                 !- Fan Outlet Node Name
    Node 581;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 580 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 574,                 !- Reference Setpoint Node Name
    Node 580,                 !- Fan Inlet Node Name
    Node 574,                 !- Fan Outlet Node Name
    Node 580;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 417 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 409,                 !- Reference Setpoint Node Name
    Node 415,                 !- Fan Inlet Node Name
    Node 409,                 !- Fan Outlet Node Name
    Node 417;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 416 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 409,                 !- Reference Setpoint Node Name
    Node 415,                 !- Fan Inlet Node Name
    Node 409,                 !- Fan Outlet Node Name
    Node 416;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 415 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 409,                 !- Reference Setpoint Node Name
    Node 415,                 !- Fan Inlet Node Name
    Node 409,                 !- Fan Outlet Node Name
    Node 415;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 538 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 530,                 !- Reference Setpoint Node Name
    Node 536,                 !- Fan Inlet Node Name
    Node 530,                 !- Fan Outlet Node Name
    Node 538;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 537 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 530,                 !- Reference Setpoint Node Name
    Node 536,                 !- Fan Inlet Node Name
    Node 530,                 !- Fan Outlet Node Name
    Node 537;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 536 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 530,                 !- Reference Setpoint Node Name
    Node 536,                 !- Fan Inlet Node Name
    Node 530,                 !- Fan Outlet Node Name
    Node 536;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 131 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 123,                 !- Reference Setpoint Node Name
    Node 129,                 !- Fan Inlet Node Name
    Node 123,                 !- Fan Outlet Node Name
    Node 131;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 130 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 123,                 !- Reference Setpoint Node Name
    Node 129,                 !- Fan Inlet Node Name
    Node 123,                 !- Fan Outlet Node Name
    Node 130;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 129 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 123,                 !- Reference Setpoint Node Name
    Node 129,                 !- Fan Inlet Node Name
    Node 123,                 !- Fan Outlet Node Name
    Node 129;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 274 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 266,                 !- Reference Setpoint Node Name
    Node 272,                 !- Fan Inlet Node Name
    Node 266,                 !- Fan Outlet Node Name
    Node 274;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 273 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 266,                 !- Reference Setpoint Node Name
    Node 272,                 !- Fan Inlet Node Name
    Node 266,                 !- Fan Outlet Node Name
    Node 273;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 272 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 266,                 !- Reference Setpoint Node Name
    Node 272,                 !- Fan Inlet Node Name
    Node 266,                 !- Fan Outlet Node Name
    Node 272;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 142 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 134,                 !- Reference Setpoint Node Name
    Node 140,                 !- Fan Inlet Node Name
    Node 134,                 !- Fan Outlet Node Name
    Node 142;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 141 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 134,                 !- Reference Setpoint Node Name
    Node 140,                 !- Fan Inlet Node Name
    Node 134,                 !- Fan Outlet Node Name
    Node 141;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 140 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 134,                 !- Reference Setpoint Node Name
    Node 140,                 !- Fan Inlet Node Name
    Node 134,                 !- Fan Outlet Node Name
    Node 140;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 285 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 277,                 !- Reference Setpoint Node Name
    Node 283,                 !- Fan Inlet Node Name
    Node 277,                 !- Fan Outlet Node Name
    Node 285;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 284 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 277,                 !- Reference Setpoint Node Name
    Node 283,                 !- Fan Inlet Node Name
    Node 277,                 !- Fan Outlet Node Name
    Node 284;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 283 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 277,                 !- Reference Setpoint Node Name
    Node 283,                 !- Fan Inlet Node Name
    Node 277,                 !- Fan Outlet Node Name
    Node 283;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 560 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 552,                 !- Reference Setpoint Node Name
    Node 558,                 !- Fan Inlet Node Name
    Node 552,                 !- Fan Outlet Node Name
    Node 560;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 559 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 552,                 !- Reference Setpoint Node Name
    Node 558,                 !- Fan Inlet Node Name
    Node 552,                 !- Fan Outlet Node Name
    Node 559;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 558 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 552,                 !- Reference Setpoint Node Name
    Node 558,                 !- Fan Inlet Node Name
    Node 552,                 !- Fan Outlet Node Name
    Node 558;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 120 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 112,                 !- Reference Setpoint Node Name
    Node 118,                 !- Fan Inlet Node Name
    Node 112,                 !- Fan Outlet Node Name
    Node 120;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 119 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 112,                 !- Reference Setpoint Node Name
    Node 118,                 !- Fan Inlet Node Name
    Node 112,                 !- Fan Outlet Node Name
    Node 119;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 118 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 112,                 !- Reference Setpoint Node Name
    Node 118,                 !- Fan Inlet Node Name
    Node 112,                 !- Fan Outlet Node Name
    Node 118;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 98 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 90,                  !- Reference Setpoint Node Name
    Node 96,                  !- Fan Inlet Node Name
    Node 90,                  !- Fan Outlet Node Name
    Node 98;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 97 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 90,                  !- Reference Setpoint Node Name
    Node 96,                  !- Fan Inlet Node Name
    Node 90,                  !- Fan Outlet Node Name
    Node 97;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 96 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 90,                  !- Reference Setpoint Node Name
    Node 96,                  !- Fan Inlet Node Name
    Node 90,                  !- Fan Outlet Node Name
    Node 96;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 87 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 79,                  !- Reference Setpoint Node Name
    Node 85,                  !- Fan Inlet Node Name
    Node 79,                  !- Fan Outlet Node Name
    Node 87;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 86 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 79,                  !- Reference Setpoint Node Name
    Node 85,                  !- Fan Inlet Node Name
    Node 79,                  !- Fan Outlet Node Name
    Node 86;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 85 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 79,                  !- Reference Setpoint Node Name
    Node 85,                  !- Fan Inlet Node Name
    Node 79,                  !- Fan Outlet Node Name
    Node 85;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 109 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 101,                 !- Reference Setpoint Node Name
    Node 107,                 !- Fan Inlet Node Name
    Node 101,                 !- Fan Outlet Node Name
    Node 109;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 108 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 101,                 !- Reference Setpoint Node Name
    Node 107,                 !- Fan Inlet Node Name
    Node 101,                 !- Fan Outlet Node Name
    Node 108;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 107 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 101,                 !- Reference Setpoint Node Name
    Node 107,                 !- Fan Inlet Node Name
    Node 101,                 !- Fan Outlet Node Name
    Node 107;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 65 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 57,                  !- Reference Setpoint Node Name
    Node 63,                  !- Fan Inlet Node Name
    Node 57,                  !- Fan Outlet Node Name
    Node 65;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 64 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 57,                  !- Reference Setpoint Node Name
    Node 63,                  !- Fan Inlet Node Name
    Node 57,                  !- Fan Outlet Node Name
    Node 64;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 63 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 57,                  !- Reference Setpoint Node Name
    Node 63,                  !- Fan Inlet Node Name
    Node 57,                  !- Fan Outlet Node Name
    Node 63;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 76 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 68,                  !- Reference Setpoint Node Name
    Node 74,                  !- Fan Inlet Node Name
    Node 68,                  !- Fan Outlet Node Name
    Node 76;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 75 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 68,                  !- Reference Setpoint Node Name
    Node 74,                  !- Fan Inlet Node Name
    Node 68,                  !- Fan Outlet Node Name
    Node 75;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 74 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 68,                  !- Reference Setpoint Node Name
    Node 74,                  !- Fan Inlet Node Name
    Node 68,                  !- Fan Outlet Node Name
    Node 74;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 505 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 497,                 !- Reference Setpoint Node Name
    Node 503,                 !- Fan Inlet Node Name
    Node 497,                 !- Fan Outlet Node Name
    Node 505;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 504 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 497,                 !- Reference Setpoint Node Name
    Node 503,                 !- Fan Inlet Node Name
    Node 497,                 !- Fan Outlet Node Name
    Node 504;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 503 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 497,                 !- Reference Setpoint Node Name
    Node 503,                 !- Fan Inlet Node Name
    Node 497,                 !- Fan Outlet Node Name
    Node 503;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 527 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 519,                 !- Reference Setpoint Node Name
    Node 525,                 !- Fan Inlet Node Name
    Node 519,                 !- Fan Outlet Node Name
    Node 527;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 526 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 519,                 !- Reference Setpoint Node Name
    Node 525,                 !- Fan Inlet Node Name
    Node 519,                 !- Fan Outlet Node Name
    Node 526;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 525 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 519,                 !- Reference Setpoint Node Name
    Node 525,                 !- Fan Inlet Node Name
    Node 519,                 !- Fan Outlet Node Name
    Node 525;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 461 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 453,                 !- Reference Setpoint Node Name
    Node 459,                 !- Fan Inlet Node Name
    Node 453,                 !- Fan Outlet Node Name
    Node 461;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 460 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 453,                 !- Reference Setpoint Node Name
    Node 459,                 !- Fan Inlet Node Name
    Node 453,                 !- Fan Outlet Node Name
    Node 460;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 459 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 453,                 !- Reference Setpoint Node Name
    Node 459,                 !- Fan Inlet Node Name
    Node 453,                 !- Fan Outlet Node Name
    Node 459;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 439 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 431,                 !- Reference Setpoint Node Name
    Node 437,                 !- Fan Inlet Node Name
    Node 431,                 !- Fan Outlet Node Name
    Node 439;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 438 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 431,                 !- Reference Setpoint Node Name
    Node 437,                 !- Fan Inlet Node Name
    Node 431,                 !- Fan Outlet Node Name
    Node 438;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 437 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 431,                 !- Reference Setpoint Node Name
    Node 437,                 !- Fan Inlet Node Name
    Node 431,                 !- Fan Outlet Node Name
    Node 437;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 483 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 475,                 !- Reference Setpoint Node Name
    Node 481,                 !- Fan Inlet Node Name
    Node 475,                 !- Fan Outlet Node Name
    Node 483;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 482 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 475,                 !- Reference Setpoint Node Name
    Node 481,                 !- Fan Inlet Node Name
    Node 475,                 !- Fan Outlet Node Name
    Node 482;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 481 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 475,                 !- Reference Setpoint Node Name
    Node 481,                 !- Fan Inlet Node Name
    Node 475,                 !- Fan Outlet Node Name
    Node 481;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 549 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 541,                 !- Reference Setpoint Node Name
    Node 547,                 !- Fan Inlet Node Name
    Node 541,                 !- Fan Outlet Node Name
    Node 549;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 548 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 541,                 !- Reference Setpoint Node Name
    Node 547,                 !- Fan Inlet Node Name
    Node 541,                 !- Fan Outlet Node Name
    Node 548;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 547 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 541,                 !- Reference Setpoint Node Name
    Node 547,                 !- Fan Inlet Node Name
    Node 541,                 !- Fan Outlet Node Name
    Node 547;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 252 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 244,                 !- Reference Setpoint Node Name
    Node 250,                 !- Fan Inlet Node Name
    Node 244,                 !- Fan Outlet Node Name
    Node 252;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 251 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 244,                 !- Reference Setpoint Node Name
    Node 250,                 !- Fan Inlet Node Name
    Node 244,                 !- Fan Outlet Node Name
    Node 251;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 250 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 244,                 !- Reference Setpoint Node Name
    Node 250,                 !- Fan Inlet Node Name
    Node 244,                 !- Fan Outlet Node Name
    Node 250;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 406 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 398,                 !- Reference Setpoint Node Name
    Node 404,                 !- Fan Inlet Node Name
    Node 398,                 !- Fan Outlet Node Name
    Node 406;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 405 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 398,                 !- Reference Setpoint Node Name
    Node 404,                 !- Fan Inlet Node Name
    Node 398,                 !- Fan Outlet Node Name
    Node 405;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 404 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 398,                 !- Reference Setpoint Node Name
    Node 404,                 !- Fan Inlet Node Name
    Node 398,                 !- Fan Outlet Node Name
    Node 404;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 241 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 233,                 !- Reference Setpoint Node Name
    Node 239,                 !- Fan Inlet Node Name
    Node 233,                 !- Fan Outlet Node Name
    Node 241;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 240 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 233,                 !- Reference Setpoint Node Name
    Node 239,                 !- Fan Inlet Node Name
    Node 233,                 !- Fan Outlet Node Name
    Node 240;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 239 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 233,                 !- Reference Setpoint Node Name
    Node 239,                 !- Fan Inlet Node Name
    Node 233,                 !- Fan Outlet Node Name
    Node 239;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 395 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 387,                 !- Reference Setpoint Node Name
    Node 393,                 !- Fan Inlet Node Name
    Node 387,                 !- Fan Outlet Node Name
    Node 395;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 394 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 387,                 !- Reference Setpoint Node Name
    Node 393,                 !- Fan Inlet Node Name
    Node 387,                 !- Fan Outlet Node Name
    Node 394;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 393 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 387,                 !- Reference Setpoint Node Name
    Node 393,                 !- Fan Inlet Node Name
    Node 387,                 !- Fan Outlet Node Name
    Node 393;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 571 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 563,                 !- Reference Setpoint Node Name
    Node 569,                 !- Fan Inlet Node Name
    Node 563,                 !- Fan Outlet Node Name
    Node 571;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 570 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 563,                 !- Reference Setpoint Node Name
    Node 569,                 !- Fan Inlet Node Name
    Node 563,                 !- Fan Outlet Node Name
    Node 570;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 569 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 563,                 !- Reference Setpoint Node Name
    Node 569,                 !- Fan Inlet Node Name
    Node 563,                 !- Fan Outlet Node Name
    Node 569;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 428 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 420,                 !- Reference Setpoint Node Name
    Node 426,                 !- Fan Inlet Node Name
    Node 420,                 !- Fan Outlet Node Name
    Node 428;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 427 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 420,                 !- Reference Setpoint Node Name
    Node 426,                 !- Fan Inlet Node Name
    Node 420,                 !- Fan Outlet Node Name
    Node 427;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 426 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 420,                 !- Reference Setpoint Node Name
    Node 426,                 !- Fan Inlet Node Name
    Node 420,                 !- Fan Outlet Node Name
    Node 426;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 472 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 464,                 !- Reference Setpoint Node Name
    Node 470,                 !- Fan Inlet Node Name
    Node 464,                 !- Fan Outlet Node Name
    Node 472;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 471 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 464,                 !- Reference Setpoint Node Name
    Node 470,                 !- Fan Inlet Node Name
    Node 464,                 !- Fan Outlet Node Name
    Node 471;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 470 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 464,                 !- Reference Setpoint Node Name
    Node 470,                 !- Fan Inlet Node Name
    Node 464,                 !- Fan Outlet Node Name
    Node 470;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 450 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 442,                 !- Reference Setpoint Node Name
    Node 448,                 !- Fan Inlet Node Name
    Node 442,                 !- Fan Outlet Node Name
    Node 450;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 449 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 442,                 !- Reference Setpoint Node Name
    Node 448,                 !- Fan Inlet Node Name
    Node 442,                 !- Fan Outlet Node Name
    Node 449;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 448 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 442,                 !- Reference Setpoint Node Name
    Node 448,                 !- Fan Inlet Node Name
    Node 442,                 !- Fan Outlet Node Name
    Node 448;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 516 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 508,                 !- Reference Setpoint Node Name
    Node 514,                 !- Fan Inlet Node Name
    Node 508,                 !- Fan Outlet Node Name
    Node 516;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 515 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 508,                 !- Reference Setpoint Node Name
    Node 514,                 !- Fan Inlet Node Name
    Node 508,                 !- Fan Outlet Node Name
    Node 515;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 514 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 508,                 !- Reference Setpoint Node Name
    Node 514,                 !- Fan Inlet Node Name
    Node 508,                 !- Fan Outlet Node Name
    Node 514;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 494 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 486,                 !- Reference Setpoint Node Name
    Node 492,                 !- Fan Inlet Node Name
    Node 486,                 !- Fan Outlet Node Name
    Node 494;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 493 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 486,                 !- Reference Setpoint Node Name
    Node 492,                 !- Fan Inlet Node Name
    Node 486,                 !- Fan Outlet Node Name
    Node 493;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 492 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 486,                 !- Reference Setpoint Node Name
    Node 492,                 !- Fan Inlet Node Name
    Node 486,                 !- Fan Outlet Node Name
    Node 492;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 208 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 200,                 !- Reference Setpoint Node Name
    Node 206,                 !- Fan Inlet Node Name
    Node 200,                 !- Fan Outlet Node Name
    Node 208;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 207 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 200,                 !- Reference Setpoint Node Name
    Node 206,                 !- Fan Inlet Node Name
    Node 200,                 !- Fan Outlet Node Name
    Node 207;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 206 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 200,                 !- Reference Setpoint Node Name
    Node 206,                 !- Fan Inlet Node Name
    Node 200,                 !- Fan Outlet Node Name
    Node 206;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 362 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 354,                 !- Reference Setpoint Node Name
    Node 360,                 !- Fan Inlet Node Name
    Node 354,                 !- Fan Outlet Node Name
    Node 362;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 361 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 354,                 !- Reference Setpoint Node Name
    Node 360,                 !- Fan Inlet Node Name
    Node 354,                 !- Fan Outlet Node Name
    Node 361;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 360 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 354,                 !- Reference Setpoint Node Name
    Node 360,                 !- Fan Inlet Node Name
    Node 354,                 !- Fan Outlet Node Name
    Node 360;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 219 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 211,                 !- Reference Setpoint Node Name
    Node 217,                 !- Fan Inlet Node Name
    Node 211,                 !- Fan Outlet Node Name
    Node 219;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 218 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 211,                 !- Reference Setpoint Node Name
    Node 217,                 !- Fan Inlet Node Name
    Node 211,                 !- Fan Outlet Node Name
    Node 218;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 217 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 211,                 !- Reference Setpoint Node Name
    Node 217,                 !- Fan Inlet Node Name
    Node 211,                 !- Fan Outlet Node Name
    Node 217;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 373 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 365,                 !- Reference Setpoint Node Name
    Node 371,                 !- Fan Inlet Node Name
    Node 365,                 !- Fan Outlet Node Name
    Node 373;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 372 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 365,                 !- Reference Setpoint Node Name
    Node 371,                 !- Fan Inlet Node Name
    Node 365,                 !- Fan Outlet Node Name
    Node 372;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 371 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 365,                 !- Reference Setpoint Node Name
    Node 371,                 !- Fan Inlet Node Name
    Node 365,                 !- Fan Outlet Node Name
    Node 371;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 186 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 178,                 !- Reference Setpoint Node Name
    Node 184,                 !- Fan Inlet Node Name
    Node 178,                 !- Fan Outlet Node Name
    Node 186;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 185 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 178,                 !- Reference Setpoint Node Name
    Node 184,                 !- Fan Inlet Node Name
    Node 178,                 !- Fan Outlet Node Name
    Node 185;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 184 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 178,                 !- Reference Setpoint Node Name
    Node 184,                 !- Fan Inlet Node Name
    Node 178,                 !- Fan Outlet Node Name
    Node 184;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 329 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 321,                 !- Reference Setpoint Node Name
    Node 327,                 !- Fan Inlet Node Name
    Node 321,                 !- Fan Outlet Node Name
    Node 329;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 328 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 321,                 !- Reference Setpoint Node Name
    Node 327,                 !- Fan Inlet Node Name
    Node 321,                 !- Fan Outlet Node Name
    Node 328;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 327 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 321,                 !- Reference Setpoint Node Name
    Node 327,                 !- Fan Inlet Node Name
    Node 321,                 !- Fan Outlet Node Name
    Node 327;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 164 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 156,                 !- Reference Setpoint Node Name
    Node 162,                 !- Fan Inlet Node Name
    Node 156,                 !- Fan Outlet Node Name
    Node 164;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 163 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 156,                 !- Reference Setpoint Node Name
    Node 162,                 !- Fan Inlet Node Name
    Node 156,                 !- Fan Outlet Node Name
    Node 163;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 162 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 156,                 !- Reference Setpoint Node Name
    Node 162,                 !- Fan Inlet Node Name
    Node 156,                 !- Fan Outlet Node Name
    Node 162;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 307 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 299,                 !- Reference Setpoint Node Name
    Node 305,                 !- Fan Inlet Node Name
    Node 299,                 !- Fan Outlet Node Name
    Node 307;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 306 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 299,                 !- Reference Setpoint Node Name
    Node 305,                 !- Fan Inlet Node Name
    Node 299,                 !- Fan Outlet Node Name
    Node 306;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 305 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 299,                 !- Reference Setpoint Node Name
    Node 305,                 !- Fan Inlet Node Name
    Node 299,                 !- Fan Outlet Node Name
    Node 305;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 153 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 145,                 !- Reference Setpoint Node Name
    Node 151,                 !- Fan Inlet Node Name
    Node 145,                 !- Fan Outlet Node Name
    Node 153;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 152 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 145,                 !- Reference Setpoint Node Name
    Node 151,                 !- Fan Inlet Node Name
    Node 145,                 !- Fan Outlet Node Name
    Node 152;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 151 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 145,                 !- Reference Setpoint Node Name
    Node 151,                 !- Fan Inlet Node Name
    Node 145,                 !- Fan Outlet Node Name
    Node 151;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 318 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 310,                 !- Reference Setpoint Node Name
    Node 316,                 !- Fan Inlet Node Name
    Node 310,                 !- Fan Outlet Node Name
    Node 318;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 317 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 310,                 !- Reference Setpoint Node Name
    Node 316,                 !- Fan Inlet Node Name
    Node 310,                 !- Fan Outlet Node Name
    Node 317;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 316 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 310,                 !- Reference Setpoint Node Name
    Node 316,                 !- Fan Inlet Node Name
    Node 310,                 !- Fan Outlet Node Name
    Node 316;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 230 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 222,                 !- Reference Setpoint Node Name
    Node 228,                 !- Fan Inlet Node Name
    Node 222,                 !- Fan Outlet Node Name
    Node 230;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 229 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 222,                 !- Reference Setpoint Node Name
    Node 228,                 !- Fan Inlet Node Name
    Node 222,                 !- Fan Outlet Node Name
    Node 229;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 228 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 222,                 !- Reference Setpoint Node Name
    Node 228,                 !- Fan Inlet Node Name
    Node 222,                 !- Fan Outlet Node Name
    Node 228;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 351 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 343,                 !- Reference Setpoint Node Name
    Node 349,                 !- Fan Inlet Node Name
    Node 343,                 !- Fan Outlet Node Name
    Node 351;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 350 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 343,                 !- Reference Setpoint Node Name
    Node 349,                 !- Fan Inlet Node Name
    Node 343,                 !- Fan Outlet Node Name
    Node 350;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 349 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 343,                 !- Reference Setpoint Node Name
    Node 349,                 !- Fan Inlet Node Name
    Node 343,                 !- Fan Outlet Node Name
    Node 349;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 197 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 189,                 !- Reference Setpoint Node Name
    Node 195,                 !- Fan Inlet Node Name
    Node 189,                 !- Fan Outlet Node Name
    Node 197;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 196 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 189,                 !- Reference Setpoint Node Name
    Node 195,                 !- Fan Inlet Node Name
    Node 189,                 !- Fan Outlet Node Name
    Node 196;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 195 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 189,                 !- Reference Setpoint Node Name
    Node 195,                 !- Fan Inlet Node Name
    Node 189,                 !- Fan Outlet Node Name
    Node 195;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 340 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 332,                 !- Reference Setpoint Node Name
    Node 338,                 !- Fan Inlet Node Name
    Node 332,                 !- Fan Outlet Node Name
    Node 340;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 339 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 332,                 !- Reference Setpoint Node Name
    Node 338,                 !- Fan Inlet Node Name
    Node 332,                 !- Fan Outlet Node Name
    Node 339;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 338 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 332,                 !- Reference Setpoint Node Name
    Node 338,                 !- Fan Inlet Node Name
    Node 332,                 !- Fan Outlet Node Name
    Node 338;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 175 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 167,                 !- Reference Setpoint Node Name
    Node 173,                 !- Fan Inlet Node Name
    Node 167,                 !- Fan Outlet Node Name
    Node 175;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 174 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 167,                 !- Reference Setpoint Node Name
    Node 173,                 !- Fan Inlet Node Name
    Node 167,                 !- Fan Outlet Node Name
    Node 174;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 173 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 167,                 !- Reference Setpoint Node Name
    Node 173,                 !- Fan Inlet Node Name
    Node 167,                 !- Fan Outlet Node Name
    Node 173;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 296 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 288,                 !- Reference Setpoint Node Name
    Node 294,                 !- Fan Inlet Node Name
    Node 288,                 !- Fan Outlet Node Name
    Node 296;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 295 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 288,                 !- Reference Setpoint Node Name
    Node 294,                 !- Fan Inlet Node Name
    Node 288,                 !- Fan Outlet Node Name
    Node 295;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 294 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 288,                 !- Reference Setpoint Node Name
    Node 294,                 !- Fan Inlet Node Name
    Node 288,                 !- Fan Outlet Node Name
    Node 294;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 263 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 255,                 !- Reference Setpoint Node Name
    Node 261,                 !- Fan Inlet Node Name
    Node 255,                 !- Fan Outlet Node Name
    Node 263;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 262 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 255,                 !- Reference Setpoint Node Name
    Node 261,                 !- Fan Inlet Node Name
    Node 255,                 !- Fan Outlet Node Name
    Node 262;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 261 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 255,                 !- Reference Setpoint Node Name
    Node 261,                 !- Fan Inlet Node Name
    Node 255,                 !- Fan Outlet Node Name
    Node 261;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 384 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 376,                 !- Reference Setpoint Node Name
    Node 382,                 !- Fan Inlet Node Name
    Node 376,                 !- Fan Outlet Node Name
    Node 384;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 383 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 376,                 !- Reference Setpoint Node Name
    Node 382,                 !- Fan Inlet Node Name
    Node 376,                 !- Fan Outlet Node Name
    Node 383;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 382 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 376,                 !- Reference Setpoint Node Name
    Node 382,                 !- Fan Inlet Node Name
    Node 376,                 !- Fan Outlet Node Name
    Node 382;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 621 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 612,                 !- Reference Setpoint Node Name
    Node 619,                 !- Fan Inlet Node Name
    Node 612,                 !- Fan Outlet Node Name
    Node 621;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 620 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 612,                 !- Reference Setpoint Node Name
    Node 619,                 !- Fan Inlet Node Name
    Node 612,                 !- Fan Outlet Node Name
    Node 620;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 619 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 612,                 !- Reference Setpoint Node Name
    Node 619,                 !- Fan Inlet Node Name
    Node 612,                 !- Fan Outlet Node Name
    Node 619;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 641 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 631,                 !- Reference Setpoint Node Name
    Node 639,                 !- Fan Inlet Node Name
    Node 631,                 !- Fan Outlet Node Name
    Node 641;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 640 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 631,                 !- Reference Setpoint Node Name
    Node 639,                 !- Fan Inlet Node Name
    Node 631,                 !- Fan Outlet Node Name
    Node 640;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 639 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 631,                 !- Reference Setpoint Node Name
    Node 639,                 !- Fan Inlet Node Name
    Node 631,                 !- Fan Outlet Node Name
    Node 639;                 !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 1,    !- Name
    Temperature,              !- Control Variable
    -99.0,                    !- Minimum Setpoint Temperature
    99.0,                     !- Maximum Setpoint Temperature
    1e-05,                    !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    Node 582,                 !- Reference Setpoint Node Name
    Node 582,                 !- Mixed Air Stream Node Name
    Node 578,                 !- Outdoor Air Stream Node Name
    Node 573,                 !- Return Air Stream Node Name
    Node 764;                 !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Dining_flr_5 Service Water Use 0.05gal/min,    !- Name
    General,                  !- EndUse Subcategory
    3.06633732840451e-06,     !- Peak Flow Rate
    NECB-B-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 5,       !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 3,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 4;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Er_exam1_mult4_flr_1 Service Water Use 0.02gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.34933053470989e-06,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 8,       !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 6,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 7;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Er_exam3_mult4_flr_1 Service Water Use 0.02gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.34933053470988e-06,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 11,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 9,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 10;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Er_trauma1_flr_1 Service Water Use 0.02gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.34933053470989e-06,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 14,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 12,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 13;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Er_trauma2_flr_1 Service Water Use 0.02gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.34933053470991e-06,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 17,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 15,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 16;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Er_triage_mult4_flr_1 Service Water Use 0.02gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.3493305347099e-06,      !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 20,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 18,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 19;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Er_nursestn_lobby_flr_1 Service Water Use 0.24gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.50037863292693e-05,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 23,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 21,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 22;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Icu_nursestn_lobby_flr_2 Service Water Use 0.13gal/min,    !- Name
    General,                  !- EndUse Subcategory
    8.12072199711297e-06,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 26,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 24,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 25;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Nursestn_lobby_flr_3 Service Water Use 0.04gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.36901889409516e-06,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 29,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 27,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 28;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Nursestn_lobby_flr_4 Service Water Use 0.17gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.09990162940131e-05,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 32,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 30,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 31;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Nursestn_lobby_flr_5 Service Water Use 0.13gal/min,    !- Name
    General,                  !- EndUse Subcategory
    7.95313485874805e-06,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 35,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 33,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 34;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Or_nursestn_lobby_flr_2 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    3.38431270585023e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 38,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 36,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 37;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Ic_patroom1_mult5_flr_2 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    5.05998832222097e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 41,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 39,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 40;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Ic_patroom2_flr_2 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.74665109629458e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 44,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 42,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 43;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Ic_patroom3_mult6_flr_2 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    5.05998832222088e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 47,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,    !- Zone Name
    Schedule Ruleset 45,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 46;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom1_mult10_flr_3 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    5.05998832222088e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 50,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 48,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 49;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom1_mult10_flr_4 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    5.05998832222089e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 53,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 51,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 52;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom2_flr_3 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    8.43331387036813e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 56,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 54,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 55;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom2_flr_4 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    8.43331387036815e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 59,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 57,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 58;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom3_mult10_flr_3 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.89176473845501e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 62,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 60,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 61;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom3_mult10_flr_4 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.89176473845501e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 65,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 63,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 64;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom4_flr_3 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    8.43331387036823e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 68,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 66,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 67;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom4_flr_4 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    8.43331387036817e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 71,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 69,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 70;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom5_mult10_flr_3 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    5.05998832222094e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 74,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 72,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 73;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom5_mult10_flr_4 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    5.0599883222209e-07,      !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 77,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 75,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 76;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom6_flr_3 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.74665109629451e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 80,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 78,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 79;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom6_flr_4 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.74665109629452e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 83,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 81,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 82;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom7_mult10_flr_3 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.89176473845501e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 86,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN,    !- Zone Name
    Schedule Ruleset 84,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 85;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom7_mult10_flr_4 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.89176473845501e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 89,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN,    !- Zone Name
    Schedule Ruleset 87,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 88;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom8_flr_3 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.74665109629458e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 92,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 90,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 91;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Patroom8_flr_4 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.74665109629454e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 95,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 93,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 94;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Icu_flr_2 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.74665267354944e-07,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 98,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 96,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 97;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_flr_5 Service Water Use 0.08gal/min,    !- Name
    General,                  !- EndUse Subcategory
    5.09331960903103e-06,     !- Peak Flow Rate
    NECB-B-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 101,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 99,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 100;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Lab_flr_3 Service Water Use 0.15gal/min,    !- Name
    General,                  !- EndUse Subcategory
    9.22204853091582e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 104,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 102,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 103;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Lab_flr_4 Service Water Use 0.2gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.28186400797438e-05,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 107,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 105,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 106;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Basement Service Water Use 2.87gal/min,    !- Name
    General,                  !- EndUse Subcategory
    0.000181035180073576,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 110,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 108,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 109;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Lobby_records_flr_1 Service Water Use 0.57gal/min,    !- Name
    General,                  !- EndUse Subcategory
    3.57004200141347e-05,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 113,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Schedule Ruleset 111,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 112;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office1_flr_5 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    3.37553901635469e-07,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 116,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 114,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 115;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office1_mult4_flr_1 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    3.37332554814726e-07,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 119,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 117,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 118;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office2_mult5_flr_5 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.91487468006037e-07,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 122,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,    !- Zone Name
    Schedule Ruleset 120,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 121;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office3_flr_5 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.74665109629445e-07,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 125,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 123,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 124;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office4_mult6_flr_5 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    3.37332554814725e-07,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 128,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 126,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 127;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Or1_flr_2 Service Water Use 0.05gal/min,    !- Name
    General,                  !- EndUse Subcategory
    3.37552361058989e-06,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 131,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 129,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 130;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Or2_mult5_flr_2 Service Water Use 0.02gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.50023271581768e-06,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 134,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 132,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 133;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Or3_flr_2 Service Water Use 0.02gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.12517453686326e-06,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 137,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 135,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 136;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Or4_flr_2 Service Water Use 0.29gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.80027925898123e-05,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 140,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 138,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 139;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Phystherapy_flr_3 Service Water Use 0.06gal/min,    !- Name
    General,                  !- EndUse Subcategory
    3.72274397643524e-06,     !- Peak Flow Rate
    NECB-C-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 143,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 141,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 142;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Radiology_flr_4 Service Water Use 0.19gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.18066394185154e-05,     !- Peak Flow Rate
    NECB-H-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 146,     !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 144,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 145;     !- Latent Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Node 667,                 !- Inlet Node Name
    Node 668,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dining_flr_5 Service Water Use 0.05gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2,    !- Name
    Node 669,                 !- Inlet Node Name
    Node 670,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Er_exam1_mult4_flr_1 Service Water Use 0.02gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 3,    !- Name
    Node 671,                 !- Inlet Node Name
    Node 672,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Er_exam3_mult4_flr_1 Service Water Use 0.02gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 4,    !- Name
    Node 673,                 !- Inlet Node Name
    Node 674,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Er_trauma1_flr_1 Service Water Use 0.02gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 5,    !- Name
    Node 675,                 !- Inlet Node Name
    Node 676,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Er_trauma2_flr_1 Service Water Use 0.02gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 6,    !- Name
    Node 677,                 !- Inlet Node Name
    Node 678,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Er_triage_mult4_flr_1 Service Water Use 0.02gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 7,    !- Name
    Node 679,                 !- Inlet Node Name
    Node 680,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Er_nursestn_lobby_flr_1 Service Water Use 0.24gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 8,    !- Name
    Node 681,                 !- Inlet Node Name
    Node 682,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Icu_nursestn_lobby_flr_2 Service Water Use 0.13gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 9,    !- Name
    Node 683,                 !- Inlet Node Name
    Node 684,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Nursestn_lobby_flr_3 Service Water Use 0.04gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 10,    !- Name
    Node 685,                 !- Inlet Node Name
    Node 686,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Nursestn_lobby_flr_4 Service Water Use 0.17gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 11,    !- Name
    Node 687,                 !- Inlet Node Name
    Node 688,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Nursestn_lobby_flr_5 Service Water Use 0.13gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 12,    !- Name
    Node 689,                 !- Inlet Node Name
    Node 690,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Or_nursestn_lobby_flr_2 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 13,    !- Name
    Node 691,                 !- Inlet Node Name
    Node 692,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Ic_patroom1_mult5_flr_2 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 14,    !- Name
    Node 693,                 !- Inlet Node Name
    Node 694,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Ic_patroom2_flr_2 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 15,    !- Name
    Node 695,                 !- Inlet Node Name
    Node 696,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Ic_patroom3_mult6_flr_2 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 16,    !- Name
    Node 697,                 !- Inlet Node Name
    Node 698,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom1_mult10_flr_3 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 17,    !- Name
    Node 699,                 !- Inlet Node Name
    Node 700,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom1_mult10_flr_4 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 18,    !- Name
    Node 701,                 !- Inlet Node Name
    Node 702,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom2_flr_3 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 19,    !- Name
    Node 703,                 !- Inlet Node Name
    Node 704,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom2_flr_4 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 20,    !- Name
    Node 705,                 !- Inlet Node Name
    Node 706,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom3_mult10_flr_3 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 21,    !- Name
    Node 707,                 !- Inlet Node Name
    Node 708,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom3_mult10_flr_4 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 22,    !- Name
    Node 709,                 !- Inlet Node Name
    Node 710,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom4_flr_3 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 23,    !- Name
    Node 711,                 !- Inlet Node Name
    Node 712,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom4_flr_4 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 24,    !- Name
    Node 713,                 !- Inlet Node Name
    Node 714,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom5_mult10_flr_3 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 25,    !- Name
    Node 715,                 !- Inlet Node Name
    Node 716,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom5_mult10_flr_4 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 26,    !- Name
    Node 717,                 !- Inlet Node Name
    Node 718,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom6_flr_3 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 27,    !- Name
    Node 719,                 !- Inlet Node Name
    Node 720,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom6_flr_4 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 28,    !- Name
    Node 721,                 !- Inlet Node Name
    Node 722,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom7_mult10_flr_3 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 29,    !- Name
    Node 723,                 !- Inlet Node Name
    Node 724,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom7_mult10_flr_4 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 30,    !- Name
    Node 725,                 !- Inlet Node Name
    Node 726,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom8_flr_3 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 31,    !- Name
    Node 727,                 !- Inlet Node Name
    Node 728,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Patroom8_flr_4 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 32,    !- Name
    Node 729,                 !- Inlet Node Name
    Node 730,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Icu_flr_2 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 33,    !- Name
    Node 731,                 !- Inlet Node Name
    Node 732,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Kitchen_flr_5 Service Water Use 0.08gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 34,    !- Name
    Node 733,                 !- Inlet Node Name
    Node 734,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Lab_flr_3 Service Water Use 0.15gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 35,    !- Name
    Node 735,                 !- Inlet Node Name
    Node 736,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Lab_flr_4 Service Water Use 0.2gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 36,    !- Name
    Node 737,                 !- Inlet Node Name
    Node 738,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Basement Service Water Use 2.87gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 37,    !- Name
    Node 739,                 !- Inlet Node Name
    Node 740,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Lobby_records_flr_1 Service Water Use 0.57gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 38,    !- Name
    Node 741,                 !- Inlet Node Name
    Node 742,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Office1_flr_5 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 39,    !- Name
    Node 743,                 !- Inlet Node Name
    Node 744,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Office1_mult4_flr_1 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 40,    !- Name
    Node 745,                 !- Inlet Node Name
    Node 746,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Office2_mult5_flr_5 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 41,    !- Name
    Node 747,                 !- Inlet Node Name
    Node 748,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Office3_flr_5 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 42,    !- Name
    Node 749,                 !- Inlet Node Name
    Node 750,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Office4_mult6_flr_5 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 43,    !- Name
    Node 751,                 !- Inlet Node Name
    Node 752,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Or1_flr_2 Service Water Use 0.05gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 44,    !- Name
    Node 753,                 !- Inlet Node Name
    Node 754,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Or2_mult5_flr_2 Service Water Use 0.02gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 45,    !- Name
    Node 755,                 !- Inlet Node Name
    Node 756,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Or3_flr_2 Service Water Use 0.02gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 46,    !- Name
    Node 757,                 !- Inlet Node Name
    Node 758,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Or4_flr_2 Service Water Use 0.29gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 47,    !- Name
    Node 759,                 !- Inlet Node Name
    Node 760,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Phystherapy_flr_3 Service Water Use 0.06gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 48,    !- Name
    Node 761,                 !- Inlet Node Name
    Node 762,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Radiology_flr_4 Service Water Use 0.19gal/min;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 42,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 42,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 26,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 38,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 38,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 45,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 45,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 12,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 46,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 46,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 13,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 40,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 40,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 44,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 44,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 33,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 33,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 22,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 43,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 43,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 11,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 35,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 35,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 37,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 37,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 30,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 30,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 28,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 28,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 32,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 32,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 39,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 39,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 9,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 25,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 8,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 24,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 41,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 41,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 27,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 31,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 31,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 29,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 29,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 36,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 36,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 34,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 34,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 5,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 20,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 6,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 21,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 3,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 17,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 1,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 15,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 47,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 47,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 16,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 7,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 19,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 4,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 18,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 2,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 14,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 10,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 23,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
    0.04412,                  !- Coefficient1 Constant
    0.640367,                 !- Coefficient2 x
    0.319555,                 !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    WaterCooled_Scroll_EIRFPLR_NECB2011 1,    !- Name
    0.04412,                  !- Coefficient1 Constant
    0.640367,                 !- Coefficient2 x
    0.319555,                 !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 100,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 101,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 102,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 103,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 104,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 105,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 106,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 107,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 108,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 109,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 110,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 111,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 112,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 113,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 114,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 115,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 116,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 117,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 118,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 119,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 120,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 121,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 122,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 123,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 124,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 125,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 126,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 127,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 128,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 129,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 130,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 131,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 132,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 133,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 134,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 135,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 136,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 137,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 138,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 139,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 140,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 141,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 142,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 143,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 144,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 145,      !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 146,      !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 16,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 18,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 19,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 22,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 23,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 25,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 26,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 27,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 28,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 29,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 30,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 31,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 32,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 33,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 34,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 35,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 36,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 37,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 38,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 39,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 40,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 41,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 42,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 43,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 44,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 45,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 46,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 47,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 48,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 49,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 50,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 51,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 52,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 53,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 54,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 55,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 56,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 57,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 58,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 59,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 60,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 61,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 62,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 63,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 64,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 65,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 66,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 67,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 68,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 69,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 70,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 71,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 72,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 73,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 74,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 75,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 76,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 77,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 78,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 79,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 80,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 81,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 82,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 83,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 84,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 85,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 86,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 87,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 88,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 89,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 90,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 91,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 92,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 93,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 94,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 95,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 96,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 97,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 98,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 99,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 42,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 26,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 38,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 45,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 12,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 46,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 40,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 44,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 33,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 22,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 43,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 35,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 37,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 30,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 28,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 32,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 39,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 9,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 25,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 8,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 24,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 41,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 27,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 31,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 29,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 36,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 34,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 5,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 20,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 6,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 21,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 3,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 15,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 47,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 16,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 7,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 19,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 4,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 18,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 2,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 14,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 10,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 23,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIFanCurve-NECB2011-FPLR,    !- Name
    -2.4176,                  !- Coefficient1 Constant
    9.5874,                   !- Coefficient2 x
    -11.559,                  !- Coefficient3 x2
    5.4009,                   !- Coefficient4 x3
    0.68,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIFanCurve-NECB2011-FPLR 1,    !- Name
    -2.4176,                  !- Coefficient1 Constant
    9.5874,                   !- Coefficient2 x
    -11.559,                  !- Coefficient3 x2
    5.4009,                   !- Coefficient4 x3
    0.68,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIInletVanes-NECB2011-FPLR,    !- Name
    -4.1457,                  !- Coefficient1 Constant
    16.803,                   !- Coefficient2 x
    -19.471,                  !- Coefficient3 x2
    7.8488,                   !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIInletVanes-NECB2011-FPLR 1,    !- Name
    -4.1457,                  !- Coefficient1 Constant
    16.803,                   !- Coefficient2 x
    -19.471,                  !- Coefficient3 x2
    7.8488,                   !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 42,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 42,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 26,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 26,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 38,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 38,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 45,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 45,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 12,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 12,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 46,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 46,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 13,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 13,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 40,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 40,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 44,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 44,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 33,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 33,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 22,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 22,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 43,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 43,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 11,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 11,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 35,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 35,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 37,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 37,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 30,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 30,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 28,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 28,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 32,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 32,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 39,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 39,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 9,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 9,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 25,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 25,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 8,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 8,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 24,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 24,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 41,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 41,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 27,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 27,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 31,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 31,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 29,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 29,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 36,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 36,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 34,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 34,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 5,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 5,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 20,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 20,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 6,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 6,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 21,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 21,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 3,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 3,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 17,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 17,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 1,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 1,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 15,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 15,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 47,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 47,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 16,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 16,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 7,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 7,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 19,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 19,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 4,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 4,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 18,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 18,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 2,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 2,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 14,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 14,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 10,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 10,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 23,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 23,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_Scroll_CAPFT_NECB2011,    !- Name
    0.94418,                  !- Coefficient1 Constant
    0.0337102,                !- Coefficient2 x
    9.75564e-05,              !- Coefficient3 x2
    -0.00322114,              !- Coefficient4 y
    -4.91832e-05,             !- Coefficient5 y2
    -0.000177584,             !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_Scroll_EIRFT_NECB2011,    !- Name
    0.727393,                 !- Coefficient1 Constant
    -0.0118922,               !- Coefficient2 x
    0.000541177,              !- Coefficient3 x2
    0.00187934,               !- Coefficient4 y
    0.000473461,              !- Coefficient5 y2
    -0.000711472,             !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
    0.94418,                  !- Coefficient1 Constant
    0.0337102,                !- Coefficient2 x
    9.75564e-05,              !- Coefficient3 x2
    -0.00322114,              !- Coefficient4 y
    -4.91832e-05,             !- Coefficient5 y2
    -0.000177584,             !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
    0.727393,                 !- Coefficient1 Constant
    -0.0118922,               !- Coefficient2 x
    0.000541177,              !- Coefficient3 x2
    0.00187934,               !- Coefficient4 y
    0.000473461,              !- Coefficient5 y2
    -0.000711472,             !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 100,    !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 17,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 18,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 21,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 22,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 23,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 24,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 25,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 26,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 27,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 28,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 29,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 30,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 31,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 32,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 33,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 34,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 35,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 36,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 37,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 38,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 39,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 40,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 41,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 42,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 43,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 44,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 45,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 46,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 47,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 48,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 49,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 50,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 51,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 52,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 53,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 54,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 55,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 56,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 57,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 58,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 59,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 60,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 61,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 62,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 63,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 64,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 65,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 66,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 67,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 68,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 69,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 70,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 71,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 72,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 73,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 74,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 75,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 76,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 77,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 78,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 79,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 80,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 81,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 82,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 83,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 84,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 85,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 86,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 87,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 88,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 89,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 90,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 91,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 92,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 93,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 94,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 95,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 96,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 97,     !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 98,     !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 99,     !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0.0,                      !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1.0,                      !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    1.0,                      !- Tolerance for Time Heating Setpoint Not Met
    1.0;                      !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular;         !- Option Type
