    Corridor_Flr_6_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.367,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    42.367,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    42.367,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    42.367,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.367,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    42.367,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_South,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    42.367,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    42.367,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_1,      !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_2,      !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.791,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_3,      !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,12.497,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_4,      !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    69.799,12.497,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_5,      !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,5.791,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_6,      !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_7,      !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    11.582,0.0,0.0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Basement_Ceiling_8,      !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    53.95,5.791,0.0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {851a7650-9994-4cf6-a404-d6ff652e01b8} to conductance of 0.757,  !- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,22.86,-2.439,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,22.86,-2.439;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {851a7650-9994-4cf6-a404-d6ff652e01b8} to conductance of 0.284,  !- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,22.86,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {851a7650-9994-4cf6-a404-d6ff652e01b8} to conductance of 0.284,  !- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,22.86,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,22.86,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {851a7650-9994-4cf6-a404-d6ff652e01b8} to conductance of 0.284,  !- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {851a7650-9994-4cf6-a404-d6ff652e01b8} to conductance of 0.284,  !- Construction Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,22.86,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Ceiling,      !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8c606250-997d-4551-9690-ce5b397acb27} to conductance of 0.183,  !- Construction Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,5.791,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,5.791,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_6,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,5.791,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_1_North, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_2_North, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_1,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.706,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    6.706,12.497,10.056,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,12.497,10.056,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,22.86,10.056,  !- X,Y,Z ==> Vertex 4 {m}
    4.572,22.86,10.056,  !- X,Y,Z ==> Vertex 5 {m}
    4.572,5.791,10.056;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_2,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    76.2,16.154,10.056,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,16.154,10.056,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,12.497,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_3,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,22.86,10.056,  !- X,Y,Z ==> Vertex 2 {m}
    79.858,22.86,10.056,  !- X,Y,Z ==> Vertex 3 {m}
    79.858,16.154,10.056,  !- X,Y,Z ==> Vertex 4 {m}
    76.2,16.154,10.056,  !- X,Y,Z ==> Vertex 5 {m}
    76.2,5.791,10.056;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_1,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,22.86,7.008,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,12.497,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    6.706,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    6.706,5.791,7.008,  !- X,Y,Z ==> Vertex 4 {m}
    4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 5 {m}
    4.572,22.86,7.008;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_2,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2,16.154,7.008,  !- X,Y,Z ==> Vertex 1 {m}
    76.2,12.497,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,16.154,7.008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_3,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,22.86,7.008,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    76.2,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    76.2,16.154,7.008,  !- X,Y,Z ==> Vertex 4 {m}
    79.858,16.154,7.008,  !- X,Y,Z ==> Vertex 5 {m}
    79.858,22.86,7.008;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,16.154,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    6.706,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    6.706,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.858,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    79.858,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    79.858,16.154,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    79.858,16.154,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.706,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    6.706,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    6.706,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    6.706,12.497,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    79.858,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    79.858,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    76.2,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    76.2,12.497,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    76.2,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    76.2,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.021,16.154,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    14.021,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,16.154,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,16.154,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.706,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    6.706,12.497,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,12.497,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.858,16.154,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    79.858,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    14.021,16.154,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    14.021,16.154,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,12.497,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    76.2,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    76.2,12.497,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_1,!- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8c606250-997d-4551-9690-ce5b397acb27} to conductance of 0.183,  !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    47.549,22.86,19.2,  !- X,Y,Z ==> Vertex 2 {m}
    42.367,22.86,19.2,  !- X,Y,Z ==> Vertex 3 {m}
    42.367,12.497,19.2,  !- X,Y,Z ==> Vertex 4 {m}
    10.363,12.497,19.2,  !- X,Y,Z ==> Vertex 5 {m}
    10.363,22.86,19.2,  !- X,Y,Z ==> Vertex 6 {m}
    4.572,22.86,19.2,  !- X,Y,Z ==> Vertex 7 {m}
    4.572,9.449,19.2;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_2,!- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8c606250-997d-4551-9690-ce5b397acb27} to conductance of 0.183,  !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,12.497,19.2,  !- X,Y,Z ==> Vertex 2 {m}
    47.549,12.497,19.2,  !- X,Y,Z ==> Vertex 3 {m}
    47.549,9.449,19.2,  !- X,Y,Z ==> Vertex 4 {m}
    64.922,9.449,19.2,  !- X,Y,Z ==> Vertex 5 {m}
    64.922,5.791,19.2;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Floor,    !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549,22.86,16.152,  !- X,Y,Z ==> Vertex 1 {m}
    47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 4 {m}
    64.922,5.791,16.152,  !- X,Y,Z ==> Vertex 5 {m}
    64.922,9.449,16.152,  !- X,Y,Z ==> Vertex 6 {m}
    4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 7 {m}
    4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 8 {m}
    10.363,22.86,16.152,  !- X,Y,Z ==> Vertex 9 {m}
    10.363,12.497,16.152,  !- X,Y,Z ==> Vertex 10 {m}
    42.367,12.497,16.152,  !- X,Y,Z ==> Vertex 11 {m}
    42.367,22.86,16.152;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    11.278,9.449,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    11.278,9.449,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.922,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    64.922,9.449,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    64.922,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    64.922,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    47.549,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    47.549,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    47.549,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    42.367,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    42.367,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.922,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    64.922,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,14.326,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,9.449,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.367,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    42.367,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.367,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    42.367,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    42.367,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    42.367,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_4_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    79.553,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,14.326,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.278,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    11.278,9.449,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    64.922,9.449,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    64.922,9.449,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    47.549,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8c606250-997d-4551-9690-ce5b397acb27} to conductance of 0.183,  !- Construction Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    79.553,22.86,19.2,  !- X,Y,Z ==> Vertex 2 {m}
    47.549,22.86,19.2,  !- X,Y,Z ==> Vertex 3 {m}
    47.549,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553,22.86,16.152,  !- X,Y,Z ==> Vertex 1 {m}
    79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    47.549,22.86,16.152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    79.553,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    79.553,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    79.553,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    47.549,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    47.549,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    79.553,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    47.549,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    47.549,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    47.549,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Ceiling,   !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8c606250-997d-4551-9690-ce5b397acb27} to conductance of 0.183,  !- Construction Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,22.86,19.2,  !- X,Y,Z ==> Vertex 2 {m}
    79.553,22.86,19.2,  !- X,Y,Z ==> Vertex 3 {m}
    79.553,12.497,19.2,  !- X,Y,Z ==> Vertex 4 {m}
    81.991,12.497,19.2,  !- X,Y,Z ==> Vertex 5 {m}
    81.991,5.791,19.2;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Floor,     !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,22.86,16.152,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,12.497,16.152,  !- X,Y,Z ==> Vertex 4 {m}
    79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 5 {m}
    79.553,22.86,16.152;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553,12.497,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    79.553,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    79.553,12.497,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    79.553,12.497,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_East, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    79.553,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    79.553,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,22.86,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,22.86,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_2_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_1,   !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,22.86,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    78.943,22.86,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    78.943,12.497,3.9624,  !- X,Y,Z ==> Vertex 4 {m}
    53.95,12.497,3.9624,  !- X,Y,Z ==> Vertex 5 {m}
    53.95,22.86,3.9624,  !- X,Y,Z ==> Vertex 6 {m}
    0.0,22.86,3.9624,  !- X,Y,Z ==> Vertex 7 {m}
    0.0,12.497,3.9624,  !- X,Y,Z ==> Vertex 8 {m}
    11.582,12.497,3.9624,  !- X,Y,Z ==> Vertex 9 {m}
    11.582,5.791,3.9624;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_2,   !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8c606250-997d-4551-9690-ce5b397acb27} to conductance of 0.183,  !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,5.791,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    11.582,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_1,     !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_7,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    0.0,22.86,0.0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_2,     !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_8,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 4 {m}
    78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 5 {m}
    78.943,22.86,0.0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_East, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_North,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_South,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_West, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_East, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_North,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    78.943,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_South,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    11.582,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    11.582,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_East, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_North,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_South,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_1_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    11.582,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_North,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.943,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    69.799,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.943,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    78.943,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.799,22.86,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,22.86,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    69.799,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_North,   !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    69.799,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_Flr_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_1_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    53.95,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    53.95,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8c606250-997d-4551-9690-ce5b397acb27} to conductance of 0.183,  !- Construction Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.791,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.791,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    11.582,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    11.582,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    11.582,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_1_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,12.497,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,12.497,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Floor,    !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,12.497,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_East,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    11.582,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    11.582,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,5.791,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    11.582,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    11.582,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Retail_2_Flr_1_Wall_West,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.791,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.791,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,14.326,10.056,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,14.326,10.056,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,14.326,7.008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8c606250-997d-4551-9690-ce5b397acb27} to conductance of 0.183,  !- Construction Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,14.326,19.2,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,14.326,19.2,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,14.326,16.152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,9.449,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_6_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,14.326,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,14.326,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,14.326,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_1_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,14.326,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,14.326,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,14.326,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,22.86,10.056,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,22.86,10.056,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,22.86,7.008,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,22.86,7.008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8c606250-997d-4551-9690-ce5b397acb27} to conductance of 0.183,  !- Construction Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,14.326,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,22.86,19.2,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,22.86,19.2,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,14.326,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,14.326,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,22.86,16.152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,14.326,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,22.86,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,22.86,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_6_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,14.326,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,14.326,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,14.326,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,14.326,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_2_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,22.86,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,22.86,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,14.326,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,14.326,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,12.497,10.056,  !- X,Y,Z ==> Vertex 2 {m}
    6.706,12.497,10.056,  !- X,Y,Z ==> Vertex 3 {m}
    6.706,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,12.497,7.008,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    6.706,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    6.706,12.497,7.008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,12.497,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,12.497,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    6.706,12.497,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    6.706,12.497,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.706,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    6.706,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.706,12.497,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    6.706,12.497,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    6.706,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    6.706,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Ceiling,  !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {8c606250-997d-4551-9690-ce5b397acb27} to conductance of 0.183,  !- Construction Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.278,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    11.278,9.449,19.2,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,9.449,19.2,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.278,9.449,16.152,  !- X,Y,Z ==> Vertex 1 {m}
    11.278,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,9.449,16.152;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.278,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    11.278,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    11.278,9.449,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    11.278,9.449,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.278,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    11.278,9.449,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,9.449,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,5.791,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    11.278,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    11.278,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,9.449,19.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,9.449,16.152,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,5.791,16.152,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,5.791,19.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.021,16.154,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    14.021,22.86,10.056,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,22.86,10.056,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,16.154,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Floor,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.021,22.86,7.008,  !- X,Y,Z ==> Vertex 1 {m}
    14.021,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,16.154,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,22.86,7.008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.021,16.154,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    14.021,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    14.021,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    14.021,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.021,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    14.021,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,16.154,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,16.154,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    14.021,16.154,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    14.021,16.154,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    10.363,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    10.363,16.154,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    10.363,16.154,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,14.326,10.056,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,14.326,10.056,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,14.326,7.008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,5.791,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_5_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,5.791,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,5.791,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,22.86,10.056,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,22.86,10.056,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Floor,      !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,22.86,7.008,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,22.86,7.008;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_North, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,22.86,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,22.86,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_South, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,14.326,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room_6_Flr_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991,22.86,10.056,  !- X,Y,Z ==> Vertex 1 {m}
    81.991,22.86,7.008,  !- X,Y,Z ==> Vertex 2 {m}
    81.991,14.326,7.008,  !- X,Y,Z ==> Vertex 3 {m}
    81.991,14.326,10.056;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.943,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.943,22.86,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    69.799,22.86,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    69.799,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    69.799,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.943,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    78.943,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {0033cb2d-2078-40dd-80f7-211a7176fd62} to conductance of 0.247,  !- Construction Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.943,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    78.943,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    69.799,22.86,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_4_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799,12.497,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    78.943,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    78.943,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Storage_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799,22.86,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    69.799,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    69.799,12.497,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    69.799,12.497,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Banquet_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Banquet_Flr_6_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    39.567,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    39.567,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    13.164,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    13.164,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Cafe_Flr_1_Wall_South,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    54.881,0.0,2.286,  !- X,Y,Z ==> Vertex 1 {m}
    54.881,0.0,0.152,  !- X,Y,Z ==> Vertex 2 {m}
    85.631,0.0,0.152,  !- X,Y,Z ==> Vertex 3 {m}
    85.631,0.0,2.286;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_North_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Corridor_Flr_3_Wall_1_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    9.856,22.86,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    9.856,22.86,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    5.079,22.86,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    5.079,22.86,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Corridor_Flr_3_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    4.759,5.791,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    4.759,5.791,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    6.519,5.791,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    6.519,5.791,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_North_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Corridor_Flr_3_Wall_2_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    81.805,22.86,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    81.805,22.86,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    80.044,22.86,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    80.044,22.86,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Corridor_Flr_3_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    76.707,5.791,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    76.707,5.791,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    81.484,5.791,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    81.484,5.791,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_1_North_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Corridor_Flr_6_Wall_1_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    9.856,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    9.856,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    5.079,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    5.079,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_North_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Corridor_Flr_6_Wall_2_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    47.095,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    47.095,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    42.821,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    42.821,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Corridor_Flr_6_Wall_2_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    66.416,5.791,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    66.416,5.791,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    80.498,5.791,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    80.498,5.791,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Dining_Flr_6_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    76.752,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    76.752,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    50.349,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    50.349,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Kitchen_Flr_6_Wall_1_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    82.391,5.791,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    82.391,5.791,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    86.163,5.791,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    86.163,5.791,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Kitchen_Flr_6_Wall_East, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    86.563,7.285,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,7.285,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,21.366,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,21.366,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Kitchen_Flr_6_Wall_North,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    86.163,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    86.163,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    82.391,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    82.391,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Lobby_Flr_1_Wall_1_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    12.793,0.0,2.286,  !- X,Y,Z ==> Vertex 1 {m}
    12.793,0.0,0.152,  !- X,Y,Z ==> Vertex 2 {m}
    52.739,0.0,0.152,  !- X,Y,Z ==> Vertex 3 {m}
    52.739,0.0,2.286;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Retail_1_Flr_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Retail_1_Flr_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    0.331,0.0,2.286,  !- X,Y,Z ==> Vertex 1 {m}
    0.331,0.0,0.152,  !- X,Y,Z ==> Vertex 2 {m}
    11.251,0.0,0.152,  !- X,Y,Z ==> Vertex 3 {m}
    11.251,0.0,2.286;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_1_Flr_3_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    0.4,5.791,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    0.4,5.791,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    4.172,5.791,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    4.172,5.791,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_1_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    0.0,13.579,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,13.579,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.538,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.538,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_1_Flr_6_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    0.4,5.791,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    0.4,5.791,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    4.172,5.791,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    4.172,5.791,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_1_Flr_6_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    0.0,13.579,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,13.579,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.538,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.538,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_2_Flr_3_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    4.172,22.86,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    4.172,22.86,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    0.4,22.86,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    0.4,22.86,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_2_Flr_3_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    0.0,22.113,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,22.113,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.072,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.072,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_2_Flr_6_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    4.172,22.86,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    4.172,22.86,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    0.4,22.86,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    0.4,22.86,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_2_Flr_6_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    0.0,22.113,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,22.113,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.072,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.072,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_3_Mult19_Flr_3_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    7.026,5.791,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    7.026,5.791,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    10.043,5.791,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    10.043,5.791,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_3_Mult9_Flr_6_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    5.159,5.791,18.484,  !- X,Y,Z ==> Vertex 1 {m}
    5.159,5.791,17.264,  !- X,Y,Z ==> Vertex 2 {m}
    10.691,5.791,17.264,  !- X,Y,Z ==> Vertex 3 {m}
    10.691,5.791,18.484;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_4_Mult19_Flr_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    13.701,22.86,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    13.701,22.86,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    10.683,22.86,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    10.683,22.86,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_5_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    86.563,6.538,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,6.538,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,13.579,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,13.579,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_5_Flr_3_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    82.391,5.791,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    82.391,5.791,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    86.163,5.791,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    86.163,5.791,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_6_Flr_3_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    86.563,15.072,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    86.563,15.072,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    86.563,22.113,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    86.563,22.113,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    Room_6_Flr_3_Wall_North, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    86.163,22.86,9.3318,  !- X,Y,Z ==> Vertex 1 {m}
    86.163,22.86,8.1128,  !- X,Y,Z ==> Vertex 2 {m}
    82.391,22.86,8.1128,  !- X,Y,Z ==> Vertex 3 {m}
    82.391,22.86,9.3318;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    Space Function Corr. >= 2.4m wide-sch-E People,  !- Name
    Space Function Corr. >= 2.4m wide-sch-E,  !- Zone or ZoneList Name
    NECB-E-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.01001043668754,        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  People,
    Space Function Electrical/Mechanical-sch-E People,  !- Name
    Space Function Electrical/Mechanical-sch-E,  !- Zone or ZoneList Name
    NECB-E-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.00495139879168647,     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  People,
    Space Function Food preparation People,  !- Name
    Space Function Food preparation,  !- Zone or ZoneList Name
    NECB-B-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0500521834377002,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  People,
    Space Function Hospital - laundry/washing People,  !- Name
    Space Function Hospital - laundry/washing,  !- Zone or ZoneList Name
    NECB-C-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0500521834377002,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  People,
    Space Function Hotel/Motel - dining People,  !- Name
    Space Function Hotel/Motel - dining,  !- Zone or ZoneList Name
    NECB-B-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0999967277712333,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  People,
    Space Function Hotel/Motel - lobby People,  !- Name
    Space Function Hotel/Motel - lobby,  !- Zone or ZoneList Name
    NECB-H-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0999967277712333,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  People,
    Space Function Hotel/Motel - rooms People,  !- Name
    Space Function Hotel/Motel - rooms,  !- Zone or ZoneList Name
    NECB-F-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0400417467501602,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  People,
    Space Function Retail - mall concourse People,  !- Name
    Space Function Retail - mall concourse,  !- Zone or ZoneList Name
    NECB-C-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0500521834377002,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  People,
    Space Function Retail - sales People,  !- Name
    Space Function Retail - sales,  !- Zone or ZoneList Name
    NECB-C-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0333681222918001,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  People,
    Space Function Storage area People,  !- Name
    Space Function Storage area,  !- Zone or ZoneList Name
    NECB-E-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.01001043668754,        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  People,
    Space Function Storage area - occsens People,  !- Name
    Space Function Storage area - occsens,  !- Zone or ZoneList Name
    NECB-E-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.01001043668754,        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  Lights,
    Space Function Corr. >= 2.4m wide-sch-E Lights,  !- Name
    Space Function Corr. >= 2.4m wide-sch-E,  !- Zone or ZoneList Name
    NECB-E-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.09994090613181,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Space Function Electrical/Mechanical-sch-E Lights,  !- Name
    Space Function Electrical/Mechanical-sch-E,  !- Zone or ZoneList Name
    NECB-E-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13.2998893147092,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Space Function Food preparation Lights,  !- Name
    Space Function Food preparation,  !- Zone or ZoneList Name
    NECB-B-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.6999109501691,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Space Function Hospital - laundry/washing Lights,  !- Name
    Space Function Hospital - laundry/washing,  !- Zone or ZoneList Name
    NECB-C-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.99993342521407,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Space Function Hotel/Motel - dining Lights,  !- Name
    Space Function Hotel/Motel - dining,  !- Zone or ZoneList Name
    NECB-B-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.79992676235352,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Space Function Hotel/Motel - lobby Lights,  !- Name
    Space Function Hotel/Motel - lobby,  !- Zone or ZoneList Name
    NECB-H-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.3999051268936,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Space Function Hotel/Motel - rooms Lights,  !- Name
    Space Function Hotel/Motel - rooms,  !- Zone or ZoneList Name
    NECB-F-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.8999009612603,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Space Function Retail - mall concourse Lights,  !- Name
    Space Function Retail - mall concourse,  !- Zone or ZoneList Name
    NECB-C-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.7999017900814,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Space Function Retail - sales Lights,  !- Name
    Space Function Retail - sales,  !- Zone or ZoneList Name
    NECB-C-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.0998493590737,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Space Function Storage area Lights,  !- Name
    Space Function Storage area,  !- Zone or ZoneList Name
    NECB-E-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.79994340335903,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  Lights,
    Space Function Storage area - occsens Lights,  !- Name
    Space Function Storage area - occsens,  !- Zone or ZoneList Name
    NECB-E-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.11994906732869,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  ElectricEquipment,
    Space Function Electrical/Mechanical-sch-E Elec Equip,  !- Name
    Space Function Electrical/Mechanical-sch-E,  !- Zone or ZoneList Name
    NECB-E-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.999991679497248,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Space Function Food preparation Elec Equip,  !- Name
    Space Function Food preparation,  !- Zone or ZoneList Name
    NECB-B-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.99991677344466,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Space Function Hospital - laundry/washing Elec Equip,  !- Name
    Space Function Hospital - laundry/washing,  !- Zone or ZoneList Name
    NECB-C-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    19.9998335468893,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Space Function Hotel/Motel - dining Elec Equip,  !- Name
    Space Function Hotel/Motel - dining,  !- Zone or ZoneList Name
    NECB-B-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.999991679497248,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Space Function Hotel/Motel - lobby Elec Equip,  !- Name
    Space Function Hotel/Motel - lobby,  !- Zone or ZoneList Name
    NECB-H-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.49997919336116,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Space Function Hotel/Motel - rooms Elec Equip,  !- Name
    Space Function Hotel/Motel - rooms,  !- Zone or ZoneList Name
    NECB-F-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.49997919336116,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Space Function Retail - mall concourse Elec Equip,  !- Name
    Space Function Retail - mall concourse,  !- Zone or ZoneList Name
    NECB-C-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.999991679497248,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Space Function Retail - sales Elec Equip,  !- Name
    Space Function Retail - sales,  !- Zone or ZoneList Name
    NECB-C-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.49997919336116,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Space Function Storage area Elec Equip,  !- Name
    Space Function Storage area,  !- Zone or ZoneList Name
    NECB-E-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.999991679497248,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Space Function Storage area - occsens Elec Equip,  !- Name
    Space Function Storage area - occsens,  !- Zone or ZoneList Name
    NECB-E-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0.999991679497248,       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ZoneInfiltration:DesignFlowRate,
    Banquet_Flr_6 Infiltration,  !- Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cafe_Flr_1 Infiltration, !- Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_3 Infiltration,  !- Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_6 Infiltration,  !- Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Dining_Flr_6 Infiltration,  !- Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_Flr_6 Infiltration,  !- Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Laundry_Flr_1 Infiltration,  !- Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_Flr_1 Infiltration,!- Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mech_Flr_1 Infiltration, !- Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Retail_1_Flr_1 Infiltration,  !- Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Retail_2_Flr_1 Infiltration,  !- Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_3 Infiltration,  !- Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_6 Infiltration,  !- Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_3 Infiltration,  !- Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_6 Infiltration,  !- Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_3_Mult19_Flr_3 Infiltration,  !- Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_3_Mult9_Flr_6 Infiltration,  !- Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_4_Mult19_Flr_3 Infiltration,  !- Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_5_Flr_3 Infiltration,  !- Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Room_6_Flr_3 Infiltration,  !- Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Storage_Flr_1 Infiltration,  !- Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  DesignSpecification:OutdoorAir,
    Space Function Hotel/Motel - dining Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0035814,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    Space Function Storage area Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0003556,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    Space Function Retail - mall concourse Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0018288,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    Space Function Corr. >= 2.4m wide-sch-E Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    Space Function Food preparation Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0013716,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    Space Function Hospital - laundry/washing Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002286,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    Space Function Hotel/Motel - lobby Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0014478,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    Space Function Electrical/Mechanical-sch-E Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    Space Function Retail - sales Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00118364,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    Space Function Hotel/Motel - rooms Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0005588,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir,
    Space Function Storage area - occsens Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0003556,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:ZoneAirDistribution,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Sizing:Parameters,
    1.3,                     !- Heating Sizing Factor
    1.3;                     !- Cooling Sizing Factor

  Sizing:Zone,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - dining Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Storage area Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - mall concourse Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Corr. >= 2.4m wide-sch-E Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Corr. >= 2.4m wide-sch-E Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - dining Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Food preparation Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hospital - laundry/washing Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - lobby Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Electrical/Mechanical-sch-E Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Storage area - occsens Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:System,
    Make-up air unit,        !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    VAV with Reheat,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    13.1,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.0,                     !- Design Loop Exit Temperature {C}
    6.0,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.0,                    !- Design Loop Exit Temperature {C}
    6.0,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  Sizing:Plant,
    Main Service Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5.0,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  ZoneControl:Thermostat,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat,  !- Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - dining Thermostat 3;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Thermostat,  !- Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area Thermostat 2;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Thermostat,  !- Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - mall concourse Thermostat 2;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Thermostat,  !- Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. >= 2.4m wide-sch-E Thermostat 3;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Thermostat,  !- Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. >= 2.4m wide-sch-E Thermostat 4;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat,  !- Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - dining Thermostat 4;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Thermostat,  !- Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Food preparation Thermostat 2;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat,  !- Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hospital - laundry/washing Thermostat 2;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Thermostat,  !- Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - lobby Thermostat 2;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Thermostat,  !- Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Electrical/Mechanical-sch-E Thermostat 2;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Thermostat,  !- Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 4;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Thermostat,  !- Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 3;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 13;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 16;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 14;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 17;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 15;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 18;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 10;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat,  !- Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 12;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat,  !- Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 11;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Thermostat,  !- Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area - occsens Thermostat 2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - dining Thermostat 3,  !- Name
    NECB-B-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Storage area Thermostat 2,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - mall concourse Thermostat 2,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Corr. >= 2.4m wide-sch-E Thermostat 3,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Corr. >= 2.4m wide-sch-E Thermostat 4,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - dining Thermostat 4,  !- Name
    NECB-B-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Food preparation Thermostat 2,  !- Name
    NECB-B-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - laundry/washing Thermostat 2,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - lobby Thermostat 2,  !- Name
    NECB-H-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Electrical/Mechanical-sch-E Thermostat 2,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 4,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 3,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 13,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 16,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 14,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 17,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 15,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 18,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 10,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 12,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 11,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Storage area - occsens Thermostat 2,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 56,                 !- Air Inlet Node Name
    Node 57,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 8,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 8, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 8 55kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 44,                 !- Air Inlet Node Name
    Node 45,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 5,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 5, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 5 15kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 60,                 !- Air Inlet Node Name
    Node 61,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 9,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 9, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 9 18kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 48,                 !- Air Inlet Node Name
    Node 49,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 6,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 6, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 6 15kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 64,                 !- Air Inlet Node Name
    Node 65,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 10,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 10,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 10 18kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 52,                 !- Air Inlet Node Name
    Node 53,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 7,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 7, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 7 4kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 68,                 !- Air Inlet Node Name
    Node 69,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 11,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 11,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 11 7kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 33,                 !- Air Inlet Node Name
    Node 34,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 2,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 2, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 2 3kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 40,                 !- Air Inlet Node Name
    Node 41,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 4,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 4, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 4 15kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 36,                 !- Air Inlet Node Name
    Node 37,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 3,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 3, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 3 15kBtu/hr 9.4EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 20,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 18,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 21,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 19,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 98,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 142,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 58,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 87,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 109,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 120,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 76,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 46,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 62,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 50,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 66,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 54,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 70,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 27,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 42,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 38,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 131,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 194,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.377723766,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 22,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 192,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43.0;                    !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 188,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    2.616372232,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 20,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 180,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43.0;                    !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 197,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.328486374,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 23,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 195,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43.0;                    !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 191,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.134142724,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 21,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 189,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43.0;                    !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 200,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.155337784,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 24,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 198,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43.0;                    !- Maximum Reheat Air Temperature {C}

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3,  !- Name
    Node 192,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Name
    Node 180,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 4,  !- Name
    Node 195,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Name
    Node 189,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 5,  !- Name
    Node 198,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 13,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 13,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 17,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 17,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 20,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 7,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 7,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 12,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 12,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 14,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 14,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 15,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 15,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 11,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 11,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 18,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 4,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 21,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 19,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 5,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 22,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 4,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 4,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 8,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 8,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 5,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 5,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 9,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 9,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 6,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 6,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 10,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 10,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 1,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 1,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 3,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 3,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 2,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 2,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 16,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 16,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    Node 104;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    Node 148;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21,                 !- Zone Air Node Name
    Node 193;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    Node 59;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    Node 93;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    Node 115;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    Node 126;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    Node 82;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 22,                 !- Zone Air Node Name
    Node 187;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 18,                 !- Zone Air Node Name
    Node 196;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    Node 190;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    Node 199;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Node 47;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    Node 63;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 51;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    Node 67;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Node 55;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Node 71;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Node 35;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Node 43;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Node 39;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    Node 137;                !- Zone Return Air Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 8,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 57;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 5,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 45;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 9,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 61;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 6,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 49;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 65;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 7,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 53;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 69;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 2,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 34;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 4,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 41;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 3,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 37;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 1,   !- Name
    Make-up air unit Occ Sch,!- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 30,                 !- Air Inlet Node Name
    Node 24;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 14,  !- Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 101,                !- Air Inlet Node Name
    Node 95;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 18,  !- Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 145,                !- Air Inlet Node Name
    Node 139;                !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 13,  !- Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 90,                 !- Air Inlet Node Name
    Node 84;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 15,  !- Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 112,                !- Air Inlet Node Name
    Node 106;                !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 16,  !- Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 123,                !- Air Inlet Node Name
    Node 117;                !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 79,                 !- Air Inlet Node Name
    Node 73;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 134,                !- Air Inlet Node Name
    Node 128;                !- Air Outlet Node Name

  Fan:VariableVolume,
    Fan Variable Volume 1,   !- Name
    VAV with Reheat Occ Sch, !- Availability Schedule Name
    0.549965,                !- Fan Total Efficiency
    1458.33,                 !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.5,                     !- Fan Power Minimum Flow Fraction
    0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
    0.8461,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    -4.1457,                 !- Fan Power Coefficient 1
    16.803,                  !- Fan Power Coefficient 2
    -19.471,                 !- Fan Power Coefficient 3
    7.8488,                  !- Fan Power Coefficient 4
    0.0,                     !- Fan Power Coefficient 5
    Node 184,                !- Air Inlet Node Name
    Node 177;                !- Air Outlet Node Name

  Coil:Cooling:Water,
    Coil Cooling Water 1,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 154,                !- Water Inlet Node Name
    Node 181,                !- Water Outlet Node Name
    Node 186,                !- Air Inlet Node Name
    Node 185,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 8 55kBtu/hr 9.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1853157840332,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 16,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 16,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 16,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 16,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.0,                     !- Crankcase Heater Capacity {W}
    0.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0.0,                     !- Basin Heater Capacity {W/K}
    10.0;                    !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 5 15kBtu/hr 9.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.15634013111192,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 13,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 13,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 13,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.0,                     !- Crankcase Heater Capacity {W}
    0.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0.0,                     !- Basin Heater Capacity {W/K}
    10.0;                    !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 9 18kBtu/hr 9.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.15838425573929,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 17,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 17,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 17,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.0,                     !- Crankcase Heater Capacity {W}
    0.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
