    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {b1d21f58-74d9-41bf-9539-ded3f38087f1} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    4.5731,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    4.5731,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    4.5731,                   !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.5731,                   !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    4.5731,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.5731,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {b1d21f58-74d9-41bf-9539-ded3f38087f1} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    4.5731,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    4.5731,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.5731,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.5731,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.55231439494813e-16,    !- Vertex 1 Xcoordinate
    4.5731,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    -2.55231439494813e-16,    !- Vertex 2 Xcoordinate
    4.5731,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.08370303191701e-15,     !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.08370303191701e-15,     !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {b1d21f58-74d9-41bf-9539-ded3f38087f1} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Int-Per3S-NE,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Int-Per3S-NE-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    4.08374768133815e-15,     !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    4.08374768133815e-15,     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_1_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {b1d21f58-74d9-41bf-9539-ded3f38087f1} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Int-Per3S-NE-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Int-Per3S-NE,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.55234230083634e-16,     !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    2.55234230083634e-16,     !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    2.55234230083634e-16,     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    2.55234230083634e-16,     !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {b1d21f58-74d9-41bf-9539-ded3f38087f1} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    4.5731,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    4.5731,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    4.5731,                   !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.5731,                   !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    4.5731,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.5731,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {b1d21f58-74d9-41bf-9539-ded3f38087f1} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    4.5731,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    4.5731,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.5731,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.5731,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.55231439494813e-16,    !- Vertex 1 Xcoordinate
    4.5731,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    -2.55231439494813e-16,    !- Vertex 2 Xcoordinate
    4.5731,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.08370303191701e-15,     !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.08370303191701e-15,     !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Ceiling Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.744,                    !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    2.744,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {b1d21f58-74d9-41bf-9539-ded3f38087f1} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    2.744,                    !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.744;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Building_Roof,            !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {26c5182d-92b0-43e1-9b50-98256fc8e9ba} to conductance of 0.183,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    1.2192,                   !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    1.2192,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    1.2192,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    1.2192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    5.4876,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    5.4876,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    DataCenter_top_ZN_6_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.4876,                   !- Vertex 1 Xcoordinate
    44.165,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    5.4876,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    68.534,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    68.534,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    68.534,                   !- Vertex 4 Xcoordinate
    44.165,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    68.534,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    44.165,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    44.165,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {b1d21f58-74d9-41bf-9539-ded3f38087f1} to conductance of 0.247,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    1.2192,                   !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    1.2192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {b1d21f58-74d9-41bf-9539-ded3f38087f1} to conductance of 0.247,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    1.2192,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    73.1072,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    73.1072,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    1.2192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {b1d21f58-74d9-41bf-9539-ded3f38087f1} to conductance of 0.247,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    73.1072,                  !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    1.2192,                   !- Vertex 1 Zcoordinate
    73.1072,                  !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    48.7381,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    48.7381,                  !- Vertex 4 Ycoordinate
    1.2192;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {b1d21f58-74d9-41bf-9539-ded3f38087f1} to conductance of 0.247,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    48.7381,                  !- Vertex 1 Ycoordinate
    1.2192,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    48.7381,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    1.2192;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    73.107,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    73.107,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    48.738,                   !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    48.738,                   !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    73.107,                   !- Vertex 1 Xcoordinate
    4.5731,                   !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    73.107,                   !- Vertex 2 Xcoordinate
    4.5731,                   !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.5731,                   !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.5731,                   !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    48.738,                   !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    48.738,                   !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_mid_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    73.107,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    73.107,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_mid_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    48.738,                   !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    48.738,                   !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_mid_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    73.107,                   !- Vertex 1 Xcoordinate
    4.5731,                   !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    73.107,                   !- Vertex 2 Xcoordinate
    4.5731,                   !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.5731,                   !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.5731,                   !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_mid_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    48.738,                   !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    48.738,                   !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_top_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    73.107,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    73.107,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_top_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    48.738,                   !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    48.738,                   !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_top_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    73.107,                   !- Vertex 1 Xcoordinate
    4.5731,                   !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    73.107,                   !- Vertex 2 Xcoordinate
    4.5731,                   !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    4.5731,                   !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    4.5731,                   !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_top_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    48.738,                   !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    48.738,                   !- Vertex 2 Ycoordinate
    1.0296528,                !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    1.0296528,                !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

People,
    Space Function Electrical/Mechanical-sch-A People,    !- Name
    Space Function Electrical/Mechanical-sch-A,    !- Zone or ZoneList Name
    NECB-A-Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.00495139879168647,      !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    NECB-Activity,            !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Efficiency Schedule,    !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,        !- Clothing Insulation Schedule Name
    Air Velocity Schedule;    !- Air Velocity Schedule Name

People,
    Space Function Office - open plan People,    !- Name
    Space Function Office - open plan,    !- Zone or ZoneList Name
    NECB-A-Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0500521834377002,       !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    NECB-Activity,            !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Efficiency Schedule,    !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,        !- Clothing Insulation Schedule Name
    Air Velocity Schedule;    !- Air Velocity Schedule Name

Lights,
    Space Function Electrical/Mechanical-sch-A Lights,    !- Name
    Space Function Electrical/Mechanical-sch-A,    !- Zone or ZoneList Name
    NECB-A-Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13.2998893147092,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    0.5,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Space Function Office - open plan Lights,    !- Name
    Space Function Office - open plan,    !- Zone or ZoneList Name
    NECB-A-Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.9999084529419,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    0.5,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

ElectricEquipment,
    Space Function Electrical/Mechanical-sch-A Elec Equip,    !- Name
    Space Function Electrical/Mechanical-sch-A,    !- Zone or ZoneList Name
    NECB-A-Electric-Equipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.999991679497248,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.5,                      !- Fraction Radiant
    ;                         !- Fraction Lost

ElectricEquipment,
    Space Function Office - open plan Elec Equip,    !- Name
    Space Function Office - open plan,    !- Zone or ZoneList Name
    NECB-A-Electric-Equipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.49993758008349,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.5,                      !- Fraction Radiant
    ;                         !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    GroundFloor_Plenum Infiltration,    !- Name
    Sp-GroundFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum Infiltration,    !- Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1 Infiltration,    !- Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2 Infiltration,    !- Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3 Infiltration,    !- Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4 Infiltration,    !- Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1 Infiltration,    !- Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2 Infiltration,    !- Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3 Infiltration,    !- Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4 Infiltration,    !- Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1 Infiltration,    !- Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2 Infiltration,    !- Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3 Infiltration,    !- Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4 Infiltration,    !- Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum Infiltration,    !- Name
    Sp-TopFloor_Plenum Sys-0 Flr-4 Sch-- undefined - HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    Space Function Electrical/Mechanical-sch-A Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0;                      !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    Space Function Office - open plan Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0;                      !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:ZoneAirDistribution,
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.3,                      !- Heating Sizing Factor
    1.3;                      !- Cooling Sizing Factor

Sizing:Zone,
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Electrical/Mechanical-sch-A Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    VAV with Reheat,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    13.1,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with Reheat 1,        !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    13.1,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with Reheat 2,        !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    13.1,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with Reheat 3,        !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    13.1,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    Chilled Water Loop,       !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7.0,                      !- Design Loop Exit Temperature
    6.0,                      !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Condenser Water Loop,     !- Plant or Condenser Loop Name
    Condenser,                !- Loop Type
    29.0,                     !- Design Loop Exit Temperature
    6.0,                      !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

Sizing:Plant,
    Main Service Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60.0000000000001,         !- Design Loop Exit Temperature
    5.0,                      !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat,    !- Name
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Electrical/Mechanical-sch-A Thermostat 2;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat,    !- Name
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 25;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat,    !- Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 32;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN Thermostat,    !- Name
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 38;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat,    !- Name
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 26;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat,    !- Name
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 24;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat,    !- Name
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 31;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN Thermostat,    !- Name
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN,    !- Zone or ZoneList Name
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 37;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat,    !- Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 23;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat,    !- Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 21;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat,    !- Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 20;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat,    !- Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 22;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat,    !- Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 30;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat,    !- Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 28;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat,    !- Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 27;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat,    !- Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 29;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN Thermostat,    !- Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 36;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN Thermostat,    !- Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 34;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN Thermostat,    !- Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 33;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN Thermostat,    !- Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone or ZoneList Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Office - open plan Thermostat 35;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Space Function Electrical/Mechanical-sch-A Thermostat 2,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 25,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 32,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 38,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 26,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 24,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 31,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 37,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 23,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 21,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 20,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 22,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 30,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 28,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 27,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 29,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 36,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 34,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 33,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - open plan Thermostat 35,    !- Name
    NECB-A-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 66,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    5.55885323836,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 3,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 64,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 89,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    4.99224091904,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 8,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 87,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 12 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 118,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    4.99224091904,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 15,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 116,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 19 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 150,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    4.99224091904,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 23,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 148,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 63,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    1.56735881028,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 2,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 55,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 86,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.07240548384,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 7,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 84,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 9 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 109,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.07240548384,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 12,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 100,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 18 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 147,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.07240548384,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 22,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 145,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 8 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 95,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.6268393776,             !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 10,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 93,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 80,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.40395029868,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 5,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 71,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 92,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.6268256708,             !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 9,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 90,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 83,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.40395029868,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 6,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 81,                  !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 11 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 115,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.6268393776,             !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 14,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 113,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 13 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 121,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.40395029868,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 16,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 119,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 10 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 112,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.6268256708,             !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 13,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 110,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 14 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 124,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.40395029868,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 17,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 122,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 20 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 153,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.6268393776,             !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 24,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 151,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 17 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 144,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.40395029868,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 21,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 142,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 15 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 138,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.6268256708,             !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 19,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 129,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 16 Damper Outlet,    !- Damper Air Outlet Node Name
    Node 141,                 !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    0.40395029868,            !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Coil Heating Electric 20,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Node 139,                 !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    43.0;                     !- Maximum Reheat Air Temperature

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2,    !- Name
    Node 64,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 6,    !- Name
    Node 87,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 6;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 12,    !- Name
    Node 116,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 12;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 19,    !- Name
    Node 148,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 19;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1,    !- Name
    Node 55,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 5,    !- Name
    Node 84,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 5;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 9,    !- Name
    Node 100,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 9;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 18,    !- Name
    Node 145,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 18;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 8,    !- Name
    Node 93,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 8;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3,    !- Name
    Node 71,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 7,    !- Name
    Node 90,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 7;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 4,    !- Name
    Node 81,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 4;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 11,    !- Name
    Node 113,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 11;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 13,    !- Name
    Node 119,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 13;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 10,    !- Name
    Node 110,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 10;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 14,    !- Name
    Node 122,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 14;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 20,    !- Name
    Node 151,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 20;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 17,    !- Name
    Node 142,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 17;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 15,    !- Name
    Node 129,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 15;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 16,    !- Name
    Node 139,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 16;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 2,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 6,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 6,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 12,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 12,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 19,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 19,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 1,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 5,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 5,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 9,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 9,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 18,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 18,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 8,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 8,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 3,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 7,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 7,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 4,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 4,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 11,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 11,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 13,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 13,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 10,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 10,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 14,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 14,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 20,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 20,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 17,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 17,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 15,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 15,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 16,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 16,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Zone Name
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 10,                  !- Zone Air Node Name
    Node 65;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone Name
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 9,                   !- Zone Air Node Name
    Node 88;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 17,                  !- Zone Air Node Name
    Node 117;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN,    !- Zone Name
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 23,                  !- Zone Air Node Name
    Node 149;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone Name
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 11,                  !- Zone Air Node Name
    Node 62;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone Name
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 8,                   !- Zone Air Node Name
    Node 85;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 16,                  !- Zone Air Node Name
    Node 108;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN,    !- Zone Name
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 22,                  !- Zone Air Node Name
    Node 146;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 7,                   !- Zone Air Node Name
    Node 94;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 5,                   !- Zone Air Node Name
    Node 79;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Node 91;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 6,                   !- Zone Air Node Name
    Node 82;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 15,                  !- Zone Air Node Name
    Node 114;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 13,                  !- Zone Air Node Name
    Node 120;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 12,                  !- Zone Air Node Name
    Node 111;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 14,                  !- Zone Air Node Name
    Node 123;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 21,                  !- Zone Air Node Name
    Node 152;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 19,                  !- Zone Air Node Name
    Node 143;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 18,                  !- Zone Air Node Name
    Node 137;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 20,                  !- Zone Air Node Name
    Node 140;                 !- Zone Return Air Node or NodeList Name

Fan:VariableVolume,
    Fan Variable Volume 1,    !- Name
    VAV with Reheat Occ Sch,    !- Availability Schedule Name
    0.549965,                 !- Fan Total Efficiency
    1458.33,                  !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.5,                      !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.8461,                   !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    -4.1457,                  !- Fan Power Coefficient 1
    16.803,                   !- Fan Power Coefficient 2
    -19.471,                  !- Fan Power Coefficient 3
    7.8488,                   !- Fan Power Coefficient 4
    0.0,                      !- Fan Power Coefficient 5
    Node 59,                  !- Air Inlet Node Name
    Node 52;                  !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 2,    !- Name
    VAV with Reheat 1 Occ Sch,    !- Availability Schedule Name
    0.549965,                 !- Fan Total Efficiency
    1458.33,                  !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.5,                      !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.8461,                   !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    -4.1457,                  !- Fan Power Coefficient 1
    16.803,                   !- Fan Power Coefficient 2
    -19.471,                  !- Fan Power Coefficient 3
    7.8488,                   !- Fan Power Coefficient 4
    0.0,                      !- Fan Power Coefficient 5
    Node 76,                  !- Air Inlet Node Name
    Node 68;                  !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 3,    !- Name
    VAV with Reheat 2 Occ Sch,    !- Availability Schedule Name
    0.549965,                 !- Fan Total Efficiency
    1458.33,                  !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.22,                     !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.8461,                   !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    -0.3477,                  !- Fan Power Coefficient 1
    4.0976,                   !- Fan Power Coefficient 2
    -5.0024,                  !- Fan Power Coefficient 3
    2.268,                    !- Fan Power Coefficient 4
    0.0,                      !- Fan Power Coefficient 5
    Node 105,                 !- Air Inlet Node Name
    Node 97;                  !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 4,    !- Name
    VAV with Reheat 3 Occ Sch,    !- Availability Schedule Name
    0.549965,                 !- Fan Total Efficiency
    1458.33,                  !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.5,                      !- Fan Power Minimum Flow Fraction
    0.0,                      !- Fan Power Minimum Air Flow Rate
    0.8461,                   !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    -4.1457,                  !- Fan Power Coefficient 1
    16.803,                   !- Fan Power Coefficient 2
    -19.471,                  !- Fan Power Coefficient 3
    7.8488,                   !- Fan Power Coefficient 4
    0.0,                      !- Fan Power Coefficient 5
    Node 134,                 !- Air Inlet Node Name
    Node 126;                 !- Air Outlet Node Name

Coil:Cooling:Water,
    Coil Cooling Water 1,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 29,                  !- Water Inlet Node Name
    Node 56,                  !- Water Outlet Node Name
    Node 61,                  !- Air Inlet Node Name
    Node 60,                  !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Coil Cooling Water 2,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 72,                  !- Water Inlet Node Name
    Node 73,                  !- Water Outlet Node Name
    Node 78,                  !- Air Inlet Node Name
    Node 77,                  !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Coil Cooling Water 3,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 101,                 !- Water Inlet Node Name
    Node 102,                 !- Water Outlet Node Name
    Node 107,                 !- Air Inlet Node Name
    Node 106,                 !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Coil Cooling Water 4,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 130,                 !- Water Inlet Node Name
    Node 131,                 !- Water Outlet Node Name
    Node 136,                 !- Air Inlet Node Name
    Node 135,                 !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Heating:Electric,
    Coil Heating Electric 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,    !- Air Inlet Node Name
    Node 64;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,    !- Air Inlet Node Name
    Node 87;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 12 Damper Outlet,    !- Air Inlet Node Name
    Node 116;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 19 Damper Outlet,    !- Air Inlet Node Name
    Node 148;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,    !- Air Inlet Node Name
    Node 55;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,    !- Air Inlet Node Name
    Node 84;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 9 Damper Outlet,    !- Air Inlet Node Name
    Node 100;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 18 Damper Outlet,    !- Air Inlet Node Name
    Node 145;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 8 Damper Outlet,    !- Air Inlet Node Name
    Node 93;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,    !- Air Inlet Node Name
    Node 71;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,    !- Air Inlet Node Name
    Node 90;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,    !- Air Inlet Node Name
    Node 81;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 11 Damper Outlet,    !- Air Inlet Node Name
    Node 113;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 13 Damper Outlet,    !- Air Inlet Node Name
    Node 119;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 10 Damper Outlet,    !- Air Inlet Node Name
    Node 110;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 14 Damper Outlet,    !- Air Inlet Node Name
    Node 122;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 20 Damper Outlet,    !- Air Inlet Node Name
    Node 151;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 17 Damper Outlet,    !- Air Inlet Node Name
    Node 142;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 15 Damper Outlet,    !- Air Inlet Node Name
    Node 129;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Air Terminal Single Duct VAV Reheat 16 Damper Outlet,    !- Air Inlet Node Name
    Node 139;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 60,                  !- Air Inlet Node Name
    Node 59,                  !- Air Outlet Node Name
    Node 59;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 77,                  !- Air Inlet Node Name
    Node 76,                  !- Air Outlet Node Name
    Node 76;                  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 106,                 !- Air Inlet Node Name
    Node 105,                 !- Air Outlet Node Name
    Node 105;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1.0,                      !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 135,                 !- Air Inlet Node Name
    Node 134,                 !- Air Outlet Node Name
    Node 134;                 !- Temperature Setpoint Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
    VAV with Reheat 2 ERV,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Nominal Supply Air Flow Rate
    0.5,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0.5,                      !- Latent Effectiveness at 100 Heating Air Flow
    0.5,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0.5,                      !- Latent Effectiveness at 75 Heating Air Flow
    0.5,                      !- Sensible Effectiveness at 100 Cooling Air Flow
    0.5,                      !- Latent Effectiveness at 100 Cooling Air Flow
    0.5,                      !- Sensible Effectiveness at 75 Cooling Air Flow
    0.5,                      !- Latent Effectiveness at 75 Cooling Air Flow
    Node 103,                 !- Supply Air Inlet Node Name
    Node 207,                 !- Supply Air Outlet Node Name
    Node 208,                 !- Exhaust Air Inlet Node Name
    Node 104,                 !- Exhaust Air Outlet Node Name
    50.0,                     !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    Yes;                      !- Economizer Lockout

Controller:WaterCoil,
    Controller Water Coil 1,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 60,                  !- Sensor Node Name
    Node 29,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 2,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 77,                  !- Sensor Node Name
    Node 72,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 3,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 106,                 !- Sensor Node Name
    Node 101,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 4,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 135,                 !- Sensor Node Name
    Node 130,                 !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0.0;                      !- Minimum Actuated Flow

Controller:OutdoorAir,
    Controller Outdoor Air 1,    !- Name
    Node 58,                  !- Relief Air Outlet Node Name
    Node 51,                  !- Return Air Node Name
    Node 61,                  !- Mixed Air Node Name
    Node 57,                  !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    DifferentialEnthalpy,     !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    VAV with Reheat Occ Sch,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,    !- Name
    Node 75,                  !- Relief Air Outlet Node Name
    Node 67,                  !- Return Air Node Name
    Node 78,                  !- Mixed Air Node Name
    Node 74,                  !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    DifferentialEnthalpy,     !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    VAV with Reheat 1 Occ Sch,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 3,    !- Name
    Node 208,                 !- Relief Air Outlet Node Name
    Node 96,                  !- Return Air Node Name
    Node 107,                 !- Mixed Air Node Name
    Node 103,                 !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    DifferentialEnthalpy,     !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    VAV with Reheat 2 Occ Sch,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 4,    !- Name
    Node 133,                 !- Relief Air Outlet Node Name
    Node 125,                 !- Return Air Node Name
    Node 136,                 !- Mixed Air Node Name
    Node 132,                 !- Actuator Node Name
    0.0,                      !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    DifferentialEnthalpy,     !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    VAV with Reheat 3 Occ Sch,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    VAV with Reheat Occ Sch,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Zone 1 Name
    Space Function Electrical/Mechanical-sch-A Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 1
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone 2 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 2
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 2

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    VAV with Reheat 1 Occ Sch,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone 1 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 1
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone 2 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 2
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 2
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone 3 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 3
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 3
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone 4 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 4
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 4
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone 5 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 5
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 5
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone 6 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 6
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 6

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,    !- Name
    VAV with Reheat 2 Occ Sch,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone 1 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 1
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone 2 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 2
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 2
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone 3 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 3
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 3
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone 4 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 4
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 4
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone 5 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 5
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 5
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone 6 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 6
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 6

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,    !- Name
    VAV with Reheat 3 Occ Sch,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN,    !- Zone 1 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 1
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN,    !- Zone 2 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 2
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 2
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone 3 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 3
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 3
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone 4 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 4
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 4
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone 5 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 5
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name 5
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone 6 Name
    Space Function Office - open plan Ventilation,    !- Design Specification Outdoor Air Object Name 6
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 6

AirLoopHVAC:ControllerList,
    VAV with Reheat Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with Reheat 1 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 2;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 2;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with Reheat 2 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 3;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 3;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with Reheat 3 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 4;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 4 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 4;    !- Controller 1 Name

AirLoopHVAC,
    VAV with Reheat,          !- Name
    VAV with Reheat Controllers,    !- Controller List Name
    VAV with Reheat AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with Reheat Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 51,                  !- Supply Side Inlet Node Name
    Node 54,                  !- Demand Side Outlet Node Name
    VAV with Reheat Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with Reheat Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with Reheat 1,        !- Name
    VAV with Reheat 1 Controllers,    !- Controller List Name
    VAV with Reheat 1 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with Reheat 1 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 67,                  !- Supply Side Inlet Node Name
    Node 70,                  !- Demand Side Outlet Node Name
    VAV with Reheat 1 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with Reheat 1 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with Reheat 2,        !- Name
    VAV with Reheat 2 Controllers,    !- Controller List Name
    VAV with Reheat 2 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with Reheat 2 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 96,                  !- Supply Side Inlet Node Name
    Node 99,                  !- Demand Side Outlet Node Name
    VAV with Reheat 2 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with Reheat 2 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with Reheat 3,        !- Name
    VAV with Reheat 3 Controllers,    !- Controller List Name
    VAV with Reheat 3 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with Reheat 3 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 125,                 !- Supply Side Inlet Node Name
    Node 128,                 !- Demand Side Outlet Node Name
    VAV with Reheat 3 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with Reheat 3 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,    !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 1 Object Type
    VAV with Reheat 2 ERV,    !- Component 1 Name
    OutdoorAir:Mixer,         !- Component 2 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;    !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 4 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,    !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,    !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,    !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 3 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 4,    !- Name
    Air Loop HVAC Outdoor Air System 4 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 4 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 4 Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,    !- Name
    Node 61,                  !- Mixed Air Node Name
    Node 57,                  !- Outdoor Air Stream Node Name
    Node 58,                  !- Relief Air Stream Node Name
    Node 51;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,    !- Name
    Node 78,                  !- Mixed Air Node Name
    Node 74,                  !- Outdoor Air Stream Node Name
    Node 75,                  !- Relief Air Stream Node Name
    Node 67;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,    !- Name
    Node 107,                 !- Mixed Air Node Name
    Node 207,                 !- Outdoor Air Stream Node Name
    Node 208,                 !- Relief Air Stream Node Name
    Node 96;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,    !- Name
    Node 136,                 !- Mixed Air Node Name
    Node 132,                 !- Outdoor Air Stream Node Name
    Node 133,                 !- Relief Air Stream Node Name
    Node 125;                 !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 53,                  !- Inlet Node Name
    Node 63,                  !- Outlet 1 Node Name
    Node 66;                  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    Node 69,                  !- Inlet Node Name
    Node 80,                  !- Outlet 1 Node Name
    Node 83,                  !- Outlet 2 Node Name
    Node 86,                  !- Outlet 3 Node Name
    Node 89,                  !- Outlet 4 Node Name
    Node 92,                  !- Outlet 5 Node Name
    Node 95;                  !- Outlet 6 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,    !- Name
    Node 98,                  !- Inlet Node Name
    Node 109,                 !- Outlet 1 Node Name
    Node 112,                 !- Outlet 2 Node Name
    Node 115,                 !- Outlet 3 Node Name
    Node 118,                 !- Outlet 4 Node Name
    Node 121,                 !- Outlet 5 Node Name
    Node 124;                 !- Outlet 6 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,    !- Name
    Node 127,                 !- Inlet Node Name
    Node 138,                 !- Outlet 1 Node Name
    Node 141,                 !- Outlet 2 Node Name
    Node 144,                 !- Outlet 3 Node Name
    Node 147,                 !- Outlet 4 Node Name
    Node 150,                 !- Outlet 5 Node Name
    Node 153;                 !- Outlet 6 Node Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat Node 53 Supply Path,    !- Name
    Node 53,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat 1 Node 69 Supply Path,    !- Name
    Node 69,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat 2 Node 98 Supply Path,    !- Name
    Node 98,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat 3 Node 127 Supply Path,    !- Name
    Node 127,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 54,                  !- Outlet Node Name
    Node 62,                  !- Inlet 1 Node Name
    Node 65;                  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Node 70,                  !- Outlet Node Name
    Node 79,                  !- Inlet 1 Node Name
    Node 82,                  !- Inlet 2 Node Name
    Node 85,                  !- Inlet 3 Node Name
    Node 88,                  !- Inlet 4 Node Name
    Node 91,                  !- Inlet 5 Node Name
    Node 94;                  !- Inlet 6 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,    !- Name
    Node 99,                  !- Outlet Node Name
    Node 108,                 !- Inlet 1 Node Name
    Node 111,                 !- Inlet 2 Node Name
    Node 114,                 !- Inlet 3 Node Name
    Node 117,                 !- Inlet 4 Node Name
    Node 120,                 !- Inlet 5 Node Name
    Node 123;                 !- Inlet 6 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,    !- Name
    Node 128,                 !- Outlet Node Name
    Node 137,                 !- Inlet 1 Node Name
    Node 140,                 !- Inlet 2 Node Name
    Node 143,                 !- Inlet 3 Node Name
    Node 146,                 !- Inlet 4 Node Name
    Node 149,                 !- Inlet 5 Node Name
    Node 152;                 !- Inlet 6 Node Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat Return Path,    !- Name
    Node 54,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat 1 Return Path,    !- Name
    Node 70,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat 2 Return Path,    !- Name
    Node 99,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat 3 Return Path,    !- Name
    Node 128,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;    !- Component 1 Name

Branch,
    VAV with Reheat Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,    !- Component 1 Name
    Node 51,                  !- Component 1 Inlet Node Name
    Node 61,                  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water 1,     !- Component 2 Name
    Node 61,                  !- Component 2 Inlet Node Name
    Node 60,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 1,    !- Component 3 Name
    Node 60,                  !- Component 3 Inlet Node Name
    Node 59,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 1,    !- Component 4 Name
    Node 59,                  !- Component 4 Inlet Node Name
    Node 52;                  !- Component 4 Outlet Node Name

Branch,
    VAV with Reheat 1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,    !- Component 1 Name
    Node 67,                  !- Component 1 Inlet Node Name
    Node 78,                  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water 2,     !- Component 2 Name
    Node 78,                  !- Component 2 Inlet Node Name
    Node 77,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 4,    !- Component 3 Name
    Node 77,                  !- Component 3 Inlet Node Name
    Node 76,                  !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 2,    !- Component 4 Name
    Node 76,                  !- Component 4 Inlet Node Name
    Node 68;                  !- Component 4 Outlet Node Name

Branch,
    VAV with Reheat 2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,    !- Component 1 Name
    Node 96,                  !- Component 1 Inlet Node Name
    Node 107,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water 3,     !- Component 2 Name
    Node 107,                 !- Component 2 Inlet Node Name
    Node 106,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 11,    !- Component 3 Name
    Node 106,                 !- Component 3 Inlet Node Name
    Node 105,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 3,    !- Component 4 Name
    Node 105,                 !- Component 4 Inlet Node Name
    Node 97;                  !- Component 4 Outlet Node Name

Branch,
    VAV with Reheat 3 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,    !- Component 1 Name
    Node 125,                 !- Component 1 Inlet Node Name
    Node 136,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water 4,     !- Component 2 Name
    Node 136,                 !- Component 2 Inlet Node Name
    Node 135,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 18,    !- Component 3 Name
    Node 135,                 !- Component 3 Inlet Node Name
    Node 134,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan Variable Volume 4,    !- Component 4 Name
    Node 134,                 !- Component 4 Inlet Node Name
    Node 126;                 !- Component 4 Outlet Node Name

Branch,
    Chilled Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Pump Constant Speed 1,    !- Component 1 Name
    Node 24,                  !- Component 1 Inlet Node Name
    Node 30;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Primary Chiller WaterCooled Scroll 347tons 0.6kW/ton,    !- Component 1 Name
    Node 26,                  !- Component 1 Inlet Node Name
    Node 31;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Secondary Chiller WaterCooled Scroll 347tons 0.6kW/ton,    !- Component 1 Name
    Node 32,                  !- Component 1 Inlet Node Name
    Node 33;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Node 34,                  !- Component 1 Inlet Node Name
    Node 35;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Node 36,                  !- Component 1 Inlet Node Name
    Node 25;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 27,                  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 1,     !- Component 1 Name
    Node 29,                  !- Component 1 Inlet Node Name
    Node 56;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 2,     !- Component 1 Name
    Node 72,                  !- Component 1 Inlet Node Name
    Node 73;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 3,     !- Component 1 Name
    Node 101,                 !- Component 1 Inlet Node Name
    Node 102;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 4,     !- Component 1 Name
    Node 130,                 !- Component 1 Inlet Node Name
    Node 131;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Outlet Pipe,    !- Component 1 Name
    Chilled Water Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 28;                  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Pump Constant Speed 2,    !- Component 1 Name
    Node 37,                  !- Component 1 Inlet Node Name
    Node 43;                  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,    !- Component 1 Object Type
    Cooling Tower Single Speed 1,    !- Component 1 Name
    Node 39,                  !- Component 1 Inlet Node Name
    Node 44;                  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 3,         !- Component 1 Name
    Node 45,                  !- Component 1 Inlet Node Name
    Node 46;                  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 4,         !- Component 1 Name
    Node 47,                  !- Component 1 Inlet Node Name
    Node 38;                  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Condenser Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 40,                  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Primary Chiller WaterCooled Scroll 347tons 0.6kW/ton,    !- Component 1 Name
    Node 42,                  !- Component 1 Inlet Node Name
    Node 48;                  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Secondary Chiller WaterCooled Scroll 347tons 0.6kW/ton,    !- Component 1 Name
    Node 49,                  !- Component 1 Inlet Node Name
    Node 50;                  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Condenser Water Loop Demand Outlet Pipe,    !- Component 1 Name
    Condenser Water Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 41;                  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Service Water Loop Pump,    !- Component 1 Name
    Node 154,                 !- Component 1 Inlet Node Name
    Node 160;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    300.0gal Electricity Water Heater - 300kBtu/hr 1.0 Therm Eff,    !- Component 1 Name
    Node 156,                 !- Component 1 Inlet Node Name
    Node 161;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 5,         !- Component 1 Name
    Node 162,                 !- Component 1 Inlet Node Name
    Node 163;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 7,         !- Component 1 Name
    Node 165,                 !- Component 1 Inlet Node Name
    Node 155;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 8,         !- Component 1 Name
    Node 157,                 !- Component 1 Inlet Node Name
    Node 166;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 6,         !- Component 1 Name
    Node 159,                 !- Component 1 Inlet Node Name
    Node 164;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 1,    !- Component 1 Name
    Node 168,                 !- Component 1 Inlet Node Name
    Node 169;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 2,    !- Component 1 Name
    Node 170,                 !- Component 1 Inlet Node Name
    Node 171;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 3,    !- Component 1 Name
    Node 172,                 !- Component 1 Inlet Node Name
    Node 173;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 4,    !- Component 1 Name
    Node 174,                 !- Component 1 Inlet Node Name
    Node 175;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 5,    !- Component 1 Name
    Node 176,                 !- Component 1 Inlet Node Name
    Node 177;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 6,    !- Component 1 Name
    Node 178,                 !- Component 1 Inlet Node Name
    Node 179;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 7,    !- Component 1 Name
    Node 180,                 !- Component 1 Inlet Node Name
    Node 181;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 8,    !- Component 1 Name
    Node 182,                 !- Component 1 Inlet Node Name
    Node 183;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 9,    !- Component 1 Name
    Node 184,                 !- Component 1 Inlet Node Name
    Node 185;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 10,    !- Component 1 Name
    Node 186,                 !- Component 1 Inlet Node Name
    Node 187;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 11,    !- Component 1 Name
    Node 188,                 !- Component 1 Inlet Node Name
    Node 189;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 12,    !- Component 1 Name
    Node 190,                 !- Component 1 Inlet Node Name
    Node 191;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 13,    !- Component 1 Name
    Node 192,                 !- Component 1 Inlet Node Name
    Node 193;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 14,    !- Component 1 Name
    Node 194,                 !- Component 1 Inlet Node Name
    Node 195;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 15,    !- Component 1 Name
    Node 196,                 !- Component 1 Inlet Node Name
    Node 197;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 16,    !- Component 1 Name
    Node 198,                 !- Component 1 Inlet Node Name
    Node 199;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 17,    !- Component 1 Name
    Node 200,                 !- Component 1 Inlet Node Name
    Node 201;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 18,    !- Component 1 Name
    Node 202,                 !- Component 1 Inlet Node Name
    Node 203;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 19,    !- Component 1 Name
    Node 204,                 !- Component 1 Inlet Node Name
    Node 205;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 9,         !- Component 1 Name
    Node 167,                 !- Component 1 Inlet Node Name
    Node 158;                 !- Component 1 Outlet Node Name

BranchList,
    VAV with Reheat Supply Branches,    !- Name
    VAV with Reheat Main Branch;    !- Branch 1 Name

BranchList,
    VAV with Reheat 1 Supply Branches,    !- Name
    VAV with Reheat 1 Main Branch;    !- Branch 1 Name

BranchList,
    VAV with Reheat 2 Supply Branches,    !- Name
    VAV with Reheat 2 Main Branch;    !- Branch 1 Name

BranchList,
    VAV with Reheat 3 Supply Branches,    !- Name
    VAV with Reheat 3 Main Branch;    !- Branch 1 Name

BranchList,
    Chilled Water Loop Supply Branches,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,    !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,    !- Branch 3 Name
    Chilled Water Loop Supply Branch 3,    !- Branch 4 Name
    Chilled Water Loop Supply Outlet Branch;    !- Branch 5 Name

BranchList,
    Chilled Water Loop Demand Branches,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,    !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,    !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,    !- Branch 4 Name
    Chilled Water Loop Demand Branch 4,    !- Branch 5 Name
    Chilled Water Loop Demand Bypass Branch,    !- Branch 6 Name
    Chilled Water Loop Demand Outlet Branch;    !- Branch 7 Name

BranchList,
    Condenser Water Loop Supply Branches,    !- Name
    Condenser Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,    !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,    !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Condenser Water Loop Demand Branches,    !- Name
    Condenser Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,    !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,    !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,    !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;    !- Branch 5 Name

BranchList,
    Main Service Water Loop Supply Branches,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,    !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,    !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Main Service Water Loop Demand Branches,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,    !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,    !- Branch 3 Name
    Main Service Water Loop Demand Branch 3,    !- Branch 4 Name
    Main Service Water Loop Demand Branch 4,    !- Branch 5 Name
    Main Service Water Loop Demand Branch 5,    !- Branch 6 Name
    Main Service Water Loop Demand Branch 6,    !- Branch 7 Name
    Main Service Water Loop Demand Branch 7,    !- Branch 8 Name
    Main Service Water Loop Demand Branch 8,    !- Branch 9 Name
    Main Service Water Loop Demand Branch 9,    !- Branch 10 Name
    Main Service Water Loop Demand Branch 10,    !- Branch 11 Name
    Main Service Water Loop Demand Branch 11,    !- Branch 12 Name
    Main Service Water Loop Demand Branch 12,    !- Branch 13 Name
    Main Service Water Loop Demand Branch 13,    !- Branch 14 Name
    Main Service Water Loop Demand Branch 14,    !- Branch 15 Name
    Main Service Water Loop Demand Branch 15,    !- Branch 16 Name
    Main Service Water Loop Demand Branch 16,    !- Branch 17 Name
    Main Service Water Loop Demand Branch 17,    !- Branch 18 Name
    Main Service Water Loop Demand Branch 18,    !- Branch 19 Name
    Main Service Water Loop Demand Branch 19,    !- Branch 20 Name
    Main Service Water Loop Demand Branch 20,    !- Branch 21 Name
    Main Service Water Loop Demand Bypass Branch,    !- Branch 22 Name
    Main Service Water Loop Demand Outlet Branch;    !- Branch 23 Name

Connector:Splitter,
    Chilled Water Loop Supply Splitter,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2,    !- Outlet Branch 2 Name
    Chilled Water Loop Supply Branch 3;    !- Outlet Branch 3 Name

Connector:Splitter,
    Chilled Water Loop Demand Splitter,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Chilled Water Loop Demand Bypass Branch;    !- Outlet Branch 5 Name

Connector:Splitter,
    Condenser Water Loop Supply Splitter,    !- Name
    Condenser Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Condenser Water Loop Demand Splitter,    !- Name
    Condenser Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;    !- Outlet Branch 3 Name

Connector:Splitter,
    Main Service Water Loop Supply Splitter,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,    !- Outlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,    !- Outlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,    !- Outlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,    !- Outlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,    !- Outlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,    !- Outlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,    !- Outlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,    !- Outlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,    !- Outlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,    !- Outlet Branch 16 Name
    Main Service Water Loop Demand Branch 17,    !- Outlet Branch 17 Name
    Main Service Water Loop Demand Branch 18,    !- Outlet Branch 18 Name
    Main Service Water Loop Demand Branch 19,    !- Outlet Branch 19 Name
    Main Service Water Loop Demand Branch 20,    !- Outlet Branch 20 Name
    Main Service Water Loop Demand Bypass Branch;    !- Outlet Branch 21 Name

Connector:Mixer,
    Chilled Water Loop Supply Mixer,    !- Name
    Chilled Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2,    !- Inlet Branch 2 Name
    Chilled Water Loop Supply Branch 3;    !- Inlet Branch 3 Name

Connector:Mixer,
    Chilled Water Loop Demand Mixer,    !- Name
    Chilled Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Chilled Water Loop Demand Bypass Branch;    !- Inlet Branch 5 Name

Connector:Mixer,
    Condenser Water Loop Supply Mixer,    !- Name
    Condenser Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Water Loop Demand Mixer,    !- Name
    Condenser Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;    !- Inlet Branch 3 Name

Connector:Mixer,
    Main Service Water Loop Supply Mixer,    !- Name
    Main Service Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,    !- Name
    Main Service Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,    !- Inlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,    !- Inlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,    !- Inlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,    !- Inlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,    !- Inlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,    !- Inlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,    !- Inlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,    !- Inlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,    !- Inlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,    !- Inlet Branch 16 Name
    Main Service Water Loop Demand Branch 17,    !- Inlet Branch 17 Name
    Main Service Water Loop Demand Branch 18,    !- Inlet Branch 18 Name
    Main Service Water Loop Demand Branch 19,    !- Inlet Branch 19 Name
    Main Service Water Loop Demand Branch 20,    !- Inlet Branch 20 Name
    Main Service Water Loop Demand Bypass Branch;    !- Inlet Branch 21 Name

ConnectorList,
    Chilled Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Chilled Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Condenser Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Condenser Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Sp-Basement Sys-6 Flr-2 Sch-A HPlcmt-north ZN Inlet Node List,    !- Name
    Node 64;                  !- Node 1 Name

NodeList,
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List,    !- Name
    Node 87;                  !- Node 1 Name

NodeList,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Inlet Node List,    !- Name
    Node 116;                 !- Node 1 Name

NodeList,
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN Inlet Node List,    !- Name
    Node 148;                 !- Node 1 Name

NodeList,
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Inlet Node List,    !- Name
    Node 55;                  !- Node 1 Name

NodeList,
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List,    !- Name
    Node 84;                  !- Node 1 Name

NodeList,
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN Inlet Node List,    !- Name
    Node 100;                 !- Node 1 Name

NodeList,
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN Inlet Node List,    !- Name
    Node 145;                 !- Node 1 Name

NodeList,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Inlet Node List,    !- Name
    Node 93;                  !- Node 1 Name

NodeList,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Inlet Node List,    !- Name
    Node 71;                  !- Node 1 Name

NodeList,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Inlet Node List,    !- Name
    Node 90;                  !- Node 1 Name

NodeList,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Inlet Node List,    !- Name
    Node 81;                  !- Node 1 Name

NodeList,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Inlet Node List,    !- Name
    Node 113;                 !- Node 1 Name

NodeList,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Inlet Node List,    !- Name
    Node 119;                 !- Node 1 Name

NodeList,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Inlet Node List,    !- Name
    Node 110;                 !- Node 1 Name

NodeList,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Inlet Node List,    !- Name
    Node 122;                 !- Node 1 Name

NodeList,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN Inlet Node List,    !- Name
    Node 151;                 !- Node 1 Name

NodeList,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN Inlet Node List,    !- Name
    Node 142;                 !- Node 1 Name

NodeList,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN Inlet Node List,    !- Name
    Node 129;                 !- Node 1 Name

NodeList,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN Inlet Node List,    !- Name
    Node 139;                 !- Node 1 Name

NodeList,
    VAV with Reheat Supply Outlet Nodes,    !- Name
    Node 52;                  !- Node 1 Name

NodeList,
    VAV with Reheat Demand Inlet Nodes,    !- Name
    Node 53;                  !- Node 1 Name

NodeList,
    VAV with Reheat 1 Supply Outlet Nodes,    !- Name
    Node 68;                  !- Node 1 Name

NodeList,
    VAV with Reheat 1 Demand Inlet Nodes,    !- Name
    Node 69;                  !- Node 1 Name

NodeList,
    VAV with Reheat 2 Supply Outlet Nodes,    !- Name
    Node 97;                  !- Node 1 Name

NodeList,
    VAV with Reheat 2 Demand Inlet Nodes,    !- Name
    Node 98;                  !- Node 1 Name

NodeList,
    VAV with Reheat 3 Supply Outlet Nodes,    !- Name
    Node 126;                 !- Node 1 Name

NodeList,
    VAV with Reheat 3 Demand Inlet Nodes,    !- Name
    Node 127;                 !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Node 57;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 74;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 103;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 132;                 !- Node or NodeList Name 1

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Node 34,                  !- Inlet Node Name
    Node 35;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 36,                  !- Inlet Node Name
    Node 25;                  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet Pipe,    !- Name
    Node 27,                  !- Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,    !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet Pipe,    !- Name
    Chilled Water Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 28;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,         !- Name
    Node 45,                  !- Inlet Node Name
    Node 46;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,         !- Name
    Node 47,                  !- Inlet Node Name
    Node 38;                  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Inlet Pipe,    !- Name
    Node 40,                  !- Inlet Node Name
    Condenser Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,    !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Outlet Pipe,    !- Name
    Condenser Water Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 41;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,         !- Name
    Node 162,                 !- Inlet Node Name
    Node 163;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 7,         !- Name
    Node 165,                 !- Inlet Node Name
    Node 155;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 8,         !- Name
    Node 157,                 !- Inlet Node Name
    Node 166;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 6,         !- Name
    Node 159,                 !- Inlet Node Name
    Node 164;                 !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,    !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 9,         !- Name
    Node 167,                 !- Inlet Node Name
    Node 158;                 !- Outlet Node Name

Pump:ConstantSpeed,
    Pump Constant Speed 1,    !- Name
    Node 24,                  !- Inlet Node Name
    Node 30,                  !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    179352.0,                 !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.936,                    !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282;              !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:ConstantSpeed,
    Pump Constant Speed 2,    !- Name
    Node 37,                  !- Inlet Node Name
    Node 43,                  !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    179352.0,                 !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.954,                    !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282;              !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:ConstantSpeed,
    Service Water Loop Pump,    !- Name
    Node 154,                 !- Inlet Node Name
    Node 160,                 !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    29891.0,                  !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.7,                      !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282;              !- Design Shaft Power per Unit Flow Rate per Unit Head

Chiller:Electric:EIR,
    Primary Chiller WaterCooled Scroll 347tons 0.6kW/ton,    !- Name
    1219517.03828988,         !- Reference Capacity
    5.67258064516129,         !- Reference COP
    6.67,                     !- Reference Leaving Chilled Water Temperature
    29.4,                     !- Reference Entering Condenser Fluid Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Fluid Flow Rate
    WaterCooled_Scroll_CAPFT_NECB2011,    !- Cooling Capacity Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFT_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                     !- Minimum Part Load Ratio
    1.0,                      !- Maximum Part Load Ratio
    1.0,                      !- Optimum Part Load Ratio
    0.25,                     !- Minimum Unloading Ratio
    Node 26,                  !- Chilled Water Inlet Node Name
    Node 31,                  !- Chilled Water Outlet Node Name
    Node 42,                  !- Condenser Inlet Node Name
    Node 48,                  !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0.0,                      !- Condenser Fan Power Ratio
    1.0,                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                      !- Leaving Chilled Water Lower Temperature Limit
    LeavingSetpointModulated,    !- Chiller Flow Mode
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1.0,                      !- Sizing Factor
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                  !- EndUse Subcategory

Chiller:Electric:EIR,
    Secondary Chiller WaterCooled Scroll 347tons 0.6kW/ton,    !- Name
    1219517.03828988,         !- Reference Capacity
    5.67258064516129,         !- Reference COP
    6.67,                     !- Reference Leaving Chilled Water Temperature
    29.4,                     !- Reference Entering Condenser Fluid Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Fluid Flow Rate
    WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Cooling Capacity Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFPLR_NECB2011 1,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                     !- Minimum Part Load Ratio
    1.0,                      !- Maximum Part Load Ratio
    1.0,                      !- Optimum Part Load Ratio
    0.25,                     !- Minimum Unloading Ratio
    Node 32,                  !- Chilled Water Inlet Node Name
    Node 33,                  !- Chilled Water Outlet Node Name
    Node 49,                  !- Condenser Inlet Node Name
    Node 50,                  !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0.0,                      !- Condenser Fan Power Ratio
    1.0,                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                      !- Leaving Chilled Water Lower Temperature Limit
    LeavingSetpointModulated,    !- Chiller Flow Mode
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1.0,                      !- Sizing Factor
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                  !- EndUse Subcategory

CoolingTower:SingleSpeed,
    Cooling Tower Single Speed 1,    !- Name
    Node 39,                  !- Water Inlet Node Name
    Node 44,                  !- Water Outlet Node Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    43035.0468075511,         !- Design Fan Power
    Autosize,                 !- Design UFactor Times Area Value
    Autosize,                 !- Free Convection Air Flow Rate
    0.1,                      !- Free Convection Air Flow Rate Sizing Factor
    Autosize,                 !- Free Convection UFactor Times Area Value
    0.1,                      !- Free Convection UFactor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    1.25,                     !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                         !- Nominal Capacity
    0.0,                      !- Free Convection Capacity
    0.1,                      !- Free Convection Nominal Capacity Sizing Factor
    25.6,                     !- Design Inlet Air DryBulb Temperature
    25.6,                     !- Design Inlet Air WetBulb Temperature
    Autosize,                 !- Design Approach Temperature
    Autosize,                 !- Design Range Temperature
    0.0,                      !- Basin Heater Capacity
    2.0,                      !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    LossFactor,               !- Evaporation Loss Mode
    0.2,                      !- Evaporation Loss Factor
    0.008,                    !- Drift Loss Percent
    ConcentrationRatio,       !- Blowdown Calculation Mode
    3.0,                      !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    FanCycling,               !- Capacity Control
    2,                        !- Number of Cells
    MinimalCell,              !- Cell Control
    0.33,                     !- Cell Minimum Water Flow Rate Fraction
    2.5,                      !- Cell Maximum Water Flow Rate Fraction
    1.0,                      !- Sizing Factor
    General;                  !- EndUse Subcategory

WaterHeater:Mixed,
    300.0gal Electricity Water Heater - 300kBtu/hr 1.0 Therm Eff,    !- Name
    1.13562353519096,         !- Tank Volume
    Service Water Loop Temp - 140F,    !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference
    82.2222222222223,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    87921.3210516667,         !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0.0,                      !- Heater Ignition Minimum Flow Rate
    0.0,                      !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1.0,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    19.9991698285524,         !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    19.9991698285524,         !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0.0,                      !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    4.71924811856186,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- Off Cycle Loss Fraction to Zone
    4.71924811856186,         !- On Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 156,                 !- Use Side Inlet Node Name
    Node 161,                 !- Use Side Outlet Node Name
    1.0,                      !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1.0,                      !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

PlantLoop,
    Chilled Water Loop,       !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 25,                  !- Loop Temperature Setpoint Node Name
    100.0,                    !- Maximum Loop Temperature
    0.0,                      !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 24,                  !- Plant Side Inlet Node Name
    Node 25,                  !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,    !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 27,                  !- Demand Side Inlet Node Name
    Node 28,                  !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,    !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Condenser Water Loop,     !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 38,                  !- Loop Temperature Setpoint Node Name
    100.0,                    !- Maximum Loop Temperature
    0.0,                      !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 37,                  !- Plant Side Inlet Node Name
    Node 38,                  !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,    !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 40,                  !- Demand Side Inlet Node Name
    Node 41,                  !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,    !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantLoop,
    Main Service Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 155,                 !- Loop Temperature Setpoint Node Name
    60.0,                     !- Maximum Loop Temperature
    10.0,                     !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 154,                 !- Plant Side Inlet Node Name
    Node 155,                 !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,    !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 157,                 !- Demand Side Inlet Node Name
    Node 158,                 !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,    !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,    !- Name
    Chiller:Electric:EIR,     !- Equipment 1 Object Type
    Primary Chiller WaterCooled Scroll 347tons 0.6kW/ton,    !- Equipment 1 Name
    Chiller:Electric:EIR,     !- Equipment 2 Object Type
    Secondary Chiller WaterCooled Scroll 347tons 0.6kW/ton;    !- Equipment 2 Name

PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,    !- Name
    CoolingTower:SingleSpeed,    !- Equipment 1 Object Type
    Cooling Tower Single Speed 1;    !- Equipment 1 Name

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    300.0gal Electricity Water Heater - 300kBtu/hr 1.0 Therm Eff;    !- Equipment 1 Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    Chilled Water Loop Cooling Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    Condenser Water Loop Cooling Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    Main Service Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 4 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    VAV with Reheat Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    VAV with Reheat 1 Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    VAV with Reheat 2 Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    VAV with Reheat 3 Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManagerAssignmentList,
    VAV with Reheat AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with Reheat 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with Reheat 2 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with Reheat 3 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 4 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,    !- Name
    Temperature,              !- Control Variable
    Supply Air Temp,          !- Schedule Name
    Node 52;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 4,    !- Name
    Temperature,              !- Control Variable
    Supply Air Temp 1,        !- Schedule Name
    Node 68;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 5,    !- Name
    Temperature,              !- Control Variable
    Supply Air Temp 2,        !- Schedule Name
    Node 97;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 6,    !- Name
    Temperature,              !- Control Variable
    Supply Air Temp 3,        !- Schedule Name
    Node 126;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    CHW Temp,                 !- Schedule Name
    Node 25;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,    !- Name
    Temperature,              !- Control Variable
    CW Temp,                  !- Schedule Name
    Node 38;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,    !- Name
    Temperature,              !- Control Variable
    Service Water Loop Temp - 140F,    !- Schedule Name
    Node 155;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 61 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 52,                  !- Reference Setpoint Node Name
    Node 59,                  !- Fan Inlet Node Name
    Node 52,                  !- Fan Outlet Node Name
    Node 61;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 60 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 52,                  !- Reference Setpoint Node Name
    Node 59,                  !- Fan Inlet Node Name
    Node 52,                  !- Fan Outlet Node Name
    Node 60;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 59 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 52,                  !- Reference Setpoint Node Name
    Node 59,                  !- Fan Inlet Node Name
    Node 52,                  !- Fan Outlet Node Name
    Node 59;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 78 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 68,                  !- Reference Setpoint Node Name
    Node 76,                  !- Fan Inlet Node Name
    Node 68,                  !- Fan Outlet Node Name
    Node 78;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 77 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 68,                  !- Reference Setpoint Node Name
    Node 76,                  !- Fan Inlet Node Name
    Node 68,                  !- Fan Outlet Node Name
    Node 77;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 76 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 68,                  !- Reference Setpoint Node Name
    Node 76,                  !- Fan Inlet Node Name
    Node 68,                  !- Fan Outlet Node Name
    Node 76;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 107 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 97,                  !- Reference Setpoint Node Name
    Node 105,                 !- Fan Inlet Node Name
    Node 97,                  !- Fan Outlet Node Name
    Node 107;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 106 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 97,                  !- Reference Setpoint Node Name
    Node 105,                 !- Fan Inlet Node Name
    Node 97,                  !- Fan Outlet Node Name
    Node 106;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 105 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 97,                  !- Reference Setpoint Node Name
    Node 105,                 !- Fan Inlet Node Name
    Node 97,                  !- Fan Outlet Node Name
    Node 105;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 136 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 126,                 !- Reference Setpoint Node Name
    Node 134,                 !- Fan Inlet Node Name
    Node 126,                 !- Fan Outlet Node Name
    Node 136;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 135 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 126,                 !- Reference Setpoint Node Name
    Node 134,                 !- Fan Inlet Node Name
    Node 126,                 !- Fan Outlet Node Name
    Node 135;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 134 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 126,                 !- Reference Setpoint Node Name
    Node 134,                 !- Fan Inlet Node Name
    Node 126,                 !- Fan Outlet Node Name
    Node 134;                 !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 1,    !- Name
    Temperature,              !- Control Variable
    -99.0,                    !- Minimum Setpoint Temperature
    99.0,                     !- Maximum Setpoint Temperature
    1e-05,                    !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    Node 107,                 !- Reference Setpoint Node Name
    Node 107,                 !- Mixed Air Stream Node Name
    Node 103,                 !- Outdoor Air Stream Node Name
    Node 96,                  !- Return Air Stream Node Name
    Node 207;                 !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Core_bottom Service Water Use 0.96gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.04230454844956e-05,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 5,       !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 3,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 4;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_mid Service Water Use 0.96gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.04230454844956e-05,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 8,       !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 6,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 7;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_top Service Water Use 0.96gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.04230454844956e-05,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 11,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 9,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 10;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_zn_1 Service Water Use 0.12gal/min,    !- Name
    General,                  !- EndUse Subcategory
    7.58688229162649e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 14,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 12,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 13;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_zn_2 Service Water Use 0.08gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.88916854503705e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 17,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 15,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 16;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_zn_3 Service Water Use 0.12gal/min,    !- Name
    General,                  !- EndUse Subcategory
    7.58671639286214e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 20,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 18,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 19;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_zn_4 Service Water Use 0.08gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.88916854503705e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 23,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Schedule Ruleset 21,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 22;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_zn_1 Service Water Use 0.12gal/min,    !- Name
    General,                  !- EndUse Subcategory
    7.58688229162649e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 26,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 24,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 25;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_zn_2 Service Water Use 0.08gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.88916854503705e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 29,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 27,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 28;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_zn_3 Service Water Use 0.12gal/min,    !- Name
    General,                  !- EndUse Subcategory
    7.58671639286214e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 32,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 30,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 31;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_zn_4 Service Water Use 0.08gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.88916854503705e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 35,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Schedule Ruleset 33,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 34;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_zn_1 Service Water Use 0.12gal/min,    !- Name
    General,                  !- EndUse Subcategory
    7.58688229162649e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 38,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 36,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 37;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_zn_2 Service Water Use 0.08gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.88916854503705e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 41,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 39,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 40;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_zn_3 Service Water Use 0.12gal/min,    !- Name
    General,                  !- EndUse Subcategory
    7.58671639286214e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 44,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 42,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 43;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_zn_4 Service Water Use 0.08gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.88916854503705e-06,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 47,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN,    !- Zone Name
    Schedule Ruleset 45,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 46;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Datacenter_basement_zn_6 Service Water Use 0.3gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.89703570440437e-05,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 50,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-DataCenter_basement_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone Name
    Schedule Ruleset 48,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 49;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Datacenter_bot_zn_6 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    8.76351905755489e-07,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 53,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-DataCenter_bot_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 51,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 52;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Datacenter_mid_zn_6 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    8.76351905755488e-07,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 56,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 54,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 55;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Datacenter_top_zn_6 Service Water Use 0.01gal/min,    !- Name
    General,                  !- EndUse Subcategory
    8.76351905755488e-07,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 59,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 57,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 58;      !- Latent Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Node 168,                 !- Inlet Node Name
    Node 169,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_bottom Service Water Use 0.96gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2,    !- Name
    Node 170,                 !- Inlet Node Name
    Node 171,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_mid Service Water Use 0.96gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 3,    !- Name
    Node 172,                 !- Inlet Node Name
    Node 173,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_top Service Water Use 0.96gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 4,    !- Name
    Node 174,                 !- Inlet Node Name
    Node 175,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_zn_1 Service Water Use 0.12gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 5,    !- Name
    Node 176,                 !- Inlet Node Name
    Node 177,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_zn_2 Service Water Use 0.08gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 6,    !- Name
    Node 178,                 !- Inlet Node Name
    Node 179,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_zn_3 Service Water Use 0.12gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 7,    !- Name
    Node 180,                 !- Inlet Node Name
    Node 181,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_zn_4 Service Water Use 0.08gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 8,    !- Name
    Node 182,                 !- Inlet Node Name
    Node 183,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_zn_1 Service Water Use 0.12gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 9,    !- Name
    Node 184,                 !- Inlet Node Name
    Node 185,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_zn_2 Service Water Use 0.08gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 10,    !- Name
    Node 186,                 !- Inlet Node Name
    Node 187,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_zn_3 Service Water Use 0.12gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 11,    !- Name
    Node 188,                 !- Inlet Node Name
    Node 189,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_zn_4 Service Water Use 0.08gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 12,    !- Name
    Node 190,                 !- Inlet Node Name
    Node 191,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_zn_1 Service Water Use 0.12gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 13,    !- Name
    Node 192,                 !- Inlet Node Name
    Node 193,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_zn_2 Service Water Use 0.08gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 14,    !- Name
    Node 194,                 !- Inlet Node Name
    Node 195,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_zn_3 Service Water Use 0.12gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 15,    !- Name
    Node 196,                 !- Inlet Node Name
    Node 197,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_zn_4 Service Water Use 0.08gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 16,    !- Name
    Node 198,                 !- Inlet Node Name
    Node 199,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Datacenter_basement_zn_6 Service Water Use 0.3gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 17,    !- Name
    Node 200,                 !- Inlet Node Name
    Node 201,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Datacenter_bot_zn_6 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 18,    !- Name
    Node 202,                 !- Inlet Node Name
    Node 203,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Datacenter_mid_zn_6 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 19,    !- Name
    Node 204,                 !- Inlet Node Name
    Node 205,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Datacenter_top_zn_6 Service Water Use 0.01gal/min;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
    0.04412,                  !- Coefficient1 Constant
    0.640367,                 !- Coefficient2 x
    0.319555,                 !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    WaterCooled_Scroll_EIRFPLR_NECB2011 1,    !- Name
    0.04412,                  !- Coefficient1 Constant
    0.640367,                 !- Coefficient2 x
    0.319555,                 !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIInletVanes-NECB2011-FPLR,    !- Name
    -4.1457,                  !- Coefficient1 Constant
    16.803,                   !- Coefficient2 x
    -19.471,                  !- Coefficient3 x2
    7.8488,                   !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIInletVanes-NECB2011-FPLR 1,    !- Name
    -4.1457,                  !- Coefficient1 Constant
    16.803,                   !- Coefficient2 x
    -19.471,                  !- Coefficient3 x2
    7.8488,                   !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIInletVanes-NECB2011-FPLR 2,    !- Name
    -4.1457,                  !- Coefficient1 Constant
    16.803,                   !- Coefficient2 x
    -19.471,                  !- Coefficient3 x2
    7.8488,                   !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIInletVanes-NECB2011-FPLR 3,    !- Name
    -4.1457,                  !- Coefficient1 Constant
    16.803,                   !- Coefficient2 x
    -19.471,                  !- Coefficient3 x2
    7.8488,                   !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIInletVanes-NECB2011-FPLR 4,    !- Name
    -4.1457,                  !- Coefficient1 Constant
    16.803,                   !- Coefficient2 x
    -19.471,                  !- Coefficient3 x2
    7.8488,                   !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIInletVanes-NECB2011-FPLR 5,    !- Name
    -4.1457,                  !- Coefficient1 Constant
    16.803,                   !- Coefficient2 x
    -19.471,                  !- Coefficient3 x2
    7.8488,                   !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-FCInletVanes-NECB2011-FPLR,    !- Name
    -0.3477,                  !- Coefficient1 Constant
    4.0976,                   !- Coefficient2 x
    -5.0024,                  !- Coefficient3 x2
    2.268,                    !- Coefficient4 x3
    0.22,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    VarVolFan-FCInletVanes-NECB2011-FPLR 1,    !- Name
    -0.3477,                  !- Coefficient1 Constant
    4.0976,                   !- Coefficient2 x
    -5.0024,                  !- Coefficient3 x2
    2.268,                    !- Coefficient4 x3
    0.22,                     !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Biquadratic,
    WaterCooled_Scroll_CAPFT_NECB2011,    !- Name
    0.94418,                  !- Coefficient1 Constant
    0.0337102,                !- Coefficient2 x
    9.75564e-05,              !- Coefficient3 x2
    -0.00322114,              !- Coefficient4 y
    -4.91832e-05,             !- Coefficient5 y2
    -0.000177584,             !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_Scroll_EIRFT_NECB2011,    !- Name
    0.727393,                 !- Coefficient1 Constant
    -0.0118922,               !- Coefficient2 x
    0.000541177,              !- Coefficient3 x2
    0.00187934,               !- Coefficient4 y
    0.000473461,              !- Coefficient5 y2
    -0.000711472,             !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
    0.94418,                  !- Coefficient1 Constant
    0.0337102,                !- Coefficient2 x
    9.75564e-05,              !- Coefficient3 x2
    -0.00322114,              !- Coefficient4 y
    -4.91832e-05,             !- Coefficient5 y2
    -0.000177584,             !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
    0.727393,                 !- Coefficient1 Constant
    -0.0118922,               !- Coefficient2 x
    0.000541177,              !- Coefficient3 x2
    0.00187934,               !- Coefficient4 y
    0.000473461,              !- Coefficient5 y2
    -0.000711472,             !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5.0,                      !- Minimum Value of x
    10.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    35.0;                     !- Maximum Value of y

LifeCycleCost:Parameters,
    {84819864-2164-4c35-a23e-467b94c14c53},    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0.0,                      !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1.0,                      !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    1.0,                      !- Tolerance for Time Heating Setpoint Not Met
    1.0;                      !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular;         !- Option Type
