    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall S2A,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    m NIWall S2A Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -1.63304399336539e-07,    !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -1.63304399336539e-07,    !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall S2A,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.63304399336539e-07,    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    -1.63304399336539e-07,    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin SEA,             !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL S2A Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    m EIWALL S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.63304301636913e-07,    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    -1.63304301636913e-07,    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EWall SEA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor SEA,             !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall SEA,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    m NIWall SEA Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -1.63304301636913e-07,    !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -1.63304301636913e-07,    !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall SEA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin SWA,             !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL SWA,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    m EIWALL SWA Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor SWA,             !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall SWA,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    m NIWall SWA Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall SWA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall SWA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin SEA,             !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL S2A Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    g EIWALL S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.63304301636913e-07,    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    -1.63304301636913e-07,    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -1.63304301636913e-07,    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -1.63304301636913e-07,    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EWall SEA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor SEA,             !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {dfb9164f-0c59-4cd6-b303-2ae621197035} to conductance of 0.757,    !- Construction Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NIWall SEA,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    g NIWall SEA Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -1.63304301636913e-07,    !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -1.63304301636913e-07,    !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SWall SEA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.63304301636913e-07,    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    -1.63304301636913e-07,    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall C,                !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.676318,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    1.676318,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Floor C,                !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    1.676318,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.676318,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall S1A Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t NIWall S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.5818351633044,         !- Vertex 1 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.5818351633044,         !- Vertex 2 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    23.1636701633044,         !- Vertex 3 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    23.1636701633044,         !- Vertex 4 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall S2A Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t NIWall S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.1636701633044,         !- Vertex 1 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    23.1636701633044,         !- Vertex 2 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    34.7455054899131,         !- Vertex 3 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    34.7455054899131,         !- Vertex 4 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall SEA Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t NIWall SEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    34.7455054899131,         !- Vertex 1 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    34.7455054899131,         !- Vertex 2 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall SWA Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t NIWall SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.5818351633044,         !- Vertex 3 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.5818351633044,         !- Vertex 4 Xcoordinate
    -3.9691078068671e-07,     !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof C,                 !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {91be2c45-8583-423f-a727-66bcbb6f62f5} to conductance of 0.183,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    1.676318,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.676318,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall N1A Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t SIWall N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.1636701633044,         !- Vertex 1 Xcoordinate
    1.67631824732037,         !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    23.1636701633044,         !- Vertex 2 Xcoordinate
    1.67631824732037,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.5818351633044,         !- Vertex 3 Xcoordinate
    1.67631824732037,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.5818351633044,         !- Vertex 4 Xcoordinate
    1.67631824732037,         !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall N2A Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t SIWall N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    34.7455053266088,         !- Vertex 1 Xcoordinate
    1.67631824732037,         !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    34.7455053266088,         !- Vertex 2 Xcoordinate
    1.67631824732037,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    23.1636701633044,         !- Vertex 3 Xcoordinate
    1.67631824732037,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    23.1636701633044,         !- Vertex 4 Xcoordinate
    1.67631824732037,         !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall NEA Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t SIWall NEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    1.676318,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    1.676318,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    34.7455053266088,         !- Vertex 3 Xcoordinate
    1.67631824732037,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    34.7455053266088,         !- Vertex 4 Xcoordinate
    1.67631824732037,         !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall NWA Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t SIWall NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.5818351633044,         !- Vertex 1 Xcoordinate
    1.67631824732037,         !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.5818351633044,         !- Vertex 2 Xcoordinate
    1.67631824732037,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.67631824732037,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.67631824732037,         !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall C,                !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    1.67631824732037,         !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    1.67631824732037,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL N1A,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL N1A Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL NWA Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.63304399336539e-07,    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    -1.63304399336539e-07,    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor N1A,             !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall N1A,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -1.63304399336539e-07,    !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -1.63304399336539e-07,    !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof N1A,               !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {91be2c45-8583-423f-a727-66bcbb6f62f5} to conductance of 0.183,    !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall N1A,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t SIWall N1A Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL N1A Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -1.63304399336539e-07,    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL N2A,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL N2A Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor N2A,             !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall N2A,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof N2A,               !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {91be2c45-8583-423f-a727-66bcbb6f62f5} to conductance of 0.183,    !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall N2A,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t SIWall N2A Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.63304399336539e-07,    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL N2A Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall NEA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor NEA,             !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall NEA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof NEA,               !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {91be2c45-8583-423f-a727-66bcbb6f62f5} to conductance of 0.183,    !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall NEA,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t SIWall NEA Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL NWA,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL NWA Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor NWA,             !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall NWA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof NWA,               !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {91be2c45-8583-423f-a727-66bcbb6f62f5} to conductance of 0.183,    !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall NWA,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t SIWall NWA Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall NWA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL S1A,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL S1A Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL SWA Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor S1A,             !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall S1A,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t NIWall S1A Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof S1A,               !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {91be2c45-8583-423f-a727-66bcbb6f62f5} to conductance of 0.183,    !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall S1A,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL S1A Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.63304399336539e-07,    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    -1.63304399336539e-07,    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL S2A,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL S2A Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor S2A,             !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall S2A,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t NIWall S2A Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -1.63304399336539e-07,    !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -1.63304399336539e-07,    !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof S2A,               !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {91be2c45-8583-423f-a727-66bcbb6f62f5} to conductance of 0.183,    !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall S2A,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL S2A Reversed,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall SEA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor SEA,             !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall SEA,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t NIWall SEA Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof SEA,               !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {91be2c45-8583-423f-a727-66bcbb6f62f5} to conductance of 0.183,    !- Construction Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall SEA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL SWA,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL SWA Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor SWA,             !- Name
    Floor,                    !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall SWA,             !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    t NIWall SWA Reversed,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof SWA,               !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {91be2c45-8583-423f-a727-66bcbb6f62f5} to conductance of 0.183,    !- Construction Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    3.047851,                 !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    3.047851,                 !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall SWA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall SWA,              !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,    !- Construction Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    3.047851,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.047851;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Entrance Door,            !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    46.3273404466331,         !- Vertex 1 Xcoordinate
    0.0508000000062577,       !- Vertex 1 Ycoordinate
    2.13349999999656,         !- Vertex 1 Zcoordinate
    46.3273406230384,         !- Vertex 2 Xcoordinate
    0.0508000000061772,       !- Vertex 2 Ycoordinate
    0.0253999999966025,       !- Vertex 2 Zcoordinate
    46.3273408626211,         !- Vertex 3 Xcoordinate
    1.62550000000607,         !- Vertex 3 Ycoordinate
    0.0253999999966627,       !- Vertex 3 Zcoordinate
    46.3273406862158,         !- Vertex 4 Xcoordinate
    1.62550000000615,         !- Vertex 4 Ycoordinate
    2.13349999999662;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 N N1A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 N N2A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 E NEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 N NEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 N NWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 W NWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 S S1A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 S S2A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 S SWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 W SWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow14,                !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 N N1A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 N N2A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 E NEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 N NEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 N NWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 W NWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 S S1A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 S S2A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 E SEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 S SEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 S SWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1 W SWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    m WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 E SEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1 S SEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    g SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow14,                !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    46.327341,                !- Vertex 1 Xcoordinate
    0.381000000012441,        !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.327341,                !- Vertex 2 Xcoordinate
    0.381000000012441,        !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.327341,                !- Vertex 3 Xcoordinate
    1.29530000001236,         !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.327341,                !- Vertex 4 Xcoordinate
    1.29530000001236,         !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 N N1A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 N N2A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 E NEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 N NEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 N NWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    8.686,                    !- Vertex 1 Xcoordinate
    7.619628,                 !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    8.686,                    !- Vertex 2 Xcoordinate
    7.619628,                 !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    2.89498950131234,         !- Vertex 3 Xcoordinate
    7.619628,                 !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    2.89498950131234,         !- Vertex 4 Xcoordinate
    7.619628,                 !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 W NWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 S S1A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 S S2A,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 E SEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    11.581835,                !- Vertex 1 Xcoordinate
    1.9049,                   !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    11.581835,                !- Vertex 2 Xcoordinate
    1.9049,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    11.581835,                !- Vertex 3 Xcoordinate
    5.7149,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    11.581835,                !- Vertex 4 Xcoordinate
    5.7149,                   !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 S SEA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 S SWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    2.895,                    !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    2.895,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    8.68601049868766,         !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    8.68601049868766,         !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1 W SWA,           !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    t WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    5.678,                    !- Vertex 1 Ycoordinate
    2.1732,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    5.678,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.868,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.868,                    !- Vertex 4 Ycoordinate
    2.1732;                   !- Vertex 4 Zcoordinate

People,
    Space Function Conf./meet./multi-purpose People,    !- Name
    Space Function Conf./meet./multi-purpose,    !- Zone or ZoneList Name
    NECB-C-Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.199993455542467,        !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    NECB-Activity,            !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Efficiency Schedule,    !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,        !- Clothing Insulation Schedule Name
    Air Velocity Schedule;    !- Air Velocity Schedule Name

People,
    Space Function Corr. < 2.4m wide-sch-G People,    !- Name
    Space Function Corr. < 2.4m wide-sch-G,    !- Zone or ZoneList Name
    NECB-G-Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.01001043668754,         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    NECB-Activity,            !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Efficiency Schedule,    !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,        !- Clothing Insulation Schedule Name
    Air Velocity Schedule;    !- Air Velocity Schedule Name

People,
    Space Function Dwelling Unit(s) People,    !- Name
    Space Function Dwelling Unit(s),    !- Zone or ZoneList Name
    NECB-G-Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0166840611459001,       !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    NECB-Activity,            !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Efficiency Schedule,    !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,        !- Clothing Insulation Schedule Name
    Air Velocity Schedule;    !- Air Velocity Schedule Name

Lights,
    Space Function Conf./meet./multi-purpose Lights,    !- Name
    Space Function Conf./meet./multi-purpose,    !- Zone or ZoneList Name
    NECB-C-Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.8799011291773,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    0.5,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Space Function Corr. < 2.4m wide-sch-G Lights,    !- Name
    Space Function Corr. < 2.4m wide-sch-G,    !- Zone or ZoneList Name
    NECB-G-Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.39993008840184,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    0.5,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    Space Function Dwelling Unit(s) Lights,    !- Name
    Space Function Dwelling Unit(s),    !- Zone or ZoneList Name
    NECB-G-Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.99995838672233,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    0.5,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    ;                         !- Fraction Replaceable

ElectricEquipment,
    Space Function Conf./meet./multi-purpose Elec Equip,    !- Name
    Space Function Conf./meet./multi-purpose,    !- Zone or ZoneList Name
    NECB-C-Electric-Equipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.999991679497248,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.5,                      !- Fraction Radiant
    ;                         !- Fraction Lost

ElectricEquipment,
    Space Function Dwelling Unit(s) Elec Equip,    !- Name
    Space Function Dwelling Unit(s),    !- Zone or ZoneList Name
    NECB-G-Electric-Equipment,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4.99995838672233,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.5,                      !- Fraction Radiant
    ;                         !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    G Corridor Infiltration,    !- Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G N1 Apartment Infiltration,    !- Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G N2 Apartment Infiltration,    !- Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G NE Apartment Infiltration,    !- Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G NW Apartment Infiltration,    !- Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G S1 Apartment Infiltration,    !- Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G S2 Apartment Infiltration,    !- Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G SW Apartment Infiltration,    !- Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M Corridor Infiltration,    !- Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M N1 Apartment Infiltration,    !- Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M N2 Apartment Infiltration,    !- Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M NE Apartment Infiltration,    !- Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M NW Apartment Infiltration,    !- Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M S1 Apartment Infiltration,    !- Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M S2 Apartment Infiltration,    !- Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M SE Apartment Infiltration,    !- Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M SW Apartment Infiltration,    !- Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office Infiltration,      !- Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T Corridor Infiltration,    !- Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T N1 Apartment Infiltration,    !- Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T N2 Apartment Infiltration,    !- Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T NE Apartment Infiltration,    !- Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T NW Apartment Infiltration,    !- Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T S1 Apartment Infiltration,    !- Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T S2 Apartment Infiltration,    !- Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T SE Apartment Infiltration,    !- Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T SW Apartment Infiltration,    !- Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00025,                  !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
    Space Function Corr. < 2.4m wide-sch-G Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0;                      !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    Space Function Dwelling Unit(s) Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person
    0.00034544,               !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0;                      !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    Space Function Conf./meet./multi-purpose Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person
    0.0015748,                !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0;                      !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:ZoneAirDistribution,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.3,                      !- Heating Sizing Factor
    1.3;                      !- Cooling Sizing Factor

Sizing:Zone,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Corr. < 2.4m wide-sch-G Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Corr. < 2.4m wide-sch-G Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Conf./meet./multi-purpose Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Corr. < 2.4m wide-sch-G Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Space Function Dwelling Unit(s) Ventilation,    !- Design Specification Outdoor Air Object Name
    1.3,                      !- Zone Heating Sizing Factor
    1.1,                      !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    Make-up air unit,         !- AirLoop Name
    VentilationRequirement,    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    1.0,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    13.0,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    13.0,                     !- Central Cooling Design Supply Air Temperature
    43.0,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    Main Service Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60.0000000000001,         !- Design Loop Exit Temperature
    5.0,                      !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Thermostat,    !- Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,    !- Zone or ZoneList Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Corr. < 2.4m wide-sch-G Thermostat 6;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 42;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 41;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 43;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 40;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat,    !- Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 44;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat,    !- Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 45;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat,    !- Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 46;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Thermostat,    !- Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,    !- Zone or ZoneList Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Corr. < 2.4m wide-sch-G Thermostat 4;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 26;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 25;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 24;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 27;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat,    !- Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 28;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat,    !- Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 30;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat,    !- Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 29;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat,    !- Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 31;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Thermostat,    !- Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Conf./meet./multi-purpose Thermostat 2;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Thermostat,    !- Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone or ZoneList Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Corr. < 2.4m wide-sch-G Thermostat 5;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 33;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 34;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 35;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat,    !- Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone or ZoneList Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 32;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat,    !- Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 36;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat,    !- Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 39;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat,    !- Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 38;    !- Control 1 Name

ZoneControl:Thermostat,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat,    !- Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone or ZoneList Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Space Function Dwelling Unit(s) Thermostat 37;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Space Function Corr. < 2.4m wide-sch-G Thermostat 6,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 42,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 41,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 43,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 40,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 44,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 45,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 46,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Corr. < 2.4m wide-sch-G Thermostat 4,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 26,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 25,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 24,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 27,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 28,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 30,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 29,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 31,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Conf./meet./multi-purpose Thermostat 2,    !- Name
    NECB-C-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Corr. < 2.4m wide-sch-G Thermostat 5,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 33,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 34,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 35,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 32,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 36,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 39,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 38,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Dwelling Unit(s) Thermostat 37,    !- Name
    NECB-G-Thermostat Setpoint-Heating,    !- Heating Setpoint Temperature Schedule Name
    NECB-G-Thermostat Setpoint-Cooling;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 125,                 !- Air Inlet Node Name
    Node 126,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 24,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 24,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 24 6kBtu/hr 11.0EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 117,                 !- Air Inlet Node Name
    Node 118,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 22,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 22,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 22 6kBtu/hr 11.0EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 113,                 !- Air Inlet Node Name
    Node 114,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 21,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 21,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 21 6kBtu/hr 11.0EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 121,                 !- Air Inlet Node Name
    Node 122,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 23,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 23,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 23 9kBtu/hr 10.5EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 109,                 !- Air Inlet Node Name
    Node 110,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 20,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 20,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 20 9kBtu/hr 10.5EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 129,                 !- Air Inlet Node Name
    Node 130,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 25,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 25,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 25 7kBtu/hr 11.0EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 133,                 !- Air Inlet Node Name
    Node 134,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 26,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 26,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 26 7kBtu/hr 11.0EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 137,                 !- Air Inlet Node Name
    Node 138,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 27,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 27,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 27 10kBtu/hr 10.4EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 53,                  !- Air Inlet Node Name
    Node 54,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 6,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 6,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 6 7kBtu/hr 11.0EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 45,                  !- Air Inlet Node Name
    Node 46,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 4,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 4,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 4 6kBtu/hr 11.0EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 41,                  !- Air Inlet Node Name
    Node 42,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 3,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 3,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 3 6kBtu/hr 11.0EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 38,                  !- Air Inlet Node Name
    Node 39,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 2,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 2,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 2 10kBtu/hr 10.4EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 49,                  !- Air Inlet Node Name
    Node 50,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 5,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 5,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 5 10kBtu/hr 10.3EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 57,                  !- Air Inlet Node Name
    Node 58,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 7,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 7,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 7 8kBtu/hr 10.8EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 65,                  !- Air Inlet Node Name
    Node 66,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 9,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 9,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 9 8kBtu/hr 10.8EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 61,                  !- Air Inlet Node Name
    Node 62,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 8,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 8,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 8 10kBtu/hr 10.4EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 69,                  !- Air Inlet Node Name
    Node 70,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 10,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 10,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 10 11kBtu/hr 10.1EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 89,                  !- Air Inlet Node Name
    Node 90,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 15,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 15,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 15 11kBtu/hr 10.1EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 77,                  !- Air Inlet Node Name
    Node 78,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 12,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 12,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 12 11kBtu/hr 10.2EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 81,                  !- Air Inlet Node Name
    Node 82,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 13,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 13,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 13 11kBtu/hr 10.2EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 85,                  !- Air Inlet Node Name
    Node 86,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 14,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 14,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 14 12kBtu/hr 10.0EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 73,                  !- Air Inlet Node Name
    Node 74,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 11,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 11,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 11 13kBtu/hr 9.8EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 93,                  !- Air Inlet Node Name
    Node 94,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 16,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 16,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 16 11kBtu/hr 10.1EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 105,                 !- Air Inlet Node Name
    Node 106,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 19,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 19,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 19 11kBtu/hr 10.1EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 101,                 !- Air Inlet Node Name
    Node 102,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 18,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 18,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 18 12kBtu/hr 9.9EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 97,                  !- Air Inlet Node Name
    Node 98,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,    !- Outdoor Air Mixer Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Load Supply Air Flow Rate
    Autosize,                 !- Cooling Outdoor Air Flow Rate
    Autosize,                 !- Heating Outdoor Air Flow Rate
    Autosize,                 !- No Load Outdoor Air Flow Rate
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Fan Constant Volume 17,    !- Supply Air Fan Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    Coil Heating Electric 17,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 17 14kBtu/hr 9.5EER,    !- Cooling Coil Name
    DrawThrough;              !- Fan Placement

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 25,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 26,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 27,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    ,                         !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    1.0;                      !- Efficiency

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 127,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 119,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 115,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 123,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 111,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 131,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 25,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 135,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 26,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 139,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 55,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 47,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 43,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 32,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 51,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 59,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 67,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 63,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 71,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 27,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 145,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 91,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 79,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 83,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 87,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 75,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 95,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 107,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 103,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 99,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

ZoneHVAC:EquipmentList,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 23,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 23,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 21,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 21,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 20,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 20,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 22,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 22,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 19,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 19,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 24,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 24,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 25,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 25,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 26,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 26,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 5,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 5,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 3,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 3,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 2,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 2,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 1,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 1,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 4,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 4,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 6,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 6,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 8,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 8,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 7,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 7,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 9,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 9,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 27,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 27,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 14,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 14,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 11,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 11,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 12,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 12,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 13,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 13,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 10,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 10,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 15,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 15,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 18,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 18,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 17,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 17,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,    !- Name
    ,                         !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,    !- Zone Equipment 1 Object Type
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 16,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 16,    !- Zone Equipment 3 Name
    3,                        !- Zone Equipment 3 Cooling Sequence
    3;                        !- Zone Equipment 3 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,    !- Zone Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 23,                  !- Zone Air Node Name
    Node 128;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 21,                  !- Zone Air Node Name
    Node 120;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 20,                  !- Zone Air Node Name
    Node 116;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 22,                  !- Zone Air Node Name
    Node 124;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 19,                  !- Zone Air Node Name
    Node 112;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 24,                  !- Zone Air Node Name
    Node 132;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 25,                  !- Zone Air Node Name
    Node 136;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,    !- Zone Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 26,                  !- Zone Air Node Name
    Node 140;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,    !- Zone Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 5,                   !- Zone Air Node Name
    Node 56;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 3,                   !- Zone Air Node Name
    Node 48;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 2,                   !- Zone Air Node Name
    Node 44;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    Node 40;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Node 52;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 6,                   !- Zone Air Node Name
    Node 60;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 8,                   !- Zone Air Node Name
    Node 68;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 7,                   !- Zone Air Node Name
    Node 64;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,    !- Zone Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 9,                   !- Zone Air Node Name
    Node 72;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 27,                  !- Zone Air Node Name
    Node 151;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,    !- Zone Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 14,                  !- Zone Air Node Name
    Node 92;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 11,                  !- Zone Air Node Name
    Node 80;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 12,                  !- Zone Air Node Name
    Node 84;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 13,                  !- Zone Air Node Name
    Node 88;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,    !- Zone Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 10,                  !- Zone Air Node Name
    Node 76;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 15,                  !- Zone Air Node Name
    Node 96;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 18,                  !- Zone Air Node Name
    Node 108;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 17,                  !- Zone Air Node Name
    Node 104;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,    !- Zone Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 16,                  !- Zone Air Node Name
    Node 100;                 !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    Fan Constant Volume 24,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 126;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 22,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 118;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 21,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 114;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 23,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 122;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 20,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 110;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 25,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 130;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 26,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 134;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 27,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 138;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 54;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 46;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 42;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 39;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 50;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 7,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 58;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 9,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 66;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 8,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 62;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 10,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 70;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 15,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 90;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 12,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 78;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 13,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 82;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 14,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 86;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 11,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 74;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 16,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 94;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 19,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 106;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 18,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 102;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 17,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node,    !- Air Inlet Node Name
    Node 98;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 1,    !- Name
    Make-up air unit Occ Sch,    !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 35,                  !- Air Inlet Node Name
    Node 29;                  !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 28,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.39975,                  !- Fan Total Efficiency
    640.0,                    !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    0.615,                    !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 148,                 !- Air Inlet Node Name
    Node 142;                 !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 24 6kBtu/hr 11.0EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.72654564782969,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 16,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 16,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 16,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 16,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 22 6kBtu/hr 11.0EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.72579848267699,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 14,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 14,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 14,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 14,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 21 6kBtu/hr 11.0EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.72586506442141,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 13,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 13,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 13,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 23 9kBtu/hr 10.5EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.56576974378508,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 15,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 15,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 15,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 15,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 20 9kBtu/hr 10.5EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.56957715671982,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 12,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 12,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 12,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 12,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 25 7kBtu/hr 11.0EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.72707930942841,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 17,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 17,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 17,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 26 7kBtu/hr 11.0EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.71293496208502,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 18,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 18,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 18,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 18,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 27 10kBtu/hr 10.4EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.51843087534185,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 19,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 19,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 19,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 19,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 6 7kBtu/hr 11.0EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.7269963616312,          !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 24,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 24,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 24,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 24,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 4 6kBtu/hr 11.0EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.7262332149248,          !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 22,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 22,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 22,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 22,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 3 6kBtu/hr 11.0EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.72630078760929,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 21,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 21,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 21,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 21,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 2 10kBtu/hr 10.4EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.5270501171644,          !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 11,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 11,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 11,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 5 10kBtu/hr 10.3EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.50376740475651,         !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,    !- Air Inlet Node Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,    !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 23,    !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 23,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 23,    !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 23,    !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
