!- Darwin Line endings

Version,
    8.9;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    NECB 2011-PrimarySchool-NECB HDD Method-CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw created: 2017-06-30 15:40:21 +0000,    !- Name
    0.0,                      !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    15000,                    !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200.0;                    !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    2,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Montreal Int'l_PQ_CAN,    !- Name
    45.47,                    !- Latitude
    -73.75,                   !- Longitude
    -5.0,                     !- Time Zone
    36.0;                     !- Elevation

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.0,                     !- Maximum DryBulb Temperature
    9.3,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    22.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.465,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.966;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.1,                     !- Maximum DryBulb Temperature
    9.3,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.465,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.966;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Montreal Int'l Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -23.7,                    !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -23.7,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    3.9,                      !- Wind Speed
    260.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

Site:GroundTemperature:BuildingSurface,
    19.527,                   !- January Ground Temperature
    19.502,                   !- February Ground Temperature
    19.536,                   !- March Ground Temperature
    19.598,                   !- April Ground Temperature
    20.002,                   !- May Ground Temperature
    21.64,                    !- June Ground Temperature
    22.225,                   !- July Ground Temperature
    22.375,                   !- August Ground Temperature
    21.449,                   !- September Ground Temperature
    20.121,                   !- October Ground Temperature
    19.802,                   !- November Ground Temperature
    19.633;                   !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    6.25,                     !- Annual Average Outdoor Air Temperature
    30.2;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0.0,                      !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    OnOff,                    !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    100.0,                    !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,    !- Name
    0.0,                      !- Lower Limit Value
    100.0,                    !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0.0,                      !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    23:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    23:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    35.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    23:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    35.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    23:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    10:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    19:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    19:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    22.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    18.0,                     !- Value Until Time 3
    10:00,                    !- Time 4
    20.0,                     !- Value Until Time 4
    23:00,                    !- Time 5
    22.0,                     !- Value Until Time 5
    24:00,                    !- Time 6
    18.0;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    23:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    35.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    24.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    35.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    24.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    35.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    24.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    11:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    23:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    11:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    23:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    1.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    21:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    18:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    35.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    35.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,        !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 100 pct Default,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    21:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.2;                      !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    21:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.2;                      !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    21:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    21:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Service Water Heating Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Service Water Heating Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Service Water Heating Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    11:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    23:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.5;                      !- Value Until Time 5

Schedule:Day:Interval,
    NECB-B-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    11:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    23:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.5;                      !- Value Until Time 5

Schedule:Day:Interval,
    NECB-B-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    13:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    14:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    17:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    18:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.6,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    23:00,                    !- Time 14
    0.6,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0.4;                      !- Value Until Time 15

Schedule:Day:Interval,
    NECB-B-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    13:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    14:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    17:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    18:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.6,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    23:00,                    !- Time 14
    0.6,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0.4;                      !- Value Until Time 15

Schedule:Day:Interval,
    NECB-B-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    13:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    14:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    17:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    18:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.6,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.6;                      !- Value Until Time 14

Schedule:Day:Interval,
    NECB-B-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    14:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    21:00,                    !- Time 10
    0.7,                      !- Value Until Time 10
    22:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    23:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.1;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.6,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.9;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.6,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.9;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.7,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.6,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.9;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.6,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.5;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    10:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    11:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    18:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    19:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    NECB-C-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    10:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    11:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    18:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    19:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    NECB-C-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    16:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.8,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-C-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    16:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.8,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-C-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.6,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.8,                      !- Value Until Time 6
    16:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    17:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.2,                      !- Value Until Time 11
    24:00,                    !- Time 12
    0.0;                      !- Value Until Time 12

Schedule:Day:Interval,
    NECB-C-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    10:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    11:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.0;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Service Water Heating Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    16:00,                    !- Time 6
    0.8,                      !- Value Until Time 6
    17:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    21:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    24:00,                    !- Time 11
    0.05;                     !- Value Until Time 11

Schedule:Day:Interval,
    NECB-C-Service Water Heating Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    16:00,                    !- Time 6
    0.8,                      !- Value Until Time 6
    17:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    21:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    24:00,                    !- Time 11
    0.05;                     !- Value Until Time 11

Schedule:Day:Interval,
    NECB-C-Service Water Heating Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    16:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    17:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    21:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    24:00,                    !- Time 11
    0.05;                     !- Value Until Time 11

Schedule:Day:Interval,
    NECB-C-Service Water Heating Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    10:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    11:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    15:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    16:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    17:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.05;                     !- Value Until Time 10

Schedule:Day:Interval,
    NECB-D-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    16:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    22:00,                    !- Time 6
    0.7,                      !- Value Until Time 6
    23:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.05;                     !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    16:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    22:00,                    !- Time 6
    0.7,                      !- Value Until Time 6
    23:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.05;                     !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    16:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    22:00,                    !- Time 6
    0.7,                      !- Value Until Time 6
    23:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.05;                     !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    16:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    22:00,                    !- Time 6
    0.7,                      !- Value Until Time 6
    23:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.05;                     !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.8,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-D-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.8,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.1,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-D-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Service Water Heating Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    10:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    16:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    21:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.05;                     !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Service Water Heating Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    10:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    16:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    21:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.05;                     !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Service Water Heating Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Service Water Heating Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 100,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 101,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 102,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 103,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 104,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 105,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 106,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 107,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 108,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 40,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 52,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 53,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 54,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 55,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 56,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 57,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 58,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 59,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 60,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 61,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 62,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 63,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 64,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 65,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 66,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 67,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 68,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 69,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 70,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 71,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 72,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 73,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 74,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 75,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 76,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 77,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 78,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 79,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 80,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 81,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 82,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 83,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 84,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 85,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 86,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 87,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 88,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 89,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 90,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 91,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 92,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 93,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 94,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 95,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 96,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 97,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 98,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 99,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0000000000001;         !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1111111111111;         !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Week:Daily,
    Schedule:Week:Daily {a94d5a31-0d3c-48f5-b0cc-76be6a49b1ab},    !- Name
    NECB-D-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-D-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-D-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-D-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e656f78f-8d2a-4736-af0e-bfaba45f49e1},    !- Name
    NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-D-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-D-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-D-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-D-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9ac9ace6-eb33-41d3-91d8-d71ec68e7f3d},    !- Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {971d7f33-26d7-4fa9-8bab-47a8c172b691},    !- Name
    NECB-C-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {344266ba-7559-4be0-9248-ecbbe32da58f},    !- Name
    NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f6197e21-9057-4638-bfd3-49957f935734},    !- Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8ded8c0d-03f0-4f5e-a6fb-fe4da74ecc31},    !- Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {da1d2bb4-84d6-499c-a6ad-3b01fcda04df},    !- Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b9408016-703d-4af8-b5de-07575c42d4d2},    !- Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {74d44111-8945-4d0f-a811-e428b264b45f},    !- Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c1e7145b-9356-4c1d-a4ea-63cdf8cec918},    !- Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3c75efd7-9966-4ce2-9213-87a5adbca10b},    !- Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dcf9c6b5-f456-4585-a31f-3c310988488e},    !- Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0822d4aa-c0f6-4096-98a1-91f62f497a76},    !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8c7aeb2a-88a3-4265-94a0-e3aeea4b7ab6},    !- Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c0c4db34-7036-449b-a018-b26659ae496c},    !- Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4fdcc394-8fd9-4ce4-95cf-7423fd33f7d7},    !- Name
    NECB-B-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bcbf0eaf-4b98-4949-922d-dc6f56346f0b},    !- Name
    NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ca538b51-0bbf-4c63-b80c-0b962c912995},    !- Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f64aaac4-d160-4ee9-a7ee-48102cd1552a},    !- Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {262f5d41-1651-433e-b2b0-d9e369cd07b8},    !- Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1beaeaf6-c3e5-43d3-9696-37166b5794b3},    !- Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d224d58d-f616-4493-ad10-9c15b0101533},    !- Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {93193b46-16dc-438e-8e1b-d1d3d0816bb3},    !- Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0e2c3085-e6d9-4a3d-acdb-d8e255b42436},    !- Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {46250212-2902-48bf-8be2-49e59854e09b},    !- Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d9da7d25-2e36-4f55-addd-9bb8859157b4},    !- Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {27678f01-7700-4271-9468-16564ad60352},    !- Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {10577ef5-ddb7-4723-b591-c6964c386318},    !- Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {67d469b9-9334-4ed7-a2cf-efd7e0c794e0},    !- Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {eb0dbc9f-5cf8-42e4-8117-1e915e10101e},    !- Name
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1b236b10-d6ea-4660-a2ea-9a700ea39461},    !- Name
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {20e3ee42-0e5b-4113-926d-355e1a8f94de},    !- Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7697244e-118b-4cce-87bd-b40e7065cb2c},    !- Name
    Air Velocity Schedule Default,    !- Sunday ScheduleDay Name
    Air Velocity Schedule Default,    !- Monday ScheduleDay Name
    Air Velocity Schedule Default,    !- Tuesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Wednesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Thursday ScheduleDay Name
    Air Velocity Schedule Default,    !- Friday ScheduleDay Name
    Air Velocity Schedule Default,    !- Saturday ScheduleDay Name
    Air Velocity Schedule Default,    !- Holiday ScheduleDay Name
    Air Velocity Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- CustomDay1 ScheduleDay Name
    Air Velocity Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {eb123c6b-ebcd-4f84-91fc-af45a339b302},    !- Name
    Always On Default,        !- Sunday ScheduleDay Name
    Always On Default,        !- Monday ScheduleDay Name
    Always On Default,        !- Tuesday ScheduleDay Name
    Always On Default,        !- Wednesday ScheduleDay Name
    Always On Default,        !- Thursday ScheduleDay Name
    Always On Default,        !- Friday ScheduleDay Name
    Always On Default,        !- Saturday ScheduleDay Name
    Always On Default,        !- Holiday ScheduleDay Name
    Always On Default,        !- SummerDesignDay ScheduleDay Name
    Always On Default,        !- WinterDesignDay ScheduleDay Name
    Always On Default,        !- CustomDay1 ScheduleDay Name
    Always On Default;        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c3c323b5-118b-4f79-9f70-ff2b4a072c58},    !- Name
    Clothing Schedule Default Winter Clothes,    !- Sunday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Monday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Tuesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Wednesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Thursday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Friday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Saturday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Holiday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- SummerDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- WinterDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- CustomDay1 ScheduleDay Name
    Clothing Schedule Default Winter Clothes;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e7f3ac4b-dbd5-45b9-83ad-988495074257},    !- Name
    Economizer Max OA Fraction 100 pct Default,    !- Sunday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Monday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Tuesday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Wednesday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Thursday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Friday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Saturday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Holiday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- SummerDesignDay ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- WinterDesignDay ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- CustomDay1 ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {26001d28-15cb-4d82-89a8-fa8083a7d3e2},    !- Name
    NECB-A-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0b6e427e-6c86-42bc-acd1-0c827c4f2cc6},    !- Name
    NECB-A-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-A-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d49a8a6a-d2b4-4ccf-aa9c-a7a5e721bc13},    !- Name
    NECB-A-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-A-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a78f4cea-ab76-4a4e-b8c5-b7e98d098ca7},    !- Name
    NECB-A-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3a9284e5-2686-410c-84b2-ea2f92c7dee2},    !- Name
    NECB-Activity Default,    !- Sunday ScheduleDay Name
    NECB-Activity Default,    !- Monday ScheduleDay Name
    NECB-Activity Default,    !- Tuesday ScheduleDay Name
    NECB-Activity Default,    !- Wednesday ScheduleDay Name
    NECB-Activity Default,    !- Thursday ScheduleDay Name
    NECB-Activity Default,    !- Friday ScheduleDay Name
    NECB-Activity Default,    !- Saturday ScheduleDay Name
    NECB-Activity Default,    !- Holiday ScheduleDay Name
    NECB-Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    NECB-Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    NECB-Activity Default,    !- CustomDay1 ScheduleDay Name
    NECB-Activity Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {29061479-92f6-41e2-8c1a-174a09c8a207},    !- Name
    NECB-B-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9ad03da4-caf1-4b38-a78e-1a8f1f91e224},    !- Name
    NECB-B-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-B-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {86e9233c-cef0-4699-8dfe-f6c2e5f5f33f},    !- Name
    NECB-B-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-B-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {52730e69-b7ad-421f-962a-387f904d25fb},    !- Name
    NECB-B-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b2287344-a9b3-4cc6-b669-0db80b635c25},    !- Name
    NECB-C-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ae080ad2-d6f7-4fdc-a9bc-9f948f62ed09},    !- Name
    NECB-C-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-C-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {193b914c-f96b-4d4f-a095-e9ccf746b8be},    !- Name
    NECB-C-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-C-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {80be7eee-23ab-470e-a62c-d030de4deb5c},    !- Name
    NECB-C-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-C-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c2d20b8c-ce90-469f-b880-4224f384a690},    !- Name
    NECB-D-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-D-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-D-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-D-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-D-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-D-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-D-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-D-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-D-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-D-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-D-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-D-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {912e0740-bc13-4f0f-a366-c7dedb88a5df},    !- Name
    NECB-D-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-D-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-D-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-D-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-D-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-D-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-D-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-D-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-D-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-D-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-D-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-D-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0cff7630-5552-4a70-aac3-417ba82b485a},    !- Name
    NECB-D-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-D-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-D-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-D-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-D-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-D-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-D-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-D-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-D-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-D-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-D-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-D-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2a58f077-c1cb-4620-93a1-dd77ef54ba33},    !- Name
    NECB-D-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-D-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-D-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-D-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-D-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-D-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-D-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-D-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-D-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-D-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-D-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-D-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {893beb5f-70f8-42de-8620-9c93ce13a03c},    !- Name
    Schedule Day 3,           !- Sunday ScheduleDay Name
    Schedule Day 3,           !- Monday ScheduleDay Name
    Schedule Day 3,           !- Tuesday ScheduleDay Name
    Schedule Day 3,           !- Wednesday ScheduleDay Name
    Schedule Day 3,           !- Thursday ScheduleDay Name
    Schedule Day 3,           !- Friday ScheduleDay Name
    Schedule Day 3,           !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3353ea0d-dbdd-4fd1-aac7-25360fbe0cad},    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    Schedule Day 12,          !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    Schedule Day 12,          !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    Schedule Day 12,          !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5047a3dc-58f2-4488-a970-eb2abe095d2f},    !- Name
    Schedule Day 13,          !- Sunday ScheduleDay Name
    Schedule Day 13,          !- Monday ScheduleDay Name
    Schedule Day 13,          !- Tuesday ScheduleDay Name
    Schedule Day 13,          !- Wednesday ScheduleDay Name
    Schedule Day 13,          !- Thursday ScheduleDay Name
    Schedule Day 13,          !- Friday ScheduleDay Name
    Schedule Day 13,          !- Saturday ScheduleDay Name
    Schedule Day 13,          !- Holiday ScheduleDay Name
    Schedule Day 13,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 13,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 13,          !- CustomDay1 ScheduleDay Name
    Schedule Day 13;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c1698169-3f7a-46f7-9181-6dd57e6fdbff},    !- Name
    Schedule Day 14,          !- Sunday ScheduleDay Name
    Schedule Day 14,          !- Monday ScheduleDay Name
    Schedule Day 14,          !- Tuesday ScheduleDay Name
    Schedule Day 14,          !- Wednesday ScheduleDay Name
    Schedule Day 14,          !- Thursday ScheduleDay Name
    Schedule Day 14,          !- Friday ScheduleDay Name
    Schedule Day 14,          !- Saturday ScheduleDay Name
    Schedule Day 14,          !- Holiday ScheduleDay Name
    Schedule Day 14,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 14,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 14,          !- CustomDay1 ScheduleDay Name
    Schedule Day 14;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fa3f5bdb-f14a-428e-a085-42ab189a6429},    !- Name
    Schedule Day 15,          !- Sunday ScheduleDay Name
    Schedule Day 15,          !- Monday ScheduleDay Name
    Schedule Day 15,          !- Tuesday ScheduleDay Name
    Schedule Day 15,          !- Wednesday ScheduleDay Name
    Schedule Day 15,          !- Thursday ScheduleDay Name
    Schedule Day 15,          !- Friday ScheduleDay Name
    Schedule Day 15,          !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    Schedule Day 15,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 15,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ee77982d-8467-46d8-b810-241941df3435},    !- Name
    Schedule Day 16,          !- Sunday ScheduleDay Name
    Schedule Day 16,          !- Monday ScheduleDay Name
    Schedule Day 16,          !- Tuesday ScheduleDay Name
    Schedule Day 16,          !- Wednesday ScheduleDay Name
    Schedule Day 16,          !- Thursday ScheduleDay Name
    Schedule Day 16,          !- Friday ScheduleDay Name
    Schedule Day 16,          !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    Schedule Day 16,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 16,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e0107246-6e35-4d73-b354-ab24242823ba},    !- Name
    Schedule Day 17,          !- Sunday ScheduleDay Name
    Schedule Day 17,          !- Monday ScheduleDay Name
    Schedule Day 17,          !- Tuesday ScheduleDay Name
    Schedule Day 17,          !- Wednesday ScheduleDay Name
    Schedule Day 17,          !- Thursday ScheduleDay Name
    Schedule Day 17,          !- Friday ScheduleDay Name
    Schedule Day 17,          !- Saturday ScheduleDay Name
    Schedule Day 17,          !- Holiday ScheduleDay Name
    Schedule Day 17,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 17,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 17,          !- CustomDay1 ScheduleDay Name
    Schedule Day 17;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ec4f37af-c50c-4d8f-b6c8-00a074964590},    !- Name
    Schedule Day 18,          !- Sunday ScheduleDay Name
    Schedule Day 18,          !- Monday ScheduleDay Name
    Schedule Day 18,          !- Tuesday ScheduleDay Name
    Schedule Day 18,          !- Wednesday ScheduleDay Name
    Schedule Day 18,          !- Thursday ScheduleDay Name
    Schedule Day 18,          !- Friday ScheduleDay Name
    Schedule Day 18,          !- Saturday ScheduleDay Name
    Schedule Day 18,          !- Holiday ScheduleDay Name
    Schedule Day 18,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 18,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 18,          !- CustomDay1 ScheduleDay Name
    Schedule Day 18;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d2ac86a6-5f09-47a7-b195-749967d70019},    !- Name
    Schedule Day 19,          !- Sunday ScheduleDay Name
    Schedule Day 19,          !- Monday ScheduleDay Name
    Schedule Day 19,          !- Tuesday ScheduleDay Name
    Schedule Day 19,          !- Wednesday ScheduleDay Name
    Schedule Day 19,          !- Thursday ScheduleDay Name
    Schedule Day 19,          !- Friday ScheduleDay Name
    Schedule Day 19,          !- Saturday ScheduleDay Name
    Schedule Day 19,          !- Holiday ScheduleDay Name
    Schedule Day 19,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 19,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 19,          !- CustomDay1 ScheduleDay Name
    Schedule Day 19;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c34db150-bfa4-49a7-9891-35c0eec757a1},    !- Name
    Schedule Day 20,          !- Sunday ScheduleDay Name
    Schedule Day 20,          !- Monday ScheduleDay Name
    Schedule Day 20,          !- Tuesday ScheduleDay Name
    Schedule Day 20,          !- Wednesday ScheduleDay Name
    Schedule Day 20,          !- Thursday ScheduleDay Name
    Schedule Day 20,          !- Friday ScheduleDay Name
    Schedule Day 20,          !- Saturday ScheduleDay Name
    Schedule Day 20,          !- Holiday ScheduleDay Name
    Schedule Day 20,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 20,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 20,          !- CustomDay1 ScheduleDay Name
    Schedule Day 20;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0a9c2769-dc22-49c8-b60e-c9efa009077f},    !- Name
    Schedule Day 21,          !- Sunday ScheduleDay Name
    Schedule Day 21,          !- Monday ScheduleDay Name
    Schedule Day 21,          !- Tuesday ScheduleDay Name
    Schedule Day 21,          !- Wednesday ScheduleDay Name
    Schedule Day 21,          !- Thursday ScheduleDay Name
    Schedule Day 21,          !- Friday ScheduleDay Name
    Schedule Day 21,          !- Saturday ScheduleDay Name
    Schedule Day 21,          !- Holiday ScheduleDay Name
    Schedule Day 21,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 21,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 21,          !- CustomDay1 ScheduleDay Name
    Schedule Day 21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {55d9699e-aa25-4cba-9987-355ccb64ef60},    !- Name
    Schedule Day 4,           !- Sunday ScheduleDay Name
    Schedule Day 4,           !- Monday ScheduleDay Name
    Schedule Day 4,           !- Tuesday ScheduleDay Name
    Schedule Day 4,           !- Wednesday ScheduleDay Name
    Schedule Day 4,           !- Thursday ScheduleDay Name
    Schedule Day 4,           !- Friday ScheduleDay Name
    Schedule Day 4,           !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b9025b0a-c0f2-4bce-ab92-e2c23c0efa7c},    !- Name
    Schedule Day 22,          !- Sunday ScheduleDay Name
    Schedule Day 22,          !- Monday ScheduleDay Name
    Schedule Day 22,          !- Tuesday ScheduleDay Name
    Schedule Day 22,          !- Wednesday ScheduleDay Name
    Schedule Day 22,          !- Thursday ScheduleDay Name
    Schedule Day 22,          !- Friday ScheduleDay Name
    Schedule Day 22,          !- Saturday ScheduleDay Name
    Schedule Day 22,          !- Holiday ScheduleDay Name
    Schedule Day 22,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 22,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 22,          !- CustomDay1 ScheduleDay Name
    Schedule Day 22;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f6fed9dc-e17b-4d05-88db-57013e5073c2},    !- Name
    Schedule Day 23,          !- Sunday ScheduleDay Name
    Schedule Day 23,          !- Monday ScheduleDay Name
    Schedule Day 23,          !- Tuesday ScheduleDay Name
    Schedule Day 23,          !- Wednesday ScheduleDay Name
    Schedule Day 23,          !- Thursday ScheduleDay Name
    Schedule Day 23,          !- Friday ScheduleDay Name
    Schedule Day 23,          !- Saturday ScheduleDay Name
    Schedule Day 23,          !- Holiday ScheduleDay Name
    Schedule Day 23,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 23,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 23,          !- CustomDay1 ScheduleDay Name
    Schedule Day 23;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {975452e7-e2b5-4f91-90db-2a3885a07773},    !- Name
    Schedule Day 24,          !- Sunday ScheduleDay Name
    Schedule Day 24,          !- Monday ScheduleDay Name
    Schedule Day 24,          !- Tuesday ScheduleDay Name
    Schedule Day 24,          !- Wednesday ScheduleDay Name
    Schedule Day 24,          !- Thursday ScheduleDay Name
    Schedule Day 24,          !- Friday ScheduleDay Name
    Schedule Day 24,          !- Saturday ScheduleDay Name
    Schedule Day 24,          !- Holiday ScheduleDay Name
    Schedule Day 24,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 24,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 24,          !- CustomDay1 ScheduleDay Name
    Schedule Day 24;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fdadf7a1-3852-4001-93af-d7901101cd99},    !- Name
    Schedule Day 25,          !- Sunday ScheduleDay Name
    Schedule Day 25,          !- Monday ScheduleDay Name
    Schedule Day 25,          !- Tuesday ScheduleDay Name
    Schedule Day 25,          !- Wednesday ScheduleDay Name
    Schedule Day 25,          !- Thursday ScheduleDay Name
    Schedule Day 25,          !- Friday ScheduleDay Name
    Schedule Day 25,          !- Saturday ScheduleDay Name
    Schedule Day 25,          !- Holiday ScheduleDay Name
    Schedule Day 25,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 25,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 25,          !- CustomDay1 ScheduleDay Name
    Schedule Day 25;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {589c601d-48ac-4772-a744-0a283f34b622},    !- Name
    Schedule Day 26,          !- Sunday ScheduleDay Name
    Schedule Day 26,          !- Monday ScheduleDay Name
    Schedule Day 26,          !- Tuesday ScheduleDay Name
    Schedule Day 26,          !- Wednesday ScheduleDay Name
    Schedule Day 26,          !- Thursday ScheduleDay Name
    Schedule Day 26,          !- Friday ScheduleDay Name
    Schedule Day 26,          !- Saturday ScheduleDay Name
    Schedule Day 26,          !- Holiday ScheduleDay Name
    Schedule Day 26,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 26,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 26,          !- CustomDay1 ScheduleDay Name
    Schedule Day 26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6052e11c-eae7-42fd-b319-07be812e9067},    !- Name
    Schedule Day 27,          !- Sunday ScheduleDay Name
    Schedule Day 27,          !- Monday ScheduleDay Name
    Schedule Day 27,          !- Tuesday ScheduleDay Name
    Schedule Day 27,          !- Wednesday ScheduleDay Name
    Schedule Day 27,          !- Thursday ScheduleDay Name
    Schedule Day 27,          !- Friday ScheduleDay Name
    Schedule Day 27,          !- Saturday ScheduleDay Name
    Schedule Day 27,          !- Holiday ScheduleDay Name
    Schedule Day 27,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 27,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 27,          !- CustomDay1 ScheduleDay Name
    Schedule Day 27;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bf0a06bb-88f0-4ced-8a0e-6c4e49dd5276},    !- Name
    Schedule Day 28,          !- Sunday ScheduleDay Name
    Schedule Day 28,          !- Monday ScheduleDay Name
    Schedule Day 28,          !- Tuesday ScheduleDay Name
    Schedule Day 28,          !- Wednesday ScheduleDay Name
    Schedule Day 28,          !- Thursday ScheduleDay Name
    Schedule Day 28,          !- Friday ScheduleDay Name
    Schedule Day 28,          !- Saturday ScheduleDay Name
    Schedule Day 28,          !- Holiday ScheduleDay Name
    Schedule Day 28,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 28,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 28,          !- CustomDay1 ScheduleDay Name
    Schedule Day 28;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6e2e760c-594c-48b2-a934-6afb88fd2189},    !- Name
    Schedule Day 29,          !- Sunday ScheduleDay Name
    Schedule Day 29,          !- Monday ScheduleDay Name
    Schedule Day 29,          !- Tuesday ScheduleDay Name
    Schedule Day 29,          !- Wednesday ScheduleDay Name
    Schedule Day 29,          !- Thursday ScheduleDay Name
    Schedule Day 29,          !- Friday ScheduleDay Name
    Schedule Day 29,          !- Saturday ScheduleDay Name
    Schedule Day 29,          !- Holiday ScheduleDay Name
    Schedule Day 29,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 29,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 29,          !- CustomDay1 ScheduleDay Name
    Schedule Day 29;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ca6c490d-7559-4bd1-a064-600ac7144b00},    !- Name
    Schedule Day 30,          !- Sunday ScheduleDay Name
    Schedule Day 30,          !- Monday ScheduleDay Name
    Schedule Day 30,          !- Tuesday ScheduleDay Name
    Schedule Day 30,          !- Wednesday ScheduleDay Name
    Schedule Day 30,          !- Thursday ScheduleDay Name
    Schedule Day 30,          !- Friday ScheduleDay Name
    Schedule Day 30,          !- Saturday ScheduleDay Name
    Schedule Day 30,          !- Holiday ScheduleDay Name
    Schedule Day 30,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 30,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 30,          !- CustomDay1 ScheduleDay Name
    Schedule Day 30;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {01fac293-58ce-4cd2-814d-c30aa6795666},    !- Name
    Schedule Day 31,          !- Sunday ScheduleDay Name
    Schedule Day 31,          !- Monday ScheduleDay Name
    Schedule Day 31,          !- Tuesday ScheduleDay Name
    Schedule Day 31,          !- Wednesday ScheduleDay Name
    Schedule Day 31,          !- Thursday ScheduleDay Name
    Schedule Day 31,          !- Friday ScheduleDay Name
    Schedule Day 31,          !- Saturday ScheduleDay Name
    Schedule Day 31,          !- Holiday ScheduleDay Name
    Schedule Day 31,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 31,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 31,          !- CustomDay1 ScheduleDay Name
    Schedule Day 31;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1463ea37-e6fb-4473-ab51-8cf820870bf2},    !- Name
    Schedule Day 5,           !- Sunday ScheduleDay Name
    Schedule Day 5,           !- Monday ScheduleDay Name
    Schedule Day 5,           !- Tuesday ScheduleDay Name
    Schedule Day 5,           !- Wednesday ScheduleDay Name
    Schedule Day 5,           !- Thursday ScheduleDay Name
    Schedule Day 5,           !- Friday ScheduleDay Name
    Schedule Day 5,           !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {31c70c9e-4a98-4a86-a34b-888bec21c2c0},    !- Name
    Schedule Day 32,          !- Sunday ScheduleDay Name
    Schedule Day 32,          !- Monday ScheduleDay Name
    Schedule Day 32,          !- Tuesday ScheduleDay Name
    Schedule Day 32,          !- Wednesday ScheduleDay Name
    Schedule Day 32,          !- Thursday ScheduleDay Name
    Schedule Day 32,          !- Friday ScheduleDay Name
    Schedule Day 32,          !- Saturday ScheduleDay Name
    Schedule Day 32,          !- Holiday ScheduleDay Name
    Schedule Day 32,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 32,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 32,          !- CustomDay1 ScheduleDay Name
    Schedule Day 32;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {76b2e15e-1ef6-4210-a57f-6d283fde5a54},    !- Name
    Schedule Day 33,          !- Sunday ScheduleDay Name
    Schedule Day 33,          !- Monday ScheduleDay Name
    Schedule Day 33,          !- Tuesday ScheduleDay Name
    Schedule Day 33,          !- Wednesday ScheduleDay Name
    Schedule Day 33,          !- Thursday ScheduleDay Name
    Schedule Day 33,          !- Friday ScheduleDay Name
    Schedule Day 33,          !- Saturday ScheduleDay Name
    Schedule Day 33,          !- Holiday ScheduleDay Name
    Schedule Day 33,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 33,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 33,          !- CustomDay1 ScheduleDay Name
    Schedule Day 33;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {be26de18-2a03-44e2-81c5-e679a8d9daa1},    !- Name
    Schedule Day 34,          !- Sunday ScheduleDay Name
    Schedule Day 34,          !- Monday ScheduleDay Name
    Schedule Day 34,          !- Tuesday ScheduleDay Name
    Schedule Day 34,          !- Wednesday ScheduleDay Name
    Schedule Day 34,          !- Thursday ScheduleDay Name
    Schedule Day 34,          !- Friday ScheduleDay Name
    Schedule Day 34,          !- Saturday ScheduleDay Name
    Schedule Day 34,          !- Holiday ScheduleDay Name
    Schedule Day 34,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 34,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 34,          !- CustomDay1 ScheduleDay Name
    Schedule Day 34;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b19e87b7-1070-4368-a4e3-dd55e5461132},    !- Name
    Schedule Day 35,          !- Sunday ScheduleDay Name
    Schedule Day 35,          !- Monday ScheduleDay Name
    Schedule Day 35,          !- Tuesday ScheduleDay Name
    Schedule Day 35,          !- Wednesday ScheduleDay Name
    Schedule Day 35,          !- Thursday ScheduleDay Name
    Schedule Day 35,          !- Friday ScheduleDay Name
    Schedule Day 35,          !- Saturday ScheduleDay Name
    Schedule Day 35,          !- Holiday ScheduleDay Name
    Schedule Day 35,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 35,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 35,          !- CustomDay1 ScheduleDay Name
    Schedule Day 35;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b19e278d-70ca-463b-9a76-268e3eed15b9},    !- Name
    Schedule Day 36,          !- Sunday ScheduleDay Name
    Schedule Day 36,          !- Monday ScheduleDay Name
    Schedule Day 36,          !- Tuesday ScheduleDay Name
    Schedule Day 36,          !- Wednesday ScheduleDay Name
    Schedule Day 36,          !- Thursday ScheduleDay Name
    Schedule Day 36,          !- Friday ScheduleDay Name
    Schedule Day 36,          !- Saturday ScheduleDay Name
    Schedule Day 36,          !- Holiday ScheduleDay Name
    Schedule Day 36,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 36,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 36,          !- CustomDay1 ScheduleDay Name
    Schedule Day 36;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {31699b16-6e59-46a6-a854-2b79a4a21345},    !- Name
    Schedule Day 37,          !- Sunday ScheduleDay Name
    Schedule Day 37,          !- Monday ScheduleDay Name
    Schedule Day 37,          !- Tuesday ScheduleDay Name
    Schedule Day 37,          !- Wednesday ScheduleDay Name
    Schedule Day 37,          !- Thursday ScheduleDay Name
    Schedule Day 37,          !- Friday ScheduleDay Name
    Schedule Day 37,          !- Saturday ScheduleDay Name
    Schedule Day 37,          !- Holiday ScheduleDay Name
    Schedule Day 37,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 37,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 37,          !- CustomDay1 ScheduleDay Name
    Schedule Day 37;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {206d8d00-bf31-457f-a8d8-dc9a86442b7e},    !- Name
    Schedule Day 38,          !- Sunday ScheduleDay Name
    Schedule Day 38,          !- Monday ScheduleDay Name
    Schedule Day 38,          !- Tuesday ScheduleDay Name
    Schedule Day 38,          !- Wednesday ScheduleDay Name
    Schedule Day 38,          !- Thursday ScheduleDay Name
    Schedule Day 38,          !- Friday ScheduleDay Name
    Schedule Day 38,          !- Saturday ScheduleDay Name
    Schedule Day 38,          !- Holiday ScheduleDay Name
    Schedule Day 38,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 38,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 38,          !- CustomDay1 ScheduleDay Name
    Schedule Day 38;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c3d2893f-6d0a-44d8-8a1e-f55fb9a5ec3f},    !- Name
    Schedule Day 39,          !- Sunday ScheduleDay Name
    Schedule Day 39,          !- Monday ScheduleDay Name
    Schedule Day 39,          !- Tuesday ScheduleDay Name
    Schedule Day 39,          !- Wednesday ScheduleDay Name
    Schedule Day 39,          !- Thursday ScheduleDay Name
    Schedule Day 39,          !- Friday ScheduleDay Name
    Schedule Day 39,          !- Saturday ScheduleDay Name
    Schedule Day 39,          !- Holiday ScheduleDay Name
    Schedule Day 39,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 39,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 39,          !- CustomDay1 ScheduleDay Name
    Schedule Day 39;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9fbc2334-dee1-4290-b2ac-4569e885d661},    !- Name
    Schedule Day 40,          !- Sunday ScheduleDay Name
    Schedule Day 40,          !- Monday ScheduleDay Name
    Schedule Day 40,          !- Tuesday ScheduleDay Name
    Schedule Day 40,          !- Wednesday ScheduleDay Name
    Schedule Day 40,          !- Thursday ScheduleDay Name
    Schedule Day 40,          !- Friday ScheduleDay Name
    Schedule Day 40,          !- Saturday ScheduleDay Name
    Schedule Day 40,          !- Holiday ScheduleDay Name
    Schedule Day 40,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 40,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 40,          !- CustomDay1 ScheduleDay Name
    Schedule Day 40;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f4ac4840-139e-49ea-9987-f16946da860c},    !- Name
    Schedule Day 41,          !- Sunday ScheduleDay Name
    Schedule Day 41,          !- Monday ScheduleDay Name
    Schedule Day 41,          !- Tuesday ScheduleDay Name
    Schedule Day 41,          !- Wednesday ScheduleDay Name
    Schedule Day 41,          !- Thursday ScheduleDay Name
    Schedule Day 41,          !- Friday ScheduleDay Name
    Schedule Day 41,          !- Saturday ScheduleDay Name
    Schedule Day 41,          !- Holiday ScheduleDay Name
    Schedule Day 41,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 41,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 41,          !- CustomDay1 ScheduleDay Name
    Schedule Day 41;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3ec4df6b-3ba7-40c9-8833-e68894097a23},    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 6,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {84fffdf6-1cd0-40d3-bf15-fd28a460a0c5},    !- Name
    Schedule Day 42,          !- Sunday ScheduleDay Name
    Schedule Day 42,          !- Monday ScheduleDay Name
    Schedule Day 42,          !- Tuesday ScheduleDay Name
    Schedule Day 42,          !- Wednesday ScheduleDay Name
    Schedule Day 42,          !- Thursday ScheduleDay Name
    Schedule Day 42,          !- Friday ScheduleDay Name
    Schedule Day 42,          !- Saturday ScheduleDay Name
    Schedule Day 42,          !- Holiday ScheduleDay Name
    Schedule Day 42,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 42,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 42,          !- CustomDay1 ScheduleDay Name
    Schedule Day 42;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3cccddf7-10d1-4fcd-af7d-bfda104d46da},    !- Name
    Schedule Day 43,          !- Sunday ScheduleDay Name
    Schedule Day 43,          !- Monday ScheduleDay Name
    Schedule Day 43,          !- Tuesday ScheduleDay Name
    Schedule Day 43,          !- Wednesday ScheduleDay Name
    Schedule Day 43,          !- Thursday ScheduleDay Name
    Schedule Day 43,          !- Friday ScheduleDay Name
    Schedule Day 43,          !- Saturday ScheduleDay Name
    Schedule Day 43,          !- Holiday ScheduleDay Name
    Schedule Day 43,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 43,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 43,          !- CustomDay1 ScheduleDay Name
    Schedule Day 43;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1a176f7d-11fc-473b-8ece-663a2735c286},    !- Name
    Schedule Day 44,          !- Sunday ScheduleDay Name
    Schedule Day 44,          !- Monday ScheduleDay Name
    Schedule Day 44,          !- Tuesday ScheduleDay Name
    Schedule Day 44,          !- Wednesday ScheduleDay Name
    Schedule Day 44,          !- Thursday ScheduleDay Name
    Schedule Day 44,          !- Friday ScheduleDay Name
    Schedule Day 44,          !- Saturday ScheduleDay Name
    Schedule Day 44,          !- Holiday ScheduleDay Name
    Schedule Day 44,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 44,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 44,          !- CustomDay1 ScheduleDay Name
    Schedule Day 44;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {001df095-6d40-40c9-ba86-8c513a1f1626},    !- Name
    Schedule Day 45,          !- Sunday ScheduleDay Name
    Schedule Day 45,          !- Monday ScheduleDay Name
    Schedule Day 45,          !- Tuesday ScheduleDay Name
    Schedule Day 45,          !- Wednesday ScheduleDay Name
    Schedule Day 45,          !- Thursday ScheduleDay Name
    Schedule Day 45,          !- Friday ScheduleDay Name
    Schedule Day 45,          !- Saturday ScheduleDay Name
    Schedule Day 45,          !- Holiday ScheduleDay Name
    Schedule Day 45,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 45,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 45,          !- CustomDay1 ScheduleDay Name
    Schedule Day 45;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ad31493e-1c42-419d-9ef0-a69a1b509038},    !- Name
    Schedule Day 46,          !- Sunday ScheduleDay Name
    Schedule Day 46,          !- Monday ScheduleDay Name
    Schedule Day 46,          !- Tuesday ScheduleDay Name
    Schedule Day 46,          !- Wednesday ScheduleDay Name
    Schedule Day 46,          !- Thursday ScheduleDay Name
    Schedule Day 46,          !- Friday ScheduleDay Name
    Schedule Day 46,          !- Saturday ScheduleDay Name
    Schedule Day 46,          !- Holiday ScheduleDay Name
    Schedule Day 46,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 46,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 46,          !- CustomDay1 ScheduleDay Name
    Schedule Day 46;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5131f118-db90-454b-8afe-10a564874182},    !- Name
    Schedule Day 47,          !- Sunday ScheduleDay Name
    Schedule Day 47,          !- Monday ScheduleDay Name
    Schedule Day 47,          !- Tuesday ScheduleDay Name
    Schedule Day 47,          !- Wednesday ScheduleDay Name
    Schedule Day 47,          !- Thursday ScheduleDay Name
    Schedule Day 47,          !- Friday ScheduleDay Name
    Schedule Day 47,          !- Saturday ScheduleDay Name
    Schedule Day 47,          !- Holiday ScheduleDay Name
    Schedule Day 47,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 47,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 47,          !- CustomDay1 ScheduleDay Name
    Schedule Day 47;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e0fea4cf-232c-4d88-aaa4-82b488b17c41},    !- Name
    Schedule Day 48,          !- Sunday ScheduleDay Name
    Schedule Day 48,          !- Monday ScheduleDay Name
    Schedule Day 48,          !- Tuesday ScheduleDay Name
    Schedule Day 48,          !- Wednesday ScheduleDay Name
    Schedule Day 48,          !- Thursday ScheduleDay Name
    Schedule Day 48,          !- Friday ScheduleDay Name
    Schedule Day 48,          !- Saturday ScheduleDay Name
    Schedule Day 48,          !- Holiday ScheduleDay Name
    Schedule Day 48,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 48,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 48,          !- CustomDay1 ScheduleDay Name
    Schedule Day 48;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a172eb49-1647-4b1a-bd18-164f357dec06},    !- Name
    Schedule Day 49,          !- Sunday ScheduleDay Name
    Schedule Day 49,          !- Monday ScheduleDay Name
    Schedule Day 49,          !- Tuesday ScheduleDay Name
    Schedule Day 49,          !- Wednesday ScheduleDay Name
    Schedule Day 49,          !- Thursday ScheduleDay Name
    Schedule Day 49,          !- Friday ScheduleDay Name
    Schedule Day 49,          !- Saturday ScheduleDay Name
    Schedule Day 49,          !- Holiday ScheduleDay Name
    Schedule Day 49,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 49,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 49,          !- CustomDay1 ScheduleDay Name
    Schedule Day 49;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9bd9a00b-08c5-4288-9b16-0a2df14b00fc},    !- Name
    Schedule Day 50,          !- Sunday ScheduleDay Name
    Schedule Day 50,          !- Monday ScheduleDay Name
    Schedule Day 50,          !- Tuesday ScheduleDay Name
    Schedule Day 50,          !- Wednesday ScheduleDay Name
    Schedule Day 50,          !- Thursday ScheduleDay Name
    Schedule Day 50,          !- Friday ScheduleDay Name
    Schedule Day 50,          !- Saturday ScheduleDay Name
    Schedule Day 50,          !- Holiday ScheduleDay Name
    Schedule Day 50,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 50,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 50,          !- CustomDay1 ScheduleDay Name
    Schedule Day 50;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f8952d18-0de8-4a9a-9adb-5b237f309135},    !- Name
    Schedule Day 51,          !- Sunday ScheduleDay Name
    Schedule Day 51,          !- Monday ScheduleDay Name
    Schedule Day 51,          !- Tuesday ScheduleDay Name
    Schedule Day 51,          !- Wednesday ScheduleDay Name
    Schedule Day 51,          !- Thursday ScheduleDay Name
    Schedule Day 51,          !- Friday ScheduleDay Name
    Schedule Day 51,          !- Saturday ScheduleDay Name
    Schedule Day 51,          !- Holiday ScheduleDay Name
    Schedule Day 51,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 51,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 51,          !- CustomDay1 ScheduleDay Name
    Schedule Day 51;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4bb83868-75ea-4aa8-a8dc-6336fa3d50e3},    !- Name
    Schedule Day 7,           !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b3478b23-a653-4962-abfe-c2e5561e0b06},    !- Name
    Schedule Day 52,          !- Sunday ScheduleDay Name
    Schedule Day 52,          !- Monday ScheduleDay Name
    Schedule Day 52,          !- Tuesday ScheduleDay Name
    Schedule Day 52,          !- Wednesday ScheduleDay Name
    Schedule Day 52,          !- Thursday ScheduleDay Name
    Schedule Day 52,          !- Friday ScheduleDay Name
    Schedule Day 52,          !- Saturday ScheduleDay Name
    Schedule Day 52,          !- Holiday ScheduleDay Name
    Schedule Day 52,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 52,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 52,          !- CustomDay1 ScheduleDay Name
    Schedule Day 52;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {da44aad3-7fa9-466d-8696-4756b41317fd},    !- Name
    Schedule Day 53,          !- Sunday ScheduleDay Name
    Schedule Day 53,          !- Monday ScheduleDay Name
    Schedule Day 53,          !- Tuesday ScheduleDay Name
    Schedule Day 53,          !- Wednesday ScheduleDay Name
    Schedule Day 53,          !- Thursday ScheduleDay Name
    Schedule Day 53,          !- Friday ScheduleDay Name
    Schedule Day 53,          !- Saturday ScheduleDay Name
    Schedule Day 53,          !- Holiday ScheduleDay Name
    Schedule Day 53,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 53,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 53,          !- CustomDay1 ScheduleDay Name
    Schedule Day 53;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a468b5d3-c667-4727-8fc0-52ca209c65a4},    !- Name
    Schedule Day 54,          !- Sunday ScheduleDay Name
    Schedule Day 54,          !- Monday ScheduleDay Name
    Schedule Day 54,          !- Tuesday ScheduleDay Name
    Schedule Day 54,          !- Wednesday ScheduleDay Name
    Schedule Day 54,          !- Thursday ScheduleDay Name
    Schedule Day 54,          !- Friday ScheduleDay Name
    Schedule Day 54,          !- Saturday ScheduleDay Name
    Schedule Day 54,          !- Holiday ScheduleDay Name
    Schedule Day 54,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 54,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 54,          !- CustomDay1 ScheduleDay Name
    Schedule Day 54;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {caf1b8e2-3c23-4890-a6fd-3b5e40f87655},    !- Name
    Schedule Day 55,          !- Sunday ScheduleDay Name
    Schedule Day 55,          !- Monday ScheduleDay Name
    Schedule Day 55,          !- Tuesday ScheduleDay Name
    Schedule Day 55,          !- Wednesday ScheduleDay Name
    Schedule Day 55,          !- Thursday ScheduleDay Name
    Schedule Day 55,          !- Friday ScheduleDay Name
    Schedule Day 55,          !- Saturday ScheduleDay Name
    Schedule Day 55,          !- Holiday ScheduleDay Name
    Schedule Day 55,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 55,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 55,          !- CustomDay1 ScheduleDay Name
    Schedule Day 55;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {859c3a44-00d6-4a0d-a1dd-cfc4ed0e9306},    !- Name
    Schedule Day 56,          !- Sunday ScheduleDay Name
    Schedule Day 56,          !- Monday ScheduleDay Name
    Schedule Day 56,          !- Tuesday ScheduleDay Name
    Schedule Day 56,          !- Wednesday ScheduleDay Name
    Schedule Day 56,          !- Thursday ScheduleDay Name
    Schedule Day 56,          !- Friday ScheduleDay Name
    Schedule Day 56,          !- Saturday ScheduleDay Name
    Schedule Day 56,          !- Holiday ScheduleDay Name
    Schedule Day 56,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 56,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 56,          !- CustomDay1 ScheduleDay Name
    Schedule Day 56;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6a308bd8-381b-4b7e-afd3-bc70dbda2a88},    !- Name
    Schedule Day 57,          !- Sunday ScheduleDay Name
    Schedule Day 57,          !- Monday ScheduleDay Name
    Schedule Day 57,          !- Tuesday ScheduleDay Name
    Schedule Day 57,          !- Wednesday ScheduleDay Name
    Schedule Day 57,          !- Thursday ScheduleDay Name
    Schedule Day 57,          !- Friday ScheduleDay Name
    Schedule Day 57,          !- Saturday ScheduleDay Name
    Schedule Day 57,          !- Holiday ScheduleDay Name
    Schedule Day 57,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 57,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 57,          !- CustomDay1 ScheduleDay Name
    Schedule Day 57;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {50815fc4-7aa5-432a-93c5-d140168d029f},    !- Name
    Schedule Day 58,          !- Sunday ScheduleDay Name
    Schedule Day 58,          !- Monday ScheduleDay Name
    Schedule Day 58,          !- Tuesday ScheduleDay Name
    Schedule Day 58,          !- Wednesday ScheduleDay Name
    Schedule Day 58,          !- Thursday ScheduleDay Name
    Schedule Day 58,          !- Friday ScheduleDay Name
    Schedule Day 58,          !- Saturday ScheduleDay Name
    Schedule Day 58,          !- Holiday ScheduleDay Name
    Schedule Day 58,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 58,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 58,          !- CustomDay1 ScheduleDay Name
    Schedule Day 58;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e285270d-e12f-40d0-ad3f-512472013f01},    !- Name
    Schedule Day 8,           !- Sunday ScheduleDay Name
    Schedule Day 8,           !- Monday ScheduleDay Name
    Schedule Day 8,           !- Tuesday ScheduleDay Name
    Schedule Day 8,           !- Wednesday ScheduleDay Name
    Schedule Day 8,           !- Thursday ScheduleDay Name
    Schedule Day 8,           !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7f935af8-92f9-4ded-a975-0fffcca9425c},    !- Name
    Schedule Day 9,           !- Sunday ScheduleDay Name
    Schedule Day 9,           !- Monday ScheduleDay Name
    Schedule Day 9,           !- Tuesday ScheduleDay Name
    Schedule Day 9,           !- Wednesday ScheduleDay Name
    Schedule Day 9,           !- Thursday ScheduleDay Name
    Schedule Day 9,           !- Friday ScheduleDay Name
    Schedule Day 9,           !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5979fe68-a409-433a-8bd6-f851314172a8},    !- Name
    Schedule Day 10,          !- Sunday ScheduleDay Name
    Schedule Day 10,          !- Monday ScheduleDay Name
    Schedule Day 10,          !- Tuesday ScheduleDay Name
    Schedule Day 10,          !- Wednesday ScheduleDay Name
    Schedule Day 10,          !- Thursday ScheduleDay Name
    Schedule Day 10,          !- Friday ScheduleDay Name
    Schedule Day 10,          !- Saturday ScheduleDay Name
    Schedule Day 10,          !- Holiday ScheduleDay Name
    Schedule Day 10,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 10,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 10,          !- CustomDay1 ScheduleDay Name
    Schedule Day 10;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {597d0716-720d-40dc-b2b7-87ac86eeba1b},    !- Name
    Schedule Day 11,          !- Sunday ScheduleDay Name
    Schedule Day 11,          !- Monday ScheduleDay Name
    Schedule Day 11,          !- Tuesday ScheduleDay Name
    Schedule Day 11,          !- Wednesday ScheduleDay Name
    Schedule Day 11,          !- Thursday ScheduleDay Name
    Schedule Day 11,          !- Friday ScheduleDay Name
    Schedule Day 11,          !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {59ffe453-a1b7-43f9-b865-9c2dccd3d33e},    !- Name
    Service Water Loop Temp - 140F Default,    !- Sunday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Monday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Thursday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Friday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Saturday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Holiday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Service Water Loop Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {70180256-ab0d-47e7-b51b-33b47b02e7de},    !- Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Sunday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Monday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Tuesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Wednesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Thursday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Friday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Saturday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Holiday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- SummerDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- WinterDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- CustomDay1 ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0a9ea677-f22c-43c5-b4d4-7e32f3a55a4d},    !- Name
    Work Efficiency Schedule Default,    !- Sunday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Monday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Tuesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Wednesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Thursday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Friday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Saturday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Holiday ScheduleDay Name
    Work Efficiency Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- CustomDay1 ScheduleDay Name
    Work Efficiency Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    NECB-D-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {a94d5a31-0d3c-48f5-b0cc-76be6a49b1ab},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-D-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {e656f78f-8d2a-4736-af0e-bfaba45f49e1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {9ac9ace6-eb33-41d3-91d8-d71ec68e7f3d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {971d7f33-26d7-4fa9-8bab-47a8c172b691},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {344266ba-7559-4be0-9248-ecbbe32da58f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {f6197e21-9057-4638-bfd3-49957f935734},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {8ded8c0d-03f0-4f5e-a6fb-fe4da74ecc31},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {da1d2bb4-84d6-499c-a6ad-3b01fcda04df},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {b9408016-703d-4af8-b5de-07575c42d4d2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {74d44111-8945-4d0f-a811-e428b264b45f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {c1e7145b-9356-4c1d-a4ea-63cdf8cec918},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {3c75efd7-9966-4ce2-9213-87a5adbca10b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {dcf9c6b5-f456-4585-a31f-3c310988488e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {0822d4aa-c0f6-4096-98a1-91f62f497a76},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {8c7aeb2a-88a3-4265-94a0-e3aeea4b7ab6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {c0c4db34-7036-449b-a018-b26659ae496c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {4fdcc394-8fd9-4ce4-95cf-7423fd33f7d7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {bcbf0eaf-4b98-4949-922d-dc6f56346f0b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {ca538b51-0bbf-4c63-b80c-0b962c912995},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {f64aaac4-d160-4ee9-a7ee-48102cd1552a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {262f5d41-1651-433e-b2b0-d9e369cd07b8},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {1beaeaf6-c3e5-43d3-9696-37166b5794b3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {d224d58d-f616-4493-ad10-9c15b0101533},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {93193b46-16dc-438e-8e1b-d1d3d0816bb3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {0e2c3085-e6d9-4a3d-acdb-d8e255b42436},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {46250212-2902-48bf-8be2-49e59854e09b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {d9da7d25-2e36-4f55-addd-9bb8859157b4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {27678f01-7700-4271-9468-16564ad60352},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {10577ef5-ddb7-4723-b591-c6964c386318},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {67d469b9-9334-4ed7-a2cf-efd7e0c794e0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {eb0dbc9f-5cf8-42e4-8117-1e915e10101e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {1b236b10-d6ea-4660-a2ea-9a700ea39461},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {20e3ee42-0e5b-4113-926d-355e1a8f94de},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Air Velocity Schedule,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {7697244e-118b-4cce-87bd-b40e7065cb2c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {eb123c6b-ebcd-4f84-91fc-af45a339b302},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Clothing Schedule,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Schedule:Week:Daily {c3c323b5-118b-4f79-9f70-ff2b4a072c58},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 100 pct,    !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {e7f3ac4b-dbd5-45b9-83ad-988495074257},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {26001d28-15cb-4d82-89a8-fa8083a7d3e2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {0b6e427e-6c86-42bc-acd1-0c827c4f2cc6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {d49a8a6a-d2b4-4ccf-aa9c-a7a5e721bc13},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {a78f4cea-ab76-4a4e-b8c5-b7e98d098ca7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-Activity,            !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Schedule:Week:Daily {3a9284e5-2686-410c-84b2-ea2f92c7dee2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {29061479-92f6-41e2-8c1a-174a09c8a207},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {9ad03da4-caf1-4b38-a78e-1a8f1f91e224},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {86e9233c-cef0-4699-8dfe-f6c2e5f5f33f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {52730e69-b7ad-421f-962a-387f904d25fb},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {b2287344-a9b3-4cc6-b669-0db80b635c25},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {ae080ad2-d6f7-4fdc-a9bc-9f948f62ed09},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {193b914c-f96b-4d4f-a095-e9ccf746b8be},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {80be7eee-23ab-470e-a62c-d030de4deb5c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-D-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {c2d20b8c-ce90-469f-b880-4224f384a690},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-D-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {912e0740-bc13-4f0f-a366-c7dedb88a5df},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-D-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {0cff7630-5552-4a70-aac3-417ba82b485a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-D-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {2a58f077-c1cb-4620-93a1-dd77ef54ba33},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {893beb5f-70f8-42de-8620-9c93ce13a03c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 10,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {3353ea0d-dbdd-4fd1-aac7-25360fbe0cad},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 11,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {5047a3dc-58f2-4488-a970-eb2abe095d2f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 12,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c1698169-3f7a-46f7-9181-6dd57e6fdbff},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 13,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {fa3f5bdb-f14a-428e-a085-42ab189a6429},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 14,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ee77982d-8467-46d8-b810-241941df3435},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 15,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {e0107246-6e35-4d73-b354-ab24242823ba},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 16,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ec4f37af-c50c-4d8f-b6c8-00a074964590},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 17,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {d2ac86a6-5f09-47a7-b195-749967d70019},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 18,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c34db150-bfa4-49a7-9891-35c0eec757a1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 19,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0a9c2769-dc22-49c8-b60e-c9efa009077f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {55d9699e-aa25-4cba-9987-355ccb64ef60},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 20,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b9025b0a-c0f2-4bce-ab92-e2c23c0efa7c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 21,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f6fed9dc-e17b-4d05-88db-57013e5073c2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 22,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {975452e7-e2b5-4f91-90db-2a3885a07773},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 23,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {fdadf7a1-3852-4001-93af-d7901101cd99},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 24,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {589c601d-48ac-4772-a744-0a283f34b622},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 25,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6052e11c-eae7-42fd-b319-07be812e9067},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 26,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {bf0a06bb-88f0-4ced-8a0e-6c4e49dd5276},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 27,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6e2e760c-594c-48b2-a934-6afb88fd2189},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 28,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ca6c490d-7559-4bd1-a064-600ac7144b00},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 29,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {01fac293-58ce-4cd2-814d-c30aa6795666},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1463ea37-e6fb-4473-ab51-8cf820870bf2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 30,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {31c70c9e-4a98-4a86-a34b-888bec21c2c0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 31,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {76b2e15e-1ef6-4210-a57f-6d283fde5a54},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 32,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {be26de18-2a03-44e2-81c5-e679a8d9daa1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

