    Air Loop HVAC Zone Mixer 24;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Return Path,    !- Name
    Node 249,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 21;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Return Path,    !- Name
    Node 260,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 22;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Return Path,    !- Name
    Node 117,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 9;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Return Path,    !- Name
    Node 227,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 19;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Return Path,    !- Name
    Node 216,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 18;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Return Path,    !- Name
    Node 161,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 13;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Return Path,    !- Name
    Node 172,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 14;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Return Path,    !- Name
    Node 73,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Return Path,    !- Name
    Node 84,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Return Path,    !- Name
    Node 40,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Return Path,    !- Name
    Node 293,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 25;    !- Component 1 Name

Branch,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 10,    !- Component 1 Name
    Node 125,                 !- Component 1 Inlet Node Name
    Node 134,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 10 32kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 134,                 !- Component 2 Inlet Node Name
    Node 133,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 10,    !- Component 3 Name
    Node 133,                 !- Component 3 Inlet Node Name
    Node 132,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 10,    !- Component 4 Name
    Node 132,                 !- Component 4 Inlet Node Name
    Node 126;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 20,    !- Component 1 Name
    Node 235,                 !- Component 1 Inlet Node Name
    Node 244,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 20 65kBtu/hr 9.7EER CoilSystem,    !- Component 2 Name
    Node 244,                 !- Component 2 Inlet Node Name
    Node 243,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 20,    !- Component 3 Name
    Node 243,                 !- Component 3 Inlet Node Name
    Node 242,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 20,    !- Component 4 Name
    Node 242,                 !- Component 4 Inlet Node Name
    Node 236;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,    !- Component 1 Name
    Node 48,                  !- Component 1 Inlet Node Name
    Node 57,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 3 41kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 57,                  !- Component 2 Inlet Node Name
    Node 56,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 3,    !- Component 3 Name
    Node 56,                  !- Component 3 Inlet Node Name
    Node 55,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 3,    !- Component 4 Name
    Node 55,                  !- Component 4 Inlet Node Name
    Node 49;                  !- Component 4 Outlet Node Name

Branch,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17,    !- Component 1 Name
    Node 202,                 !- Component 1 Inlet Node Name
    Node 211,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 17 46kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 211,                 !- Component 2 Inlet Node Name
    Node 210,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 17,    !- Component 3 Name
    Node 210,                 !- Component 3 Inlet Node Name
    Node 209,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 17,    !- Component 4 Name
    Node 209,                 !- Component 4 Inlet Node Name
    Node 203;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 15,    !- Component 1 Name
    Node 180,                 !- Component 1 Inlet Node Name
    Node 189,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 15 46kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 189,                 !- Component 2 Inlet Node Name
    Node 188,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 15,    !- Component 3 Name
    Node 188,                 !- Component 3 Inlet Node Name
    Node 187,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 15,    !- Component 4 Name
    Node 187,                 !- Component 4 Inlet Node Name
    Node 181;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 16,    !- Component 1 Name
    Node 191,                 !- Component 1 Inlet Node Name
    Node 200,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 16 46kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 200,                 !- Component 2 Inlet Node Name
    Node 199,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 16,    !- Component 3 Name
    Node 199,                 !- Component 3 Inlet Node Name
    Node 198,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 16,    !- Component 4 Name
    Node 198,                 !- Component 4 Inlet Node Name
    Node 192;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,    !- Component 1 Name
    Node 26,                  !- Component 1 Inlet Node Name
    Node 35,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 1 44kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 35,                  !- Component 2 Inlet Node Name
    Node 34,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 1,    !- Component 3 Name
    Node 34,                  !- Component 3 Inlet Node Name
    Node 33,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 1,    !- Component 4 Name
    Node 33,                  !- Component 4 Inlet Node Name
    Node 27;                  !- Component 4 Outlet Node Name

Branch,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7,    !- Component 1 Name
    Node 92,                  !- Component 1 Inlet Node Name
    Node 101,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 7 45kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 101,                 !- Component 2 Inlet Node Name
    Node 100,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 7,    !- Component 3 Name
    Node 100,                 !- Component 3 Inlet Node Name
    Node 99,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 7,    !- Component 4 Name
    Node 99,                  !- Component 4 Inlet Node Name
    Node 93;                  !- Component 4 Outlet Node Name

Branch,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,    !- Component 1 Name
    Node 59,                  !- Component 1 Inlet Node Name
    Node 68,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 4 45kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 68,                  !- Component 2 Inlet Node Name
    Node 67,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 4,    !- Component 3 Name
    Node 67,                  !- Component 3 Inlet Node Name
    Node 66,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 4,    !- Component 4 Name
    Node 66,                  !- Component 4 Inlet Node Name
    Node 60;                  !- Component 4 Outlet Node Name

Branch,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 11,    !- Component 1 Name
    Node 136,                 !- Component 1 Inlet Node Name
    Node 145,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 11 28kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 145,                 !- Component 2 Inlet Node Name
    Node 144,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 11,    !- Component 3 Name
    Node 144,                 !- Component 3 Inlet Node Name
    Node 143,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 11,    !- Component 4 Name
    Node 143,                 !- Component 4 Inlet Node Name
    Node 137;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8,    !- Component 1 Name
    Node 103,                 !- Component 1 Inlet Node Name
    Node 112,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 8 28kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 112,                 !- Component 2 Inlet Node Name
    Node 111,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 8,    !- Component 3 Name
    Node 111,                 !- Component 3 Inlet Node Name
    Node 110,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 8,    !- Component 4 Name
    Node 110,                 !- Component 4 Inlet Node Name
    Node 104;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12,    !- Component 1 Name
    Node 147,                 !- Component 1 Inlet Node Name
    Node 156,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 12 28kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 156,                 !- Component 2 Inlet Node Name
    Node 155,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 12,    !- Component 3 Name
    Node 155,                 !- Component 3 Inlet Node Name
    Node 154,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 12,    !- Component 4 Name
    Node 154,                 !- Component 4 Inlet Node Name
    Node 148;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 23,    !- Component 1 Name
    Node 268,                 !- Component 1 Inlet Node Name
    Node 277,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 23 90kBtu/hr 9.7EER CoilSystem,    !- Component 2 Name
    Node 277,                 !- Component 2 Inlet Node Name
    Node 276,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 23,    !- Component 3 Name
    Node 276,                 !- Component 3 Inlet Node Name
    Node 275,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 23,    !- Component 4 Name
    Node 275,                 !- Component 4 Inlet Node Name
    Node 269;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 24,    !- Component 1 Name
    Node 279,                 !- Component 1 Inlet Node Name
    Node 288,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 24 44kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 288,                 !- Component 2 Inlet Node Name
    Node 287,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 24,    !- Component 3 Name
    Node 287,                 !- Component 3 Inlet Node Name
    Node 286,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 24,    !- Component 4 Name
    Node 286,                 !- Component 4 Inlet Node Name
    Node 280;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 21,    !- Component 1 Name
    Node 246,                 !- Component 1 Inlet Node Name
    Node 255,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 21 72kBtu/hr 9.7EER CoilSystem,    !- Component 2 Name
    Node 255,                 !- Component 2 Inlet Node Name
    Node 254,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 21,    !- Component 3 Name
    Node 254,                 !- Component 3 Inlet Node Name
    Node 253,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 21,    !- Component 4 Name
    Node 253,                 !- Component 4 Inlet Node Name
    Node 247;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 22,    !- Component 1 Name
    Node 257,                 !- Component 1 Inlet Node Name
    Node 266,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 22 60kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 266,                 !- Component 2 Inlet Node Name
    Node 265,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 22,    !- Component 3 Name
    Node 265,                 !- Component 3 Inlet Node Name
    Node 264,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 22,    !- Component 4 Name
    Node 264,                 !- Component 4 Inlet Node Name
    Node 258;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9,    !- Component 1 Name
    Node 114,                 !- Component 1 Inlet Node Name
    Node 123,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 9 53kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 123,                 !- Component 2 Inlet Node Name
    Node 122,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 9,    !- Component 3 Name
    Node 122,                 !- Component 3 Inlet Node Name
    Node 121,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 9,    !- Component 4 Name
    Node 121,                 !- Component 4 Inlet Node Name
    Node 115;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 19,    !- Component 1 Name
    Node 224,                 !- Component 1 Inlet Node Name
    Node 233,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 19 27kBtu/hr 14.0SEER CoilSystem,    !- Component 2 Name
    Node 233,                 !- Component 2 Inlet Node Name
    Node 232,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 19,    !- Component 3 Name
    Node 232,                 !- Component 3 Inlet Node Name
    Node 231,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 19,    !- Component 4 Name
    Node 231,                 !- Component 4 Inlet Node Name
    Node 225;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 18,    !- Component 1 Name
    Node 213,                 !- Component 1 Inlet Node Name
    Node 222,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 18 173kBtu/hr 9.7EER CoilSystem,    !- Component 2 Name
    Node 222,                 !- Component 2 Inlet Node Name
    Node 221,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 18,    !- Component 3 Name
    Node 221,                 !- Component 3 Inlet Node Name
    Node 220,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 18,    !- Component 4 Name
    Node 220,                 !- Component 4 Inlet Node Name
    Node 214;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 13,    !- Component 1 Name
    Node 158,                 !- Component 1 Inlet Node Name
    Node 167,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 13 166kBtu/hr 9.7EER CoilSystem,    !- Component 2 Name
    Node 167,                 !- Component 2 Inlet Node Name
    Node 166,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 13,    !- Component 3 Name
    Node 166,                 !- Component 3 Inlet Node Name
    Node 165,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 13,    !- Component 4 Name
    Node 165,                 !- Component 4 Inlet Node Name
    Node 159;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 14,    !- Component 1 Name
    Node 169,                 !- Component 1 Inlet Node Name
    Node 178,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 14 167kBtu/hr 9.7EER CoilSystem,    !- Component 2 Name
    Node 178,                 !- Component 2 Inlet Node Name
    Node 177,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 14,    !- Component 3 Name
    Node 177,                 !- Component 3 Inlet Node Name
    Node 176,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 14,    !- Component 4 Name
    Node 176,                 !- Component 4 Inlet Node Name
    Node 170;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5,    !- Component 1 Name
    Node 70,                  !- Component 1 Inlet Node Name
    Node 79,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 5 113kBtu/hr 9.7EER CoilSystem,    !- Component 2 Name
    Node 79,                  !- Component 2 Inlet Node Name
    Node 78,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 5,    !- Component 3 Name
    Node 78,                  !- Component 3 Inlet Node Name
    Node 77,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 5,    !- Component 4 Name
    Node 77,                  !- Component 4 Inlet Node Name
    Node 71;                  !- Component 4 Outlet Node Name

Branch,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6,    !- Component 1 Name
    Node 81,                  !- Component 1 Inlet Node Name
    Node 90,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 6 113kBtu/hr 9.7EER CoilSystem,    !- Component 2 Name
    Node 90,                  !- Component 2 Inlet Node Name
    Node 89,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 6,    !- Component 3 Name
    Node 89,                  !- Component 3 Inlet Node Name
    Node 88,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 6,    !- Component 4 Name
    Node 88,                  !- Component 4 Inlet Node Name
    Node 82;                  !- Component 4 Outlet Node Name

Branch,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,    !- Component 1 Name
    Node 37,                  !- Component 1 Inlet Node Name
    Node 46,                  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 2 78kBtu/hr 9.7EER CoilSystem,    !- Component 2 Name
    Node 46,                  !- Component 2 Inlet Node Name
    Node 45,                  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 2,    !- Component 3 Name
    Node 45,                  !- Component 3 Inlet Node Name
    Node 44,                  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 2,    !- Component 4 Name
    Node 44,                  !- Component 4 Inlet Node Name
    Node 38;                  !- Component 4 Outlet Node Name

Branch,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 25,    !- Component 1 Name
    Node 290,                 !- Component 1 Inlet Node Name
    Node 299,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    Coil Cooling DX Single Speed 25 92kBtu/hr 9.7EER CoilSystem,    !- Component 2 Name
    Node 299,                 !- Component 2 Inlet Node Name
    Node 298,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,    !- Component 3 Object Type
    Coil Heating Electric 25,    !- Component 3 Name
    Node 298,                 !- Component 3 Inlet Node Name
    Node 297,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    Fan Constant Volume 25,    !- Component 4 Name
    Node 297,                 !- Component 4 Inlet Node Name
    Node 291;                 !- Component 4 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Service Water Loop Pump,    !- Component 1 Name
    Node 301,                 !- Component 1 Inlet Node Name
    Node 307;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    200.0gal Electricity Water Heater - 200kBtu/hr 1.0 Therm Eff,    !- Component 1 Name
    Node 303,                 !- Component 1 Inlet Node Name
    Node 308;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Node 309,                 !- Component 1 Inlet Node Name
    Node 310;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 3,         !- Component 1 Name
    Node 312,                 !- Component 1 Inlet Node Name
    Node 302;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 4,         !- Component 1 Name
    Node 304,                 !- Component 1 Inlet Node Name
    Node 313;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Node 306,                 !- Component 1 Inlet Node Name
    Node 311;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 1,    !- Component 1 Name
    Node 315,                 !- Component 1 Inlet Node Name
    Node 316;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 2,    !- Component 1 Name
    Node 317,                 !- Component 1 Inlet Node Name
    Node 318;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 3,    !- Component 1 Name
    Node 319,                 !- Component 1 Inlet Node Name
    Node 320;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 4,    !- Component 1 Name
    Node 321,                 !- Component 1 Inlet Node Name
    Node 322;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 5,    !- Component 1 Name
    Node 323,                 !- Component 1 Inlet Node Name
    Node 324;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 6,    !- Component 1 Name
    Node 325,                 !- Component 1 Inlet Node Name
    Node 326;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 7,    !- Component 1 Name
    Node 327,                 !- Component 1 Inlet Node Name
    Node 328;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 8,    !- Component 1 Name
    Node 329,                 !- Component 1 Inlet Node Name
    Node 330;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 9,    !- Component 1 Name
    Node 331,                 !- Component 1 Inlet Node Name
    Node 332;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 10,    !- Component 1 Name
    Node 333,                 !- Component 1 Inlet Node Name
    Node 334;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 11,    !- Component 1 Name
    Node 335,                 !- Component 1 Inlet Node Name
    Node 336;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 12,    !- Component 1 Name
    Node 337,                 !- Component 1 Inlet Node Name
    Node 338;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 13,    !- Component 1 Name
    Node 339,                 !- Component 1 Inlet Node Name
    Node 340;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 14,    !- Component 1 Name
    Node 341,                 !- Component 1 Inlet Node Name
    Node 342;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 15,    !- Component 1 Name
    Node 343,                 !- Component 1 Inlet Node Name
    Node 344;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 16,    !- Component 1 Name
    Node 345,                 !- Component 1 Inlet Node Name
    Node 346;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 17,    !- Component 1 Name
    Node 347,                 !- Component 1 Inlet Node Name
    Node 348;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 18,    !- Component 1 Name
    Node 349,                 !- Component 1 Inlet Node Name
    Node 350;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 5,         !- Component 1 Name
    Node 314,                 !- Component 1 Inlet Node Name
    Node 305;                 !- Component 1 Outlet Node Name

BranchList,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Supply Branches,    !- Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Main Branch;    !- Branch 1 Name

BranchList,
    Main Service Water Loop Supply Branches,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,    !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,    !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Main Service Water Loop Demand Branches,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,    !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,    !- Branch 3 Name
    Main Service Water Loop Demand Branch 3,    !- Branch 4 Name
    Main Service Water Loop Demand Branch 4,    !- Branch 5 Name
    Main Service Water Loop Demand Branch 5,    !- Branch 6 Name
    Main Service Water Loop Demand Branch 6,    !- Branch 7 Name
    Main Service Water Loop Demand Branch 7,    !- Branch 8 Name
    Main Service Water Loop Demand Branch 8,    !- Branch 9 Name
    Main Service Water Loop Demand Branch 9,    !- Branch 10 Name
    Main Service Water Loop Demand Branch 10,    !- Branch 11 Name
    Main Service Water Loop Demand Branch 11,    !- Branch 12 Name
    Main Service Water Loop Demand Branch 12,    !- Branch 13 Name
    Main Service Water Loop Demand Branch 13,    !- Branch 14 Name
    Main Service Water Loop Demand Branch 14,    !- Branch 15 Name
    Main Service Water Loop Demand Branch 15,    !- Branch 16 Name
    Main Service Water Loop Demand Branch 16,    !- Branch 17 Name
    Main Service Water Loop Demand Branch 17,    !- Branch 18 Name
    Main Service Water Loop Demand Branch 18,    !- Branch 19 Name
    Main Service Water Loop Demand Branch 19,    !- Branch 20 Name
    Main Service Water Loop Demand Bypass Branch,    !- Branch 21 Name
    Main Service Water Loop Demand Outlet Branch;    !- Branch 22 Name

Connector:Splitter,
    Main Service Water Loop Supply Splitter,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,    !- Outlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,    !- Outlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,    !- Outlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,    !- Outlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,    !- Outlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,    !- Outlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,    !- Outlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,    !- Outlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,    !- Outlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,    !- Outlet Branch 16 Name
    Main Service Water Loop Demand Branch 17,    !- Outlet Branch 17 Name
    Main Service Water Loop Demand Branch 18,    !- Outlet Branch 18 Name
    Main Service Water Loop Demand Branch 19,    !- Outlet Branch 19 Name
    Main Service Water Loop Demand Bypass Branch;    !- Outlet Branch 20 Name

Connector:Mixer,
    Main Service Water Loop Supply Mixer,    !- Name
    Main Service Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,    !- Name
    Main Service Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,    !- Inlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,    !- Inlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,    !- Inlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,    !- Inlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,    !- Inlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,    !- Inlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,    !- Inlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,    !- Inlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,    !- Inlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,    !- Inlet Branch 16 Name
    Main Service Water Loop Demand Branch 17,    !- Inlet Branch 17 Name
    Main Service Water Loop Demand Branch 18,    !- Inlet Branch 18 Name
    Main Service Water Loop Demand Branch 19,    !- Inlet Branch 19 Name
    Main Service Water Loop Demand Bypass Branch;    !- Inlet Branch 20 Name

ConnectorList,
    Main Service Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Inlet Node List,    !- Name
    Node 129;                 !- Node 1 Name

NodeList,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Inlet Node List,    !- Name
    Node 239;                 !- Node 1 Name

NodeList,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Inlet Node List,    !- Name
    Node 52;                  !- Node 1 Name

NodeList,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Inlet Node List,    !- Name
    Node 206;                 !- Node 1 Name

NodeList,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Inlet Node List,    !- Name
    Node 184;                 !- Node 1 Name

NodeList,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Inlet Node List,    !- Name
    Node 195;                 !- Node 1 Name

NodeList,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Inlet Node List,    !- Name
    Node 30;                  !- Node 1 Name

NodeList,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Inlet Node List,    !- Name
    Node 96;                  !- Node 1 Name

NodeList,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Inlet Node List,    !- Name
    Node 63;                  !- Node 1 Name

NodeList,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Inlet Node List,    !- Name
    Node 140;                 !- Node 1 Name

NodeList,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Inlet Node List,    !- Name
    Node 107;                 !- Node 1 Name

NodeList,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Inlet Node List,    !- Name
    Node 151;                 !- Node 1 Name

NodeList,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Inlet Node List,    !- Name
    Node 272;                 !- Node 1 Name

NodeList,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Inlet Node List,    !- Name
    Node 283;                 !- Node 1 Name

NodeList,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Inlet Node List,    !- Name
    Node 250;                 !- Node 1 Name

NodeList,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Inlet Node List,    !- Name
    Node 261;                 !- Node 1 Name

NodeList,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Inlet Node List,    !- Name
    Node 118;                 !- Node 1 Name

NodeList,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Inlet Node List,    !- Name
    Node 228;                 !- Node 1 Name

NodeList,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Inlet Node List,    !- Name
    Node 217;                 !- Node 1 Name

NodeList,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Inlet Node List,    !- Name
    Node 162;                 !- Node 1 Name

NodeList,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Inlet Node List,    !- Name
    Node 173;                 !- Node 1 Name

NodeList,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Inlet Node List,    !- Name
    Node 74;                  !- Node 1 Name

NodeList,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Inlet Node List,    !- Name
    Node 85;                  !- Node 1 Name

NodeList,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Inlet Node List,    !- Name
    Node 41;                  !- Node 1 Name

NodeList,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Inlet Node List,    !- Name
    Node 294;                 !- Node 1 Name

NodeList,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 126;                 !- Node 1 Name

NodeList,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 127;                 !- Node 1 Name

NodeList,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 236;                 !- Node 1 Name

NodeList,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 237;                 !- Node 1 Name

NodeList,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 49;                  !- Node 1 Name

NodeList,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 50;                  !- Node 1 Name

NodeList,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 203;                 !- Node 1 Name

NodeList,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 204;                 !- Node 1 Name

NodeList,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 181;                 !- Node 1 Name

NodeList,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 182;                 !- Node 1 Name

NodeList,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 192;                 !- Node 1 Name

NodeList,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 193;                 !- Node 1 Name

NodeList,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 27;                  !- Node 1 Name

NodeList,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 28;                  !- Node 1 Name

NodeList,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 93;                  !- Node 1 Name

NodeList,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 94;                  !- Node 1 Name

NodeList,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 60;                  !- Node 1 Name

NodeList,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 61;                  !- Node 1 Name

NodeList,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 137;                 !- Node 1 Name

NodeList,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 138;                 !- Node 1 Name

NodeList,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 104;                 !- Node 1 Name

NodeList,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 105;                 !- Node 1 Name

NodeList,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 148;                 !- Node 1 Name

NodeList,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 149;                 !- Node 1 Name

NodeList,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 269;                 !- Node 1 Name

NodeList,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 270;                 !- Node 1 Name

NodeList,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 280;                 !- Node 1 Name

NodeList,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 281;                 !- Node 1 Name

NodeList,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 247;                 !- Node 1 Name

NodeList,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 248;                 !- Node 1 Name

NodeList,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 258;                 !- Node 1 Name

NodeList,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 259;                 !- Node 1 Name

NodeList,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 115;                 !- Node 1 Name

NodeList,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 116;                 !- Node 1 Name

NodeList,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 225;                 !- Node 1 Name

NodeList,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 226;                 !- Node 1 Name

NodeList,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 214;                 !- Node 1 Name

NodeList,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 215;                 !- Node 1 Name

NodeList,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 159;                 !- Node 1 Name

NodeList,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 160;                 !- Node 1 Name

NodeList,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 170;                 !- Node 1 Name

NodeList,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 171;                 !- Node 1 Name

NodeList,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 71;                  !- Node 1 Name

NodeList,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 72;                  !- Node 1 Name

NodeList,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 82;                  !- Node 1 Name

NodeList,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 83;                  !- Node 1 Name

NodeList,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 38;                  !- Node 1 Name

NodeList,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 39;                  !- Node 1 Name

NodeList,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes,    !- Name
    Node 291;                 !- Node 1 Name

NodeList,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,    !- Name
    Node 292;                 !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Node 130;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 240;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 53;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 207;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 185;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 196;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 31;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 97;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 64;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 141;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 108;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 152;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 273;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 284;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 251;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 262;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 119;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 229;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 218;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 163;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 174;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 75;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 86;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 42;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 295;                 !- Node or NodeList Name 1

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Node 309,                 !- Inlet Node Name
    Node 310;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,         !- Name
    Node 312,                 !- Inlet Node Name
    Node 302;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,         !- Name
    Node 304,                 !- Inlet Node Name
    Node 313;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 306,                 !- Inlet Node Name
    Node 311;                 !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,    !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,         !- Name
    Node 314,                 !- Inlet Node Name
    Node 305;                 !- Outlet Node Name

Pump:ConstantSpeed,
    Service Water Loop Pump,    !- Name
    Node 301,                 !- Inlet Node Name
    Node 307,                 !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    29891.0,                  !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.7,                      !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282;              !- Design Shaft Power per Unit Flow Rate per Unit Head

WaterHeater:Mixed,
    200.0gal Electricity Water Heater - 200kBtu/hr 1.0 Therm Eff,    !- Name
    0.75708235679397,         !- Tank Volume
    Service Water Loop Temp - 140F,    !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference
    82.2222222222223,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    58614.2140344444,         !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0.0,                      !- Heater Ignition Minimum Flow Rate
    0.0,                      !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1.0,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    783.965112710694,         !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    783.965112710694,         !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0.0,                      !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                 !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    3.88090800425078,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- Off Cycle Loss Fraction to Zone
    3.88090800425078,         !- On Cycle Loss Coefficient to Ambient Temperature
    1.0,                      !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 303,                 !- Use Side Inlet Node Name
    Node 308,                 !- Use Side Outlet Node Name
    1.0,                      !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1.0,                      !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

PlantLoop,
    Main Service Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 302,                 !- Loop Temperature Setpoint Node Name
    60.0,                     !- Maximum Loop Temperature
    10.0,                     !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0.0,                      !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 301,                 !- Plant Side Inlet Node Name
    Node 302,                 !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,    !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 304,                 !- Demand Side Inlet Node Name
    Node 305,                 !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,    !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    200.0gal Electricity Water Heater - 200kBtu/hr 1.0 Therm Eff;    !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,    !- Name
    0.0,                      !- Load Range 1 Lower Limit
    1000000000.0,             !- Load Range 1 Upper Limit
    Main Service Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 10 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 20 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 17 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 15 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 16 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 7 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 4 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 11 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 8 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 12 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 23 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 24 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 21 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 22 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 9 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 19 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 18 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 13 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 14 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 5 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 6 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 25 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 8,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 9,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 10,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 11,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 12,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 13,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 14,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 15,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 16,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 17,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 18,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 19,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 20,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 21,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 22,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 23,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 24,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 25,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    3600.0;                   !- Cycling Run Time

AvailabilityManagerAssignmentList,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 10 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 10 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 20 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 20 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 17 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 15 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 15 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 16 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 16 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 8;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 7 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 9;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 4 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 10;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 11 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 11 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 11;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 8 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 12;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 12 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 13;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 23 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 23 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 14;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 24 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 24 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 15;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 21 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 21 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 16;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 22 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 22 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 17;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 9 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 18;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 19 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 19 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 19;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 18 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 18 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 20;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 13 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 13 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 21;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 14 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 14 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 22;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 5 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 23;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 6 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 24;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 25;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 25 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 25 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,    !- Name
    Temperature,              !- Control Variable
    Service Water Loop Temp - 140F,    !- Schedule Name
    Node 302;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 10,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Control Zone Name
    Node 10,                  !- Zone Node Name
    Node 129,                 !- Zone Inlet Node Name
    Node 126;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 20,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,    !- Control Zone Name
    Node 20,                  !- Zone Node Name
    Node 239,                 !- Zone Inlet Node Name
    Node 236;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Control Zone Name
    Node 3,                   !- Zone Node Name
    Node 52,                  !- Zone Inlet Node Name
    Node 49;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 17,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Control Zone Name
    Node 17,                  !- Zone Node Name
    Node 206,                 !- Zone Inlet Node Name
    Node 203;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 15,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Control Zone Name
    Node 15,                  !- Zone Node Name
    Node 184,                 !- Zone Inlet Node Name
    Node 181;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 16,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Control Zone Name
    Node 16,                  !- Zone Node Name
    Node 195,                 !- Zone Inlet Node Name
    Node 192;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Control Zone Name
    Node 1,                   !- Zone Node Name
    Node 30,                  !- Zone Inlet Node Name
    Node 27;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 7,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Control Zone Name
    Node 7,                   !- Zone Node Name
    Node 96,                  !- Zone Inlet Node Name
    Node 93;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 4,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Control Zone Name
    Node 4,                   !- Zone Node Name
    Node 63,                  !- Zone Inlet Node Name
    Node 60;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 11,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Control Zone Name
    Node 11,                  !- Zone Node Name
    Node 140,                 !- Zone Inlet Node Name
    Node 137;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 8,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Control Zone Name
    Node 8,                   !- Zone Node Name
    Node 107,                 !- Zone Inlet Node Name
    Node 104;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 12,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Control Zone Name
    Node 12,                  !- Zone Node Name
    Node 151,                 !- Zone Inlet Node Name
    Node 148;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 23,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN,    !- Control Zone Name
    Node 23,                  !- Zone Node Name
    Node 272,                 !- Zone Inlet Node Name
    Node 269;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 24,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN,    !- Control Zone Name
    Node 24,                  !- Zone Node Name
    Node 283,                 !- Zone Inlet Node Name
    Node 280;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 21,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,    !- Control Zone Name
    Node 21,                  !- Zone Node Name
    Node 250,                 !- Zone Inlet Node Name
    Node 247;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 22,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,    !- Control Zone Name
    Node 22,                  !- Zone Node Name
    Node 261,                 !- Zone Inlet Node Name
    Node 258;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 9,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Control Zone Name
    Node 9,                   !- Zone Node Name
    Node 118,                 !- Zone Inlet Node Name
    Node 115;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 19,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN,    !- Control Zone Name
    Node 19,                  !- Zone Node Name
    Node 228,                 !- Zone Inlet Node Name
    Node 225;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 18,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Control Zone Name
    Node 18,                  !- Zone Node Name
    Node 217,                 !- Zone Inlet Node Name
    Node 214;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 13,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Control Zone Name
    Node 13,                  !- Zone Node Name
    Node 162,                 !- Zone Inlet Node Name
    Node 159;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 14,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Control Zone Name
    Node 14,                  !- Zone Node Name
    Node 173,                 !- Zone Inlet Node Name
    Node 170;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 5,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Control Zone Name
    Node 5,                   !- Zone Node Name
    Node 74,                  !- Zone Inlet Node Name
    Node 71;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 6,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Control Zone Name
    Node 6,                   !- Zone Node Name
    Node 85,                  !- Zone Inlet Node Name
    Node 82;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Control Zone Name
    Node 2,                   !- Zone Node Name
    Node 41,                  !- Zone Inlet Node Name
    Node 38;                  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 25,    !- Name
    Temperature,              !- Control Variable
    13.0,                     !- Minimum Supply Air Temperature
    43.0,                     !- Maximum Supply Air Temperature
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN,    !- Control Zone Name
    Node 25,                  !- Zone Node Name
    Node 294,                 !- Zone Inlet Node Name
    Node 291;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 134 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 126,                 !- Reference Setpoint Node Name
    Node 132,                 !- Fan Inlet Node Name
    Node 126,                 !- Fan Outlet Node Name
    Node 134;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 133 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 126,                 !- Reference Setpoint Node Name
    Node 132,                 !- Fan Inlet Node Name
    Node 126,                 !- Fan Outlet Node Name
    Node 133;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 132 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 126,                 !- Reference Setpoint Node Name
    Node 132,                 !- Fan Inlet Node Name
    Node 126,                 !- Fan Outlet Node Name
    Node 132;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 244 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 236,                 !- Reference Setpoint Node Name
    Node 242,                 !- Fan Inlet Node Name
    Node 236,                 !- Fan Outlet Node Name
    Node 244;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 243 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 236,                 !- Reference Setpoint Node Name
    Node 242,                 !- Fan Inlet Node Name
    Node 236,                 !- Fan Outlet Node Name
    Node 243;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 242 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 236,                 !- Reference Setpoint Node Name
    Node 242,                 !- Fan Inlet Node Name
    Node 236,                 !- Fan Outlet Node Name
    Node 242;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 57 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 49,                  !- Reference Setpoint Node Name
    Node 55,                  !- Fan Inlet Node Name
    Node 49,                  !- Fan Outlet Node Name
    Node 57;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 56 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 49,                  !- Reference Setpoint Node Name
    Node 55,                  !- Fan Inlet Node Name
    Node 49,                  !- Fan Outlet Node Name
    Node 56;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 55 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 49,                  !- Reference Setpoint Node Name
    Node 55,                  !- Fan Inlet Node Name
    Node 49,                  !- Fan Outlet Node Name
    Node 55;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 211 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 203,                 !- Reference Setpoint Node Name
    Node 209,                 !- Fan Inlet Node Name
    Node 203,                 !- Fan Outlet Node Name
    Node 211;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 210 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 203,                 !- Reference Setpoint Node Name
    Node 209,                 !- Fan Inlet Node Name
    Node 203,                 !- Fan Outlet Node Name
    Node 210;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 209 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 203,                 !- Reference Setpoint Node Name
    Node 209,                 !- Fan Inlet Node Name
    Node 203,                 !- Fan Outlet Node Name
    Node 209;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 189 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 181,                 !- Reference Setpoint Node Name
    Node 187,                 !- Fan Inlet Node Name
    Node 181,                 !- Fan Outlet Node Name
    Node 189;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 188 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 181,                 !- Reference Setpoint Node Name
    Node 187,                 !- Fan Inlet Node Name
    Node 181,                 !- Fan Outlet Node Name
    Node 188;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 187 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 181,                 !- Reference Setpoint Node Name
    Node 187,                 !- Fan Inlet Node Name
    Node 181,                 !- Fan Outlet Node Name
    Node 187;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 200 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 192,                 !- Reference Setpoint Node Name
    Node 198,                 !- Fan Inlet Node Name
    Node 192,                 !- Fan Outlet Node Name
    Node 200;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 199 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 192,                 !- Reference Setpoint Node Name
    Node 198,                 !- Fan Inlet Node Name
    Node 192,                 !- Fan Outlet Node Name
    Node 199;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 198 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 192,                 !- Reference Setpoint Node Name
    Node 198,                 !- Fan Inlet Node Name
    Node 192,                 !- Fan Outlet Node Name
    Node 198;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 35 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 27,                  !- Reference Setpoint Node Name
    Node 33,                  !- Fan Inlet Node Name
    Node 27,                  !- Fan Outlet Node Name
    Node 35;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 34 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 27,                  !- Reference Setpoint Node Name
    Node 33,                  !- Fan Inlet Node Name
    Node 27,                  !- Fan Outlet Node Name
    Node 34;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 33 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 27,                  !- Reference Setpoint Node Name
    Node 33,                  !- Fan Inlet Node Name
    Node 27,                  !- Fan Outlet Node Name
    Node 33;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 101 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 93,                  !- Reference Setpoint Node Name
    Node 99,                  !- Fan Inlet Node Name
    Node 93,                  !- Fan Outlet Node Name
    Node 101;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 100 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 93,                  !- Reference Setpoint Node Name
    Node 99,                  !- Fan Inlet Node Name
    Node 93,                  !- Fan Outlet Node Name
    Node 100;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 99 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 93,                  !- Reference Setpoint Node Name
    Node 99,                  !- Fan Inlet Node Name
    Node 93,                  !- Fan Outlet Node Name
    Node 99;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 68 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 60,                  !- Reference Setpoint Node Name
    Node 66,                  !- Fan Inlet Node Name
    Node 60,                  !- Fan Outlet Node Name
    Node 68;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 67 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 60,                  !- Reference Setpoint Node Name
    Node 66,                  !- Fan Inlet Node Name
    Node 60,                  !- Fan Outlet Node Name
    Node 67;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 66 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 60,                  !- Reference Setpoint Node Name
    Node 66,                  !- Fan Inlet Node Name
    Node 60,                  !- Fan Outlet Node Name
    Node 66;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 145 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 137,                 !- Reference Setpoint Node Name
    Node 143,                 !- Fan Inlet Node Name
    Node 137,                 !- Fan Outlet Node Name
    Node 145;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 144 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 137,                 !- Reference Setpoint Node Name
    Node 143,                 !- Fan Inlet Node Name
    Node 137,                 !- Fan Outlet Node Name
    Node 144;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 143 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 137,                 !- Reference Setpoint Node Name
    Node 143,                 !- Fan Inlet Node Name
    Node 137,                 !- Fan Outlet Node Name
    Node 143;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 112 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 104,                 !- Reference Setpoint Node Name
    Node 110,                 !- Fan Inlet Node Name
    Node 104,                 !- Fan Outlet Node Name
    Node 112;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 111 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 104,                 !- Reference Setpoint Node Name
    Node 110,                 !- Fan Inlet Node Name
    Node 104,                 !- Fan Outlet Node Name
    Node 111;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 110 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 104,                 !- Reference Setpoint Node Name
    Node 110,                 !- Fan Inlet Node Name
    Node 104,                 !- Fan Outlet Node Name
    Node 110;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 156 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 148,                 !- Reference Setpoint Node Name
    Node 154,                 !- Fan Inlet Node Name
    Node 148,                 !- Fan Outlet Node Name
    Node 156;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 155 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 148,                 !- Reference Setpoint Node Name
    Node 154,                 !- Fan Inlet Node Name
    Node 148,                 !- Fan Outlet Node Name
    Node 155;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 154 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 148,                 !- Reference Setpoint Node Name
    Node 154,                 !- Fan Inlet Node Name
    Node 148,                 !- Fan Outlet Node Name
    Node 154;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 277 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 269,                 !- Reference Setpoint Node Name
    Node 275,                 !- Fan Inlet Node Name
    Node 269,                 !- Fan Outlet Node Name
    Node 277;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 276 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 269,                 !- Reference Setpoint Node Name
    Node 275,                 !- Fan Inlet Node Name
    Node 269,                 !- Fan Outlet Node Name
    Node 276;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 275 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 269,                 !- Reference Setpoint Node Name
    Node 275,                 !- Fan Inlet Node Name
    Node 269,                 !- Fan Outlet Node Name
    Node 275;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 288 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 280,                 !- Reference Setpoint Node Name
    Node 286,                 !- Fan Inlet Node Name
    Node 280,                 !- Fan Outlet Node Name
    Node 288;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 287 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 280,                 !- Reference Setpoint Node Name
    Node 286,                 !- Fan Inlet Node Name
    Node 280,                 !- Fan Outlet Node Name
    Node 287;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 286 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 280,                 !- Reference Setpoint Node Name
    Node 286,                 !- Fan Inlet Node Name
    Node 280,                 !- Fan Outlet Node Name
    Node 286;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 255 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 247,                 !- Reference Setpoint Node Name
    Node 253,                 !- Fan Inlet Node Name
    Node 247,                 !- Fan Outlet Node Name
    Node 255;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 254 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 247,                 !- Reference Setpoint Node Name
    Node 253,                 !- Fan Inlet Node Name
    Node 247,                 !- Fan Outlet Node Name
    Node 254;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 253 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 247,                 !- Reference Setpoint Node Name
    Node 253,                 !- Fan Inlet Node Name
    Node 247,                 !- Fan Outlet Node Name
    Node 253;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 266 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 258,                 !- Reference Setpoint Node Name
    Node 264,                 !- Fan Inlet Node Name
    Node 258,                 !- Fan Outlet Node Name
    Node 266;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 265 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 258,                 !- Reference Setpoint Node Name
    Node 264,                 !- Fan Inlet Node Name
    Node 258,                 !- Fan Outlet Node Name
    Node 265;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 264 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 258,                 !- Reference Setpoint Node Name
    Node 264,                 !- Fan Inlet Node Name
    Node 258,                 !- Fan Outlet Node Name
    Node 264;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 123 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 115,                 !- Reference Setpoint Node Name
    Node 121,                 !- Fan Inlet Node Name
    Node 115,                 !- Fan Outlet Node Name
    Node 123;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 122 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 115,                 !- Reference Setpoint Node Name
    Node 121,                 !- Fan Inlet Node Name
    Node 115,                 !- Fan Outlet Node Name
    Node 122;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 121 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 115,                 !- Reference Setpoint Node Name
    Node 121,                 !- Fan Inlet Node Name
    Node 115,                 !- Fan Outlet Node Name
    Node 121;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 233 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 225,                 !- Reference Setpoint Node Name
    Node 231,                 !- Fan Inlet Node Name
    Node 225,                 !- Fan Outlet Node Name
    Node 233;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 232 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 225,                 !- Reference Setpoint Node Name
    Node 231,                 !- Fan Inlet Node Name
    Node 225,                 !- Fan Outlet Node Name
    Node 232;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 231 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 225,                 !- Reference Setpoint Node Name
    Node 231,                 !- Fan Inlet Node Name
    Node 225,                 !- Fan Outlet Node Name
    Node 231;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 222 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 214,                 !- Reference Setpoint Node Name
    Node 220,                 !- Fan Inlet Node Name
    Node 214,                 !- Fan Outlet Node Name
    Node 222;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 221 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 214,                 !- Reference Setpoint Node Name
    Node 220,                 !- Fan Inlet Node Name
    Node 214,                 !- Fan Outlet Node Name
    Node 221;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 220 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 214,                 !- Reference Setpoint Node Name
    Node 220,                 !- Fan Inlet Node Name
    Node 214,                 !- Fan Outlet Node Name
    Node 220;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 167 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 159,                 !- Reference Setpoint Node Name
    Node 165,                 !- Fan Inlet Node Name
    Node 159,                 !- Fan Outlet Node Name
    Node 167;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 166 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 159,                 !- Reference Setpoint Node Name
    Node 165,                 !- Fan Inlet Node Name
    Node 159,                 !- Fan Outlet Node Name
    Node 166;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 165 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 159,                 !- Reference Setpoint Node Name
    Node 165,                 !- Fan Inlet Node Name
    Node 159,                 !- Fan Outlet Node Name
    Node 165;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 178 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 170,                 !- Reference Setpoint Node Name
    Node 176,                 !- Fan Inlet Node Name
    Node 170,                 !- Fan Outlet Node Name
    Node 178;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 177 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 170,                 !- Reference Setpoint Node Name
    Node 176,                 !- Fan Inlet Node Name
    Node 170,                 !- Fan Outlet Node Name
    Node 177;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 176 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 170,                 !- Reference Setpoint Node Name
    Node 176,                 !- Fan Inlet Node Name
    Node 170,                 !- Fan Outlet Node Name
    Node 176;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 79 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 71,                  !- Reference Setpoint Node Name
    Node 77,                  !- Fan Inlet Node Name
    Node 71,                  !- Fan Outlet Node Name
    Node 79;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 78 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 71,                  !- Reference Setpoint Node Name
    Node 77,                  !- Fan Inlet Node Name
    Node 71,                  !- Fan Outlet Node Name
    Node 78;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 77 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 71,                  !- Reference Setpoint Node Name
    Node 77,                  !- Fan Inlet Node Name
    Node 71,                  !- Fan Outlet Node Name
    Node 77;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 90 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 82,                  !- Reference Setpoint Node Name
    Node 88,                  !- Fan Inlet Node Name
    Node 82,                  !- Fan Outlet Node Name
    Node 90;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 89 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 82,                  !- Reference Setpoint Node Name
    Node 88,                  !- Fan Inlet Node Name
    Node 82,                  !- Fan Outlet Node Name
    Node 89;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 88 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 82,                  !- Reference Setpoint Node Name
    Node 88,                  !- Fan Inlet Node Name
    Node 82,                  !- Fan Outlet Node Name
    Node 88;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 46 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 38,                  !- Reference Setpoint Node Name
    Node 44,                  !- Fan Inlet Node Name
    Node 38,                  !- Fan Outlet Node Name
    Node 46;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 45 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 38,                  !- Reference Setpoint Node Name
    Node 44,                  !- Fan Inlet Node Name
    Node 38,                  !- Fan Outlet Node Name
    Node 45;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 44 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 38,                  !- Reference Setpoint Node Name
    Node 44,                  !- Fan Inlet Node Name
    Node 38,                  !- Fan Outlet Node Name
    Node 44;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 299 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 291,                 !- Reference Setpoint Node Name
    Node 297,                 !- Fan Inlet Node Name
    Node 291,                 !- Fan Outlet Node Name
    Node 299;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 298 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 291,                 !- Reference Setpoint Node Name
    Node 297,                 !- Fan Inlet Node Name
    Node 291,                 !- Fan Outlet Node Name
    Node 298;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 297 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 291,                 !- Reference Setpoint Node Name
    Node 297,                 !- Fan Inlet Node Name
    Node 291,                 !- Fan Outlet Node Name
    Node 297;                 !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Cafeteria_zn_1_flr_1 Service Water Use 0.24gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.52834977446179e-05,     !- Peak Flow Rate
    NECB-C-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 5,       !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 3,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 4;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Computer_class_zn_1_flr_1 Service Water Use 0.12gal/min,    !- Name
    General,                  !- EndUse Subcategory
    7.55588003356482e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 8,       !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 6,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 7;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 11,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 9,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 10;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 14,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 12,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 13;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 17,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 15,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 16;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 20,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 18,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 19;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 23,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 21,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 22;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 26,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 24,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 25;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 29,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 27,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 28;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 32,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 30,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 31;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 35,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 33,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 34;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 38,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 36,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 37;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 41,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 39,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 40;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.23gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.46919889541538e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 44,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 42,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 43;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Gym_zn_1_flr_1 Service Water Use 0.55gal/min,    !- Name
    General,                  !- EndUse Subcategory
    3.45301199536486e-05,     !- Peak Flow Rate
    NECB-B-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 47,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 45,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 46;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_zn_1_flr_1 Service Water Use 0.09gal/min,    !- Name
    General,                  !- EndUse Subcategory
    5.41790473365129e-06,     !- Peak Flow Rate
    NECB-B-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 50,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 48,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 49;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Library_media_center_zn_1_flr_1 Service Water Use 0.15gal/min,    !- Name
    General,                  !- EndUse Subcategory
    9.6585062857703e-06,      !- Peak Flow Rate
    NECB-C-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 53,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 51,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 52;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Offices_zn_1_flr_1 Service Water Use 0.17gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.06751911579566e-05,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 56,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 54,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 55;      !- Latent Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Node 315,                 !- Inlet Node Name
    Node 316,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Cafeteria_zn_1_flr_1 Service Water Use 0.24gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2,    !- Name
    Node 317,                 !- Inlet Node Name
    Node 318,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Computer_class_zn_1_flr_1 Service Water Use 0.12gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 3,    !- Name
    Node 319,                 !- Inlet Node Name
    Node 320,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 4,    !- Name
    Node 321,                 !- Inlet Node Name
    Node 322,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 5,    !- Name
    Node 323,                 !- Inlet Node Name
    Node 324,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 6,    !- Name
    Node 325,                 !- Inlet Node Name
    Node 326,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 7,    !- Name
    Node 327,                 !- Inlet Node Name
    Node 328,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 8,    !- Name
    Node 329,                 !- Inlet Node Name
    Node 330,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 9,    !- Name
    Node 331,                 !- Inlet Node Name
    Node 332,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 10,    !- Name
    Node 333,                 !- Inlet Node Name
    Node 334,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 11,    !- Name
    Node 335,                 !- Inlet Node Name
    Node 336,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 12,    !- Name
    Node 337,                 !- Inlet Node Name
    Node 338,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 13,    !- Name
    Node 339,                 !- Inlet Node Name
    Node 340,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 14,    !- Name
    Node 341,                 !- Inlet Node Name
    Node 342,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.23gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 15,    !- Name
    Node 343,                 !- Inlet Node Name
    Node 344,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Gym_zn_1_flr_1 Service Water Use 0.55gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 16,    !- Name
    Node 345,                 !- Inlet Node Name
    Node 346,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Kitchen_zn_1_flr_1 Service Water Use 0.09gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 17,    !- Name
    Node 347,                 !- Inlet Node Name
    Node 348,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Library_media_center_zn_1_flr_1 Service Water Use 0.15gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 18,    !- Name
    Node 349,                 !- Inlet Node Name
    Node 350,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Offices_zn_1_flr_1 Service Water Use 0.17gal/min;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 1,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 12,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 18,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 8,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 6,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 7,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 22,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 19,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 2,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 23,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 3,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 15,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 16,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 13,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 14,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 24,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 10,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 9,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 4,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 5,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 20,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 21,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 11,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 17,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 16,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 18,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 19,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 22,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 23,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 25,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 26,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 27,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 28,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 29,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 30,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 31,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 32,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 33,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 34,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 35,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 36,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 37,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 38,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 39,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 40,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 41,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 42,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 43,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 44,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 45,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 46,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 47,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 48,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 49,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 50,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 51,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 52,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 53,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 54,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 55,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 56,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 57,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 58,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 59,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 60,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 61,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 62,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 63,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 64,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 65,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 66,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 67,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 68,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 69,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 70,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 71,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 72,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 73,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 74,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 75,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 12,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 18,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 8,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 6,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 7,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 22,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 19,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 2,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 23,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 3,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 15,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 16,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 14,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 24,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 10,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 9,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 4,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 5,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 20,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 21,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 1,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 1,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 12,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 12,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 18,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 18,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 8,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 8,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 6,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 6,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 7,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 7,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 22,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 22,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 19,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 19,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 2,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 2,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 23,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 23,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 3,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 3,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 15,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 15,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 16,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 16,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 13,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 13,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 14,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 14,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 24,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 24,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 10,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 10,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 9,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 9,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 4,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 4,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 5,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 5,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 20,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 20,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 21,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 21,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 11,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 11,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 17,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 17,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 17,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 18,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 21,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 22,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 23,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 24,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 25,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 26,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 27,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 28,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 29,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 30,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 31,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 32,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 33,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 34,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 35,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 36,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 37,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 38,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 39,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 40,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 41,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 42,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 43,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 44,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 45,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 46,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 47,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 48,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 49,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 50,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

LifeCycleCost:Parameters,
    {9cce24d6-832d-4339-8ea2-81490b577c58},    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0.0,                      !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1.0,                      !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    1.0,                      !- Tolerance for Time Heating Setpoint Not Met
    1.0;                      !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Humidifier:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Pumps:Electricity,        !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    WaterSystems:Gas,         !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Gas,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    HeatRejection:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ExteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ExteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    WaterSystems:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Refrigeration:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Fans:Electricity,         !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular;         !- Option Type
