!- Darwin Line endings

  Version,9.2;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  Building,
    NECB 2011-RetailStripmall-NECB HDD Method-CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw created: 2017-,  !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0;

  Timestep,6;

  Site:Location,
    Montreal Int'l_PQ_CAN,   !- Name
    45.47,                   !- Latitude {deg}
    -73.75,                  !- Longitude {deg}
    -5.0,                    !- Time Zone {hr}
    36.0;                    !- Elevation {m}

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.0,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893.0,                !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893.0,                !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Montreal Int'l Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -23.7,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -23.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893.0,                !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    260.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.64,22.225,22.375,21.449,20.121,19.802,19.633;

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    6.25,                    !- Annual Average Outdoor Air Temperature {C}
    30.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  ScheduleTypeLimits,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0.0,                     !- Lower Limit Value
    100.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0.0,                     !- Lower Limit Value
    100.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    18.0,                    !- Value Until Time 1
    10:00,                   !- Time 2
    20.0,                    !- Value Until Time 2
    19:00,                   !- Time 3
    22.0,                    !- Value Until Time 3
    24:00,                   !- Time 4
    18.0;                    !- Value Until Time 4

  Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    18.0,                    !- Value Until Time 1
    08:00,                   !- Time 2
    20.0,                    !- Value Until Time 2
    21:00,                   !- Time 3
    22.0,                    !- Value Until Time 3
    24:00,                   !- Time 4
    18.0;                    !- Value Until Time 4

  Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    18.0,                    !- Value Until Time 1
    08:00,                   !- Time 2
    20.0,                    !- Value Until Time 2
    21:00,                   !- Time 3
    22.0,                    !- Value Until Time 3
    24:00,                   !- Time 4
    18.0;                    !- Value Until Time 4

  Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    18.0,                    !- Value Until Time 1
    08:00,                   !- Time 2
    20.0,                    !- Value Until Time 2
    21:00,                   !- Time 3
    22.0,                    !- Value Until Time 3
    24:00,                   !- Time 4
    18.0;                    !- Value Until Time 4

  Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    35.0,                    !- Value Until Time 1
    19:00,                   !- Time 2
    24.0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    35.0;                    !- Value Until Time 3

  Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    35.0,                    !- Value Until Time 1
    21:00,                   !- Time 2
    24.0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    35.0;                    !- Value Until Time 3

  Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    35.0,                    !- Value Until Time 1
    21:00,                   !- Time 2
    24.0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    35.0;                    !- Value Until Time 3

  Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    35.0,                    !- Value Until Time 1
    21:00,                   !- Time 2
    24.0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    35.0;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    19:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    19:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    19:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    19:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    19:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    19:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    19:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    19:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    19:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    19:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    21:00,                   !- Time 2
    1.0,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.0;                     !- Value Until Time 3

  Schedule:Day:Interval,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Always On Default,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Economizer Max OA Fraction 100 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    NECB-Activity Default,   !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    130.0;                   !- Value Until Time 1

  Schedule:Day:Interval,
    NECB-Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    130.0;                   !- Value Until Time 1

  Schedule:Day:Interval,
    NECB-Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    130.0;                   !- Value Until Time 1

  Schedule:Day:Interval,
    NECB-C-Electric-Equipment Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    NECB-C-Electric-Equipment Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    11:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    19:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    NECB-C-Lighting Default, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    NECB-C-Lighting Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    NECB-C-Lighting Sat Day, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.05;                    !- Value Until Time 6

  Schedule:Day:Interval,
    NECB-C-Lighting Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    11:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    19:00,                   !- Time 4
    0.6,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0.05;                    !- Value Until Time 5

  Schedule:Day:Interval,
    NECB-C-Occupancy Default,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    09:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.5,                     !- Value Until Time 4
    16:00,                   !- Time 5
    0.7,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.8,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    21:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0.0;                     !- Value Until Time 10

  Schedule:Day:Interval,
    NECB-C-Occupancy Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    09:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.5,                     !- Value Until Time 4
    16:00,                   !- Time 5
    0.7,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.8,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    21:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0.0;                     !- Value Until Time 10

  Schedule:Day:Interval,
    NECB-C-Occupancy Sat Day,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    09:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.5,                     !- Value Until Time 4
    12:00,                   !- Time 5
    0.6,                     !- Value Until Time 5
    13:00,                   !- Time 6
    0.8,                     !- Value Until Time 6
    16:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    17:00,                   !- Time 8
    0.8,                     !- Value Until Time 8
    18:00,                   !- Time 9
    0.7,                     !- Value Until Time 9
    19:00,                   !- Time 10
    0.5,                     !- Value Until Time 10
    21:00,                   !- Time 11
    0.2,                     !- Value Until Time 11
    24:00,                   !- Time 12
    0.0;                     !- Value Until Time 12

  Schedule:Day:Interval,
    NECB-C-Occupancy Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1
    0.0,                     !- Value Until Time 1
    11:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    18:00,                   !- Time 4
    0.4,                     !- Value Until Time 4
    19:00,                   !- Time 5
    0.2,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0.0;                     !- Value Until Time 6

  Schedule:Day:Interval,
    NECB-C-Service Water Heating Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.3,                     !- Value Until Time 4
    12:00,                   !- Time 5
    0.4,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7
    0.6,                     !- Value Until Time 7
    18:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    19:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    21:00,                   !- Time 10
    0.2,                     !- Value Until Time 10
    24:00,                   !- Time 11
    0.05;                    !- Value Until Time 11

  Schedule:Day:Interval,
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.3,                     !- Value Until Time 4
    12:00,                   !- Time 5
    0.4,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7
    0.6,                     !- Value Until Time 7
    18:00,                   !- Time 8
    0.4,                     !- Value Until Time 8
    19:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    21:00,                   !- Time 10
    0.2,                     !- Value Until Time 10
    24:00,                   !- Time 11
    0.05;                    !- Value Until Time 11

  Schedule:Day:Interval,
    NECB-C-Service Water Heating Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.3,                     !- Value Until Time 4
    12:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    17:00,                   !- Time 7
    0.7,                     !- Value Until Time 7
    18:00,                   !- Time 8
    0.5,                     !- Value Until Time 8
    19:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    21:00,                   !- Time 10
    0.2,                     !- Value Until Time 10
    24:00,                   !- Time 11
    0.05;                    !- Value Until Time 11

  Schedule:Day:Interval,
    NECB-C-Service Water Heating Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    11:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    13:00,                   !- Time 4
    0.4,                     !- Value Until Time 4
    15:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.6,                     !- Value Until Time 6
    17:00,                   !- Time 7
    0.4,                     !- Value Until Time 7
    18:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    19:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0.05;                    !- Value Until Time 10

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 33,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 34,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 35,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 36,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 37,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 38,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 39,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 40,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 41,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 42,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 43,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 44,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 45,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 46,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 47,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 48,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 49,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 50,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 51,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 52,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 53,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 54,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.05;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60.0000000000001;        !- Value Until Time 1

  Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.0;                     !- Value Until Time 1

  Schedule:Week:Daily,
    Schedule:Week:Daily {b626d2ae-3ef6-42c0-b7c5-b1875134119c},  !- Name
    NECB-C-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {7b19a614-a390-4601-80f6-aaa361479290},  !- Name
    NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {9ea26328-e4fb-4847-9ee2-1b1a45296a9b},  !- Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {6abae336-067d-4d86-93cc-f67b5e33776a},  !- Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {3b1a9ebd-e549-4a51-810a-ae0ceef74b98},  !- Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {39a6a212-7ea3-4961-af1c-ceae02c7fdde},  !- Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {d7bbe9b9-400a-4b37-8285-705267d6b739},  !- Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {18b7d56f-1e2c-4d4d-afd3-ee457dea963b},  !- Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {3bde016a-ef5d-41ac-8ece-58a7186b4563},  !- Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {42430c3e-45c3-43a4-b410-0f81b8fb76fb},  !- Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {f836ca58-c131-444b-8da0-3a65012ed538},  !- Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {76f7d1b6-e7af-4cf6-8fc3-5da782475735},  !- Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {785ebaed-7029-4165-9abb-d497234b26eb},  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {b525f25c-8725-46ed-a92a-b5bed70eb0be},  !- Name
    Always On Default,       !- Sunday Schedule:Day Name
    Always On Default,       !- Monday Schedule:Day Name
    Always On Default,       !- Tuesday Schedule:Day Name
    Always On Default,       !- Wednesday Schedule:Day Name
    Always On Default,       !- Thursday Schedule:Day Name
    Always On Default,       !- Friday Schedule:Day Name
    Always On Default,       !- Saturday Schedule:Day Name
    Always On Default,       !- Holiday Schedule:Day Name
    Always On Default,       !- SummerDesignDay Schedule:Day Name
    Always On Default,       !- WinterDesignDay Schedule:Day Name
    Always On Default,       !- CustomDay1 Schedule:Day Name
    Always On Default;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {c58a589b-efd7-40a9-a1dd-53902b754ee8},  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {cac901de-6f0e-4b2d-aa2c-b42851269334},  !- Name
    Economizer Max OA Fraction 100 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {8e751157-09bd-4b1c-8c5e-a2ed9b387843},  !- Name
    NECB-Activity Default,   !- Sunday Schedule:Day Name
    NECB-Activity Default,   !- Monday Schedule:Day Name
    NECB-Activity Default,   !- Tuesday Schedule:Day Name
    NECB-Activity Default,   !- Wednesday Schedule:Day Name
    NECB-Activity Default,   !- Thursday Schedule:Day Name
    NECB-Activity Default,   !- Friday Schedule:Day Name
    NECB-Activity Default,   !- Saturday Schedule:Day Name
    NECB-Activity Default,   !- Holiday Schedule:Day Name
    NECB-Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    NECB-Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    NECB-Activity Default,   !- CustomDay1 Schedule:Day Name
    NECB-Activity Default;   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {982bf4fe-663c-46db-a4d2-02b7a4c5b424},  !- Name
    NECB-C-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {bde5e7a8-f9f2-4775-990f-6329584cfc43},  !- Name
    NECB-C-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-C-Lighting Default, !- Holiday Schedule:Day Name
    NECB-C-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-C-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-C-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-C-Lighting Default; !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {eb792cde-4bb9-411b-9b8f-902515f7ea5b},  !- Name
    NECB-C-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-C-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-C-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-C-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-C-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-C-Occupancy Default;!- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {6191eb2b-c783-4d57-b294-ac0275226f55},  !- Name
    NECB-C-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {0081ca61-c414-4715-86be-92217819760f},  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {bc0f917a-bedf-47cf-8643-9e5bf58a1dfa},  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {a8b2a7df-ff43-4b84-bed4-7030d86a8624},  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 13,         !- Monday Schedule:Day Name
    Schedule Day 13,         !- Tuesday Schedule:Day Name
    Schedule Day 13,         !- Wednesday Schedule:Day Name
    Schedule Day 13,         !- Thursday Schedule:Day Name
    Schedule Day 13,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {54dfb867-fbcb-4c33-b4c9-91e91f039a42},  !- Name
    Schedule Day 14,         !- Sunday Schedule:Day Name
    Schedule Day 14,         !- Monday Schedule:Day Name
    Schedule Day 14,         !- Tuesday Schedule:Day Name
    Schedule Day 14,         !- Wednesday Schedule:Day Name
    Schedule Day 14,         !- Thursday Schedule:Day Name
    Schedule Day 14,         !- Friday Schedule:Day Name
    Schedule Day 14,         !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {88bd963d-f89d-4c40-8c24-039c08d9a8e8},  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    Schedule Day 15,         !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    Schedule Day 15,         !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    Schedule Day 15,         !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {9b8b4f3f-8e99-45a6-9fba-d4b423962a16},  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 16,         !- Monday Schedule:Day Name
    Schedule Day 16,         !- Tuesday Schedule:Day Name
    Schedule Day 16,         !- Wednesday Schedule:Day Name
    Schedule Day 16,         !- Thursday Schedule:Day Name
    Schedule Day 16,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {d3a3d7d3-5f88-4286-8068-7494f46cc61d},  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    Schedule Day 17,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 17,         !- Wednesday Schedule:Day Name
    Schedule Day 17,         !- Thursday Schedule:Day Name
    Schedule Day 17,         !- Friday Schedule:Day Name
    Schedule Day 17,         !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {1cfbd9cc-968c-4d40-b0b4-5fed42023f90},  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 18,         !- Monday Schedule:Day Name
    Schedule Day 18,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {6646a591-aef1-4400-8805-95d13955c533},  !- Name
    Schedule Day 19,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 19,         !- Wednesday Schedule:Day Name
    Schedule Day 19,         !- Thursday Schedule:Day Name
    Schedule Day 19,         !- Friday Schedule:Day Name
    Schedule Day 19,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 19,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {6aea791c-c905-4934-bffd-0ec9c4808e87},  !- Name
    Schedule Day 20,         !- Sunday Schedule:Day Name
    Schedule Day 20,         !- Monday Schedule:Day Name
    Schedule Day 20,         !- Tuesday Schedule:Day Name
    Schedule Day 20,         !- Wednesday Schedule:Day Name
    Schedule Day 20,         !- Thursday Schedule:Day Name
    Schedule Day 20,         !- Friday Schedule:Day Name
    Schedule Day 20,         !- Saturday Schedule:Day Name
    Schedule Day 20,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 20,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 20,         !- CustomDay1 Schedule:Day Name
    Schedule Day 20;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {dae68509-ed0e-4ff9-b4a1-022e560b91b5},  !- Name
    Schedule Day 21,         !- Sunday Schedule:Day Name
    Schedule Day 21,         !- Monday Schedule:Day Name
    Schedule Day 21,         !- Tuesday Schedule:Day Name
    Schedule Day 21,         !- Wednesday Schedule:Day Name
    Schedule Day 21,         !- Thursday Schedule:Day Name
    Schedule Day 21,         !- Friday Schedule:Day Name
    Schedule Day 21,         !- Saturday Schedule:Day Name
    Schedule Day 21,         !- Holiday Schedule:Day Name
    Schedule Day 21,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 21,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 21,         !- CustomDay1 Schedule:Day Name
    Schedule Day 21;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {aa51dd6e-55ae-475a-a81c-d51e0489ae66},  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {b0ef4848-8f27-42b9-b4fe-91cf250ea63a},  !- Name
    Schedule Day 22,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 22,         !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    Schedule Day 22,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 22,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {ca806433-9bc1-41e2-bc3c-65db462643ff},  !- Name
    Schedule Day 23,         !- Sunday Schedule:Day Name
    Schedule Day 23,         !- Monday Schedule:Day Name
    Schedule Day 23,         !- Tuesday Schedule:Day Name
    Schedule Day 23,         !- Wednesday Schedule:Day Name
    Schedule Day 23,         !- Thursday Schedule:Day Name
    Schedule Day 23,         !- Friday Schedule:Day Name
    Schedule Day 23,         !- Saturday Schedule:Day Name
    Schedule Day 23,         !- Holiday Schedule:Day Name
    Schedule Day 23,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 23,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 23,         !- CustomDay1 Schedule:Day Name
    Schedule Day 23;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {13ed9697-0ef6-4c09-af89-10bd4b8e4497},  !- Name
    Schedule Day 24,         !- Sunday Schedule:Day Name
    Schedule Day 24,         !- Monday Schedule:Day Name
    Schedule Day 24,         !- Tuesday Schedule:Day Name
    Schedule Day 24,         !- Wednesday Schedule:Day Name
    Schedule Day 24,         !- Thursday Schedule:Day Name
    Schedule Day 24,         !- Friday Schedule:Day Name
    Schedule Day 24,         !- Saturday Schedule:Day Name
    Schedule Day 24,         !- Holiday Schedule:Day Name
    Schedule Day 24,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 24,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 24,         !- CustomDay1 Schedule:Day Name
    Schedule Day 24;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {363248a6-ded0-4f62-9a69-c14609f9671c},  !- Name
    Schedule Day 25,         !- Sunday Schedule:Day Name
    Schedule Day 25,         !- Monday Schedule:Day Name
    Schedule Day 25,         !- Tuesday Schedule:Day Name
    Schedule Day 25,         !- Wednesday Schedule:Day Name
    Schedule Day 25,         !- Thursday Schedule:Day Name
    Schedule Day 25,         !- Friday Schedule:Day Name
    Schedule Day 25,         !- Saturday Schedule:Day Name
    Schedule Day 25,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 25,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 25,         !- CustomDay1 Schedule:Day Name
    Schedule Day 25;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {1def23b0-767a-4158-8466-c3c70b41d319},  !- Name
    Schedule Day 26,         !- Sunday Schedule:Day Name
    Schedule Day 26,         !- Monday Schedule:Day Name
    Schedule Day 26,         !- Tuesday Schedule:Day Name
    Schedule Day 26,         !- Wednesday Schedule:Day Name
    Schedule Day 26,         !- Thursday Schedule:Day Name
    Schedule Day 26,         !- Friday Schedule:Day Name
    Schedule Day 26,         !- Saturday Schedule:Day Name
    Schedule Day 26,         !- Holiday Schedule:Day Name
    Schedule Day 26,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 26,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 26,         !- CustomDay1 Schedule:Day Name
    Schedule Day 26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {d2c2dda2-ec2b-419c-b949-0754e9d1051e},  !- Name
    Schedule Day 27,         !- Sunday Schedule:Day Name
    Schedule Day 27,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 27,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 27,         !- Saturday Schedule:Day Name
    Schedule Day 27,         !- Holiday Schedule:Day Name
    Schedule Day 27,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 27,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 27,         !- CustomDay1 Schedule:Day Name
    Schedule Day 27;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {1b35df6d-2bc8-450f-9be2-c7ff828dd43a},  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 28,         !- Monday Schedule:Day Name
    Schedule Day 28,         !- Tuesday Schedule:Day Name
    Schedule Day 28,         !- Wednesday Schedule:Day Name
    Schedule Day 28,         !- Thursday Schedule:Day Name
    Schedule Day 28,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 28,         !- Holiday Schedule:Day Name
    Schedule Day 28,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 28,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 28,         !- CustomDay1 Schedule:Day Name
    Schedule Day 28;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {224265d4-23e9-454d-95e7-c65930b27e22},  !- Name
    Schedule Day 29,         !- Sunday Schedule:Day Name
    Schedule Day 29,         !- Monday Schedule:Day Name
    Schedule Day 29,         !- Tuesday Schedule:Day Name
    Schedule Day 29,         !- Wednesday Schedule:Day Name
    Schedule Day 29,         !- Thursday Schedule:Day Name
    Schedule Day 29,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 29,         !- Holiday Schedule:Day Name
    Schedule Day 29,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 29,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 29,         !- CustomDay1 Schedule:Day Name
    Schedule Day 29;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {736162b1-0ba1-42f2-9aca-3acc6eca79ce},  !- Name
    Schedule Day 30,         !- Sunday Schedule:Day Name
    Schedule Day 30,         !- Monday Schedule:Day Name
    Schedule Day 30,         !- Tuesday Schedule:Day Name
    Schedule Day 30,         !- Wednesday Schedule:Day Name
    Schedule Day 30,         !- Thursday Schedule:Day Name
    Schedule Day 30,         !- Friday Schedule:Day Name
    Schedule Day 30,         !- Saturday Schedule:Day Name
    Schedule Day 30,         !- Holiday Schedule:Day Name
    Schedule Day 30,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 30,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 30,         !- CustomDay1 Schedule:Day Name
    Schedule Day 30;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {616c67a9-c19b-4804-928c-525140f3b3d1},  !- Name
    Schedule Day 31,         !- Sunday Schedule:Day Name
    Schedule Day 31,         !- Monday Schedule:Day Name
    Schedule Day 31,         !- Tuesday Schedule:Day Name
    Schedule Day 31,         !- Wednesday Schedule:Day Name
    Schedule Day 31,         !- Thursday Schedule:Day Name
    Schedule Day 31,         !- Friday Schedule:Day Name
    Schedule Day 31,         !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    Schedule Day 31,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 31,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {57ce843c-c2a2-4ded-9344-bb40a06063ae},  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {97c65acf-fc7c-48a7-accb-cbc6ee50bd3e},  !- Name
    Schedule Day 32,         !- Sunday Schedule:Day Name
    Schedule Day 32,         !- Monday Schedule:Day Name
    Schedule Day 32,         !- Tuesday Schedule:Day Name
    Schedule Day 32,         !- Wednesday Schedule:Day Name
    Schedule Day 32,         !- Thursday Schedule:Day Name
    Schedule Day 32,         !- Friday Schedule:Day Name
    Schedule Day 32,         !- Saturday Schedule:Day Name
    Schedule Day 32,         !- Holiday Schedule:Day Name
    Schedule Day 32,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 32,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 32,         !- CustomDay1 Schedule:Day Name
    Schedule Day 32;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {7f9e8631-dc1a-4d59-b19b-571a093880f2},  !- Name
    Schedule Day 33,         !- Sunday Schedule:Day Name
    Schedule Day 33,         !- Monday Schedule:Day Name
    Schedule Day 33,         !- Tuesday Schedule:Day Name
    Schedule Day 33,         !- Wednesday Schedule:Day Name
    Schedule Day 33,         !- Thursday Schedule:Day Name
    Schedule Day 33,         !- Friday Schedule:Day Name
    Schedule Day 33,         !- Saturday Schedule:Day Name
    Schedule Day 33,         !- Holiday Schedule:Day Name
    Schedule Day 33,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 33,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 33,         !- CustomDay1 Schedule:Day Name
    Schedule Day 33;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {9a9f1554-2f62-468e-9d0a-52b2026e3af8},  !- Name
    Schedule Day 34,         !- Sunday Schedule:Day Name
    Schedule Day 34,         !- Monday Schedule:Day Name
    Schedule Day 34,         !- Tuesday Schedule:Day Name
    Schedule Day 34,         !- Wednesday Schedule:Day Name
    Schedule Day 34,         !- Thursday Schedule:Day Name
    Schedule Day 34,         !- Friday Schedule:Day Name
    Schedule Day 34,         !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    Schedule Day 34,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 34,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {51b3d321-734a-4e27-844c-78ec43c1d994},  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {85b3b6e6-b4b0-4c59-9cee-385669b2e183},  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {92fb3b70-7fb3-4c7c-8784-0bd6b4d66f1a},  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {88b4bd9d-4279-430b-bbd8-9376a5aa7267},  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {53008e6b-7568-4f73-a44e-a095420eb597},  !- Name
    Schedule Day 10,         !- Sunday Schedule:Day Name
    Schedule Day 10,         !- Monday Schedule:Day Name
    Schedule Day 10,         !- Tuesday Schedule:Day Name
    Schedule Day 10,         !- Wednesday Schedule:Day Name
    Schedule Day 10,         !- Thursday Schedule:Day Name
    Schedule Day 10,         !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {14c3d028-0e64-4a01-aa6f-91afa2a09ac3},  !- Name
    Schedule Day 11,         !- Sunday Schedule:Day Name
    Schedule Day 11,         !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 11,         !- Wednesday Schedule:Day Name
    Schedule Day 11,         !- Thursday Schedule:Day Name
    Schedule Day 11,         !- Friday Schedule:Day Name
    Schedule Day 11,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {43cda020-36f2-4096-ad88-7c5659140565},  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {8f41316e-7edb-443d-a541-e756f2a98b8b},  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Schedule:Week:Daily {bffd83b1-2411-4353-841f-3f54170fece2},  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    NECB-C-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {b626d2ae-3ef6-42c0-b7c5-b1875134119c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    NECB-C-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {7b19a614-a390-4601-80f6-aaa361479290},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {9ea26328-e4fb-4847-9ee2-1b1a45296a9b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {6abae336-067d-4d86-93cc-f67b5e33776a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {3b1a9ebd-e549-4a51-810a-ae0ceef74b98},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {39a6a212-7ea3-4961-af1c-ceae02c7fdde},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {d7bbe9b9-400a-4b37-8285-705267d6b739},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {18b7d56f-1e2c-4d4d-afd3-ee457dea963b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {3bde016a-ef5d-41ac-8ece-58a7186b4563},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {42430c3e-45c3-43a4-b410-0f81b8fb76fb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {f836ca58-c131-444b-8da0-3a65012ed538},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {76f7d1b6-e7af-4cf6-8fc3-5da782475735},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Schedule:Week:Daily {785ebaed-7029-4165-9abb-d497234b26eb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b525f25c-8725-46ed-a92a-b5bed70eb0be},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c58a589b-efd7-40a9-a1dd-53902b754ee8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Economizer Max OA Fraction 100 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {cac901de-6f0e-4b2d-aa2c-b42851269334},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    NECB-Activity,           !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily {8e751157-09bd-4b1c-8c5e-a2ed9b387843},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    NECB-C-Electric-Equipment,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {982bf4fe-663c-46db-a4d2-02b7a4c5b424},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    NECB-C-Lighting,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {bde5e7a8-f9f2-4775-990f-6329584cfc43},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    NECB-C-Occupancy,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {eb792cde-4bb9-411b-9b8f-902515f7ea5b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    NECB-C-Service Water Heating,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {6191eb2b-c783-4d57-b294-ac0275226f55},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {0081ca61-c414-4715-86be-92217819760f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 10,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {bc0f917a-bedf-47cf-8643-9e5bf58a1dfa},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 11,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a8b2a7df-ff43-4b84-bed4-7030d86a8624},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 12,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {54dfb867-fbcb-4c33-b4c9-91e91f039a42},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 13,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {88bd963d-f89d-4c40-8c24-039c08d9a8e8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 14,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9b8b4f3f-8e99-45a6-9fba-d4b423962a16},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 15,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {d3a3d7d3-5f88-4286-8068-7494f46cc61d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 16,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1cfbd9cc-968c-4d40-b0b4-5fed42023f90},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 17,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6646a591-aef1-4400-8805-95d13955c533},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 18,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6aea791c-c905-4934-bffd-0ec9c4808e87},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 19,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {dae68509-ed0e-4ff9-b4a1-022e560b91b5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {aa51dd6e-55ae-475a-a81c-d51e0489ae66},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 20,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {b0ef4848-8f27-42b9-b4fe-91cf250ea63a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 21,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ca806433-9bc1-41e2-bc3c-65db462643ff},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 22,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {13ed9697-0ef6-4c09-af89-10bd4b8e4497},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 23,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {363248a6-ded0-4f62-9a69-c14609f9671c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 24,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1def23b0-767a-4158-8466-c3c70b41d319},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 25,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {d2c2dda2-ec2b-419c-b949-0754e9d1051e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 26,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1b35df6d-2bc8-450f-9be2-c7ff828dd43a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 27,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {224265d4-23e9-454d-95e7-c65930b27e22},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 28,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {736162b1-0ba1-42f2-9aca-3acc6eca79ce},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 29,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {616c67a9-c19b-4804-928c-525140f3b3d1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 3,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {57ce843c-c2a2-4ded-9344-bb40a06063ae},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 30,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {97c65acf-fc7c-48a7-accb-cbc6ee50bd3e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 31,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7f9e8631-dc1a-4d59-b19b-571a093880f2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 32,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9a9f1554-2f62-468e-9d0a-52b2026e3af8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 4,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {51b3d321-734a-4e27-844c-78ec43c1d994},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 5,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {85b3b6e6-b4b0-4c59-9cee-385669b2e183},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 6,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {92fb3b70-7fb3-4c7c-8784-0bd6b4d66f1a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 7,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {88b4bd9d-4279-430b-bbd8-9376a5aa7267},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 8,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {53008e6b-7568-4f73-a44e-a095420eb597},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Schedule Ruleset 9,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {14c3d028-0e64-4a01-aa6f-91afa2a09ac3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Schedule:Week:Daily {43cda020-36f2-4096-ad88-7c5659140565},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule:Week:Daily {8f41316e-7edb-443d-a541-e756f2a98b8b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {bffd83b1-2411-4353-841f-3f54170fece2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Compact,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Constant,Always On Discrete,OnOff,1.0;

  Schedule:Constant,Always Off Discrete,,0.0;

  Schedule:Constant,Always On Continuous,,1.0;

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    1/2IN Gypsum 1,          !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322.0,                  !- Density {kg/m3}
    832.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858.0,                  !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    1IN Stucco 1,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858.0,                  !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    4 in. Normalweight Concrete Floor 1,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    6 in. Normalweight Concrete Floor 1,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    6 in. Normalweight Concrete Floor 2,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8IN CONCRETE HW RefBldg, !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240.0,                  !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8IN CONCRETE HW RefBldg 1,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240.0,                  !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    F08 Metal surface 1,     !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800.0,                   !- Density {kg/m3}
    1090.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608.0,                   !- Density {kg/m3}
    1630.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842.0,                  !- Density {kg/m3}
    912.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Roof Surface 1,    !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0,                   !- Density {kg/m3}
    1210.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad 1,    !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad 2,    !- Name
    Smooth,                  !- Roughness
    1.25502993703786,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad 3,    !- Name
    Smooth,                  !- Roughness
    3.45515273458935,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-0.58 1,  !- Name
    Smooth,                  !- Roughness
    0.454527786700932,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.454545454545455,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-10.11,  !- Name
    Smooth,                  !- Roughness
    1.78074119041048,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-10.11 1,  !- Name
    Smooth,                  !- Roughness
    3.77764054646303,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-13.06,  !- Name
    Smooth,                  !- Roughness
    2.29929884884436,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-13.06 1,  !- Name
    Smooth,                  !- Roughness
    5.20401820333898,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-19.63,  !- Name
    Smooth,                  !- Roughness
    3.45670177015483,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-19.63 1,  !- Name
    Smooth,                  !- Roughness
    5.46446320647242,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.36,                    !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.2,                     !- Back Side Solar Reflectance at Normal Incidence
    0.5,                     !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.3,                     !- Solar Transmittance at Normal Incidence
    0.14,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.25,                    !- Visible Transmittance at Normal Incidence
    0.18,                    !- Front Side Visible Reflectance at Normal Incidence
    0.45,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

  Construction,
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232;  !- Outside Layer

  Construction,
    Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332;  !- Outside Layer

  Construction,
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279;  !- Outside Layer

  Construction,
    Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837;  !- Outside Layer

  Construction,
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.284,  !- Name
    6 in. Normalweight Concrete Floor 2,  !- Outside Layer
    Typical Carpet Pad 3;    !- Layer 2

  Construction,
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.757,  !- Name
    6 in. Normalweight Concrete Floor 1,  !- Outside Layer
    Typical Carpet Pad 2;    !- Layer 2

  Construction,
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Name
    F08 Metal surface 1,     !- Outside Layer
    Typical Insulation R-0.58 1;  !- Layer 2

  Construction,
    Customized opaque construction {a9ebca0a-3afd-4941-8a24-fb8d7e1c11b4} to conductance of 0.183,  !- Name
    Metal Roof Surface 1,    !- Outside Layer
    Typical Insulation R-19.63 1;  !- Layer 2

  Construction,
    Customized opaque construction {aff79cca-d91a-493e-91a5-92602fca2a57} to conductance of 2.2,  !- Name
    Typical Insulation R-1.15 1;  !- Outside Layer

  Construction,
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Name
    1IN Stucco 1,            !- Outside Layer
    8IN CONCRETE HW RefBldg 1,  !- Layer 2
    Typical Insulation R-10.11 1,  !- Layer 3
    1/2IN Gypsum 1;          !- Layer 4

  Construction,
    Customized opaque construction {e3882621-ed60-44db-bf32-bf6abf2ba216} to conductance of 0.183,  !- Name
    Typical Insulation R-13.06 1,  !- Outside Layer
    4 in. Normalweight Concrete Floor 1,  !- Layer 2
    Typical Carpet Pad 1;    !- Layer 3

  Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

  Construction,
    Typical Insulated Exterior Mass Floor R-15.63,  !- Name
    Typical Insulation R-13.06,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

  Construction,
    Typical Insulated Exterior Mass Wall R-12.5,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Typical Insulation R-10.11,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Construction,
    Typical Insulated Metal Building Roof R-20.41,  !- Name
    Metal Roof Surface,      !- Outside Layer
    Typical Insulation R-19.63;  !- Layer 2

  Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

  Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

  Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15;  !- Outside Layer

  Construction,
    U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Zone,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneList,
    Space Function Retail - sales,  !- Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone 1 Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone 2 Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone 3 Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone 4 Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone 5 Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone 6 Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone 7 Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone 8 Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone 9 Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN;  !- Zone 10 Name

  BuildingSurface:Detailed,
    LGstore1_Floor,          !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.757,  !- Construction Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Roof,           !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {a9ebca0a-3afd-4941-8a24-fb8d7e1c11b4} to conductance of 0.183,  !- Construction Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,22.86,5.18,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,22.86,5.18,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore1_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Floor,          !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.757,  !- Construction Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    60.96,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Roof,           !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {a9ebca0a-3afd-4941-8a24-fb8d7e1c11b4} to conductance of 0.183,  !- Construction Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    60.96,22.86,5.18,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,22.86,5.18,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    60.96,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    60.96,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore4_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    60.96,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore5_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    60.96,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    60.96,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    60.96,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Floor,          !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.757,  !- Construction Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.86,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    22.86,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Roof,           !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {a9ebca0a-3afd-4941-8a24-fb8d7e1c11b4} to conductance of 0.183,  !- Construction Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.86,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    22.86,22.86,5.18,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,22.86,5.18,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.86,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.86,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore1_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.24,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.86,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    22.86,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore2_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.86,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    22.86,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.86,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.86,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Floor,          !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.757,  !- Construction Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.86,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.86,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Roof,           !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {a9ebca0a-3afd-4941-8a24-fb8d7e1c11b4} to conductance of 0.183,  !- Construction Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,22.86,5.18,  !- X,Y,Z ==> Vertex 2 {m}
    22.86,22.86,5.18,  !- X,Y,Z ==> Vertex 3 {m}
    22.86,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.86,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    22.86,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore1_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.86,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    22.86,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.86,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.86,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.86,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.86,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore3_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Floor,          !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.757,  !- Construction Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.1,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Roof,           !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {a9ebca0a-3afd-4941-8a24-fb8d7e1c11b4} to conductance of 0.183,  !- Construction Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.1,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,22.86,5.18,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,22.86,5.18,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore2_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.48,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    30.48,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.1,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.48,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.48,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore4_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.1,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Floor,          !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.757,  !- Construction Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Roof,           !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {a9ebca0a-3afd-4941-8a24-fb8d7e1c11b4} to conductance of 0.183,  !- Construction Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,22.86,5.18,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,22.86,5.18,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.1,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore3_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.1,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore2_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.72,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    45.72,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    45.72,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    45.72,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Floor,          !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.757,  !- Construction Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.58,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    68.58,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    60.96,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    60.96,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Roof,           !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {a9ebca0a-3afd-4941-8a24-fb8d7e1c11b4} to conductance of 0.183,  !- Construction Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.58,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    68.58,22.86,5.18,  !- X,Y,Z ==> Vertex 2 {m}
    60.96,22.86,5.18,  !- X,Y,Z ==> Vertex 3 {m}
    60.96,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    60.96,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    68.58,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    68.58,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore2_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    60.96,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    60.96,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    60.96,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.58,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    68.58,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    60.96,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    60.96,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore6_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.58,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    68.58,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    68.58,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    68.58,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Floor,          !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.757,  !- Construction Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    76.2,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    68.58,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    68.58,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Roof,           !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {a9ebca0a-3afd-4941-8a24-fb8d7e1c11b4} to conductance of 0.183,  !- Construction Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    76.2,22.86,5.18,  !- X,Y,Z ==> Vertex 2 {m}
    68.58,22.86,5.18,  !- X,Y,Z ==> Vertex 3 {m}
    68.58,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.58,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    68.58,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    76.2,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    76.2,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore5_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.58,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    68.58,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    68.58,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    68.58,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    76.2,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    68.58,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    68.58,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore7_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    76.2,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    76.2,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    76.2,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Floor,          !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.757,  !- Construction Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    83.82,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    83.82,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    76.2,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    76.2,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Roof,           !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {a9ebca0a-3afd-4941-8a24-fb8d7e1c11b4} to conductance of 0.183,  !- Construction Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    83.82,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    83.82,22.86,5.18,  !- X,Y,Z ==> Vertex 2 {m}
    76.2,22.86,5.18,  !- X,Y,Z ==> Vertex 3 {m}
    76.2,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    76.2,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    83.82,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    83.82,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore6_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    76.2,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    76.2,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    76.2,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    83.82,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    83.82,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    76.2,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    76.2,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore8_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    83.82,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    83.82,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    83.82,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    83.82,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Floor,          !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {696bb283-8249-4e12-9962-1d9aa854b26c} to conductance of 0.757,  !- Construction Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    91.44,22.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    83.82,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    83.82,22.86,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Roof,           !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {a9ebca0a-3afd-4941-8a24-fb8d7e1c11b4} to conductance of 0.183,  !- Construction Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    91.44,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,22.86,5.18,  !- X,Y,Z ==> Vertex 2 {m}
    83.82,22.86,5.18,  !- X,Y,Z ==> Vertex 3 {m}
    83.82,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    83.82,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    83.82,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore7_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    83.82,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    83.82,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    83.82,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    83.82,0.0,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    91.44,22.86,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    83.82,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    83.82,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {b0f1cbef-7289-4db1-b175-e4a818bfc6b5} to conductance of 0.247,  !- Construction Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    91.44,0.0,5.18,  !- X,Y,Z ==> Vertex 1 {m}
    91.44,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    91.44,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    91.44,22.86,5.18;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_1,  !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    2.9,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    2.9,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    4.73,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    4.73,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_2,  !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    10.52,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    10.52,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    12.35,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    12.35,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    0.61,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    0.61,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    2.74,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    2.74,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    4.88,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    4.88,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    7.01,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    7.01,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_3,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    8.23,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    8.23,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    10.36,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    10.36,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_4,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    12.5,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    12.5,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    14.63,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    14.63,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_1,  !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    LGstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    4.73,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    4.73,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    2.9,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    2.9,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_2,  !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    LGstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    12.35,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    12.35,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    10.52,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    10.52,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_1,  !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    48.62,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    48.62,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    50.44,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    50.44,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_2,  !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    56.24,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    56.24,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    58.06,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    58.06,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    46.33,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    46.33,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    48.46,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    48.46,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    50.6,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    50.6,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    52.73,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    52.73,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_3,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    53.95,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    53.95,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    56.08,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    56.08,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_4,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    58.22,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    58.22,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    60.35,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    60.35,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_1,  !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    LGstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    50.44,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    50.44,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    48.62,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    48.62,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_2,  !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    LGstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    58.06,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    58.06,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    56.24,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    56.24,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    18.14,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    18.14,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    19.97,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    19.97,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    15.85,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    15.85,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    17.98,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    17.98,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    20.12,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    20.12,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    22.25,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    22.25,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    SMstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    19.97,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    19.97,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    18.14,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    18.14,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    25.76,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    25.76,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    27.58,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    27.58,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    23.47,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    23.47,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    25.6,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    25.6,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    27.74,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    27.74,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    29.87,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    29.87,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    SMstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    27.58,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    27.58,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    25.76,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    25.76,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    33.38,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    33.38,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    35.2,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    35.2,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    31.09,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    31.09,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    33.22,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    33.22,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    35.36,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    35.36,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    37.49,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    37.49,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    SMstore3_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    35.2,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    35.2,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    33.38,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    33.38,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    41.0,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    41.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    42.82,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    42.82,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    38.71,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    38.71,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    40.84,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    40.84,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    42.98,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    42.98,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    45.11,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    45.11,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    SMstore4_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    42.82,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    42.82,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    41.0,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    41.0,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    63.86,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    63.86,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    65.68,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    65.68,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    61.57,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    61.57,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    63.7,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    63.7,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    65.84,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    65.84,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    67.97,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    67.97,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    SMstore5_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    65.68,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    65.68,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    63.86,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    63.86,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    71.48,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    71.48,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    73.3,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    73.3,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    69.19,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    69.19,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    71.32,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    71.32,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    73.46,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    73.46,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    75.59,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    75.59,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    SMstore6_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    73.3,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    73.3,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    71.48,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    71.48,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    79.1,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    79.1,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    80.92,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    80.92,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    76.81,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    76.81,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    78.94,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    78.94,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    81.08,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    81.08,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    83.21,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    83.21,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    SMstore7_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    80.92,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    80.92,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    79.1,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    79.1,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Construction Name
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    86.72,0.0,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    86.72,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    88.54,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    88.54,0.0,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    84.43,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    84.43,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    86.56,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    86.56,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Construction Name
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    88.7,0.0,2.43,  !- X,Y,Z ==> Vertex 1 {m}
    88.7,0.0,0.91,  !- X,Y,Z ==> Vertex 2 {m}
    90.83,0.0,0.91,  !- X,Y,Z ==> Vertex 3 {m}
    90.83,0.0,2.43;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Customized opaque construction {9df17eda-77e6-4e09-aa2a-5fe1375f7f5a} to conductance of 2.2,  !- Construction Name
    SMstore8_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    ,                        !- Number of Vertices
    88.54,22.86,2.13,  !- X,Y,Z ==> Vertex 1 {m}
    88.54,22.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    86.72,22.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    86.72,22.86,2.13;  !- X,Y,Z ==> Vertex 4 {m}

  People,
    Space Function Retail - sales People,  !- Name
    Space Function Retail - sales,  !- Zone or ZoneList Name
    NECB-C-Occupancy,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0333681222918001,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    NECB-Activity,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name

  Lights,
    Space Function Retail - sales Lights,  !- Name
    Space Function Retail - sales,  !- Zone or ZoneList Name
    NECB-C-Lighting,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.0998493590737,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.5,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    ;                        !- Fraction Replaceable

  ElectricEquipment,
    Space Function Retail - sales Elec Equip,  !- Name
    Space Function Retail - sales,  !- Zone or ZoneList Name
    NECB-C-Electric-Equipment,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.49997919336116,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ZoneInfiltration:DesignFlowRate,
    LGstore1 Infiltration,   !- Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LGstore2 Infiltration,   !- Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore1 Infiltration,   !- Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore2 Infiltration,   !- Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore3 Infiltration,   !- Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore4 Infiltration,   !- Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore5 Infiltration,   !- Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore6 Infiltration,   !- Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore7 Infiltration,   !- Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore8 Infiltration,   !- Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  DesignSpecification:OutdoorAir,
    Space Function Retail - sales Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00118364,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:ZoneAirDistribution,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Design Spec Zone Air Dist,  !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Sizing:Parameters,
    1.3,                     !- Heating Sizing Factor
    1.3;                     !- Cooling Sizing Factor

  Sizing:Zone,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:Zone,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.0,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

  Sizing:System,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13.0,                    !- Central Cooling Design Supply Air Temperature {C}
    43.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
    1.0,                     !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:Plant,
    Main Service Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5.0,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  ZoneControl:Thermostat,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Thermostat,  !- Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 20;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat,  !- Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 11;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat,  !- Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 13;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat,  !- Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 12;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat,  !- Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 16;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat,  !- Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 18;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat,  !- Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 17;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat,  !- Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 15;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat,  !- Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 14;  !- Control 1 Name

  ZoneControl:Thermostat,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat,  !- Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 19;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 20,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 11,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 13,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 12,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 16,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 18,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 17,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 15,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 14,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 19,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1.0;                     !- Efficiency

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 114,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 15,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 37,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 26,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 70,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 92,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 81,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 59,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 48,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 103,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:EquipmentList,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 10,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 10,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 1,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 3,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 2,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 6,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 6,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 8,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 8,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 7,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 7,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 5,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 5,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 4,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 4,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 9,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 9,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Node 120;                !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Node 21;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Node 43;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Node 32;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Node 76;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    Node 98;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    Node 87;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 65;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN,  !- Zone Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Node 54;                 !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    Node 109;                !- Zone Return Air Node or NodeList Name

  Fan:ConstantVolume,
    Fan Constant Volume 10,  !- Name
    Sp-LGstore1 Sys-3 Flr-1 Sch-C HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 117,                !- Air Inlet Node Name
    Node 111;                !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 1,   !- Name
    Sp-LGstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 18,                 !- Air Inlet Node Name
    Node 12;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 3,   !- Name
    Sp-SMstore1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 40,                 !- Air Inlet Node Name
    Node 34;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 2,   !- Name
    Sp-SMstore2 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 29,                 !- Air Inlet Node Name
    Node 23;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 6,   !- Name
    Sp-SMstore3 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 73,                 !- Air Inlet Node Name
    Node 67;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 8,   !- Name
    Sp-SMstore4 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 95,                 !- Air Inlet Node Name
    Node 89;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 7,   !- Name
    Sp-SMstore5 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 84,                 !- Air Inlet Node Name
    Node 78;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 5,   !- Name
    Sp-SMstore6 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 62,                 !- Air Inlet Node Name
    Node 56;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 4,   !- Name
    Sp-SMstore7 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 51,                 !- Air Inlet Node Name
    Node 45;                 !- Air Outlet Node Name

  Fan:ConstantVolume,
    Fan Constant Volume 9,   !- Name
    Sp-SMstore8 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640.0,                   !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Node 106,                !- Air Inlet Node Name
    Node 100;                !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 10 78kBtu/hr 9.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.33756334740302,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 119,                !- Air Inlet Node Name
    Node 118,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 1,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 1,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.0,                     !- Crankcase Heater Capacity {W}
    0.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0.0,                     !- Basin Heater Capacity {W/K}
    10.0;                    !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1 76kBtu/hr 9.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.33630276547464,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 20,                 !- Air Inlet Node Name
    Node 19,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.0,                     !- Crankcase Heater Capacity {W}
    0.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0.0,                     !- Basin Heater Capacity {W/K}
    10.0;                    !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 3 39kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 42,                 !- Air Inlet Node Name
    Node 41,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 3,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 3,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 3,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 3,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.0,                     !- Crankcase Heater Capacity {W}
    0.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0.0,                     !- Basin Heater Capacity {W/K}
    10.0;                    !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 2 39kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 31,                 !- Air Inlet Node Name
    Node 30,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 2,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 2,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 2,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.0,                     !- Crankcase Heater Capacity {W}
    0.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0.0,                     !- Basin Heater Capacity {W/K}
    10.0;                    !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 6 39kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 75,                 !- Air Inlet Node Name
    Node 74,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 6,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 6,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 6,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 6,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.0,                     !- Crankcase Heater Capacity {W}
    0.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0.0,                     !- Basin Heater Capacity {W/K}
    10.0;                    !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 8 39kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 97,                 !- Air Inlet Node Name
    Node 96,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 8,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 8,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 8,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 8,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
