    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e9b78f36-a069-4ad0-b3a8-7f29a1c2a4b3},    !- Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b52c355a-ac13-4894-9b3f-57e03630fcb3},    !- Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a2a44442-d43a-4e1e-83de-a38264074aa1},    !- Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {84554c2f-0797-4488-b8f1-f3556c3043a9},    !- Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {20402e52-fc86-47c6-a297-62b8780cccd3},    !- Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c029e205-347e-4cc9-9822-f41263bd446d},    !- Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b43482fc-4271-421e-9d4f-4d1612e323d3},    !- Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d2c1b47f-c558-42e3-af4f-95709ec4ceed},    !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {073da160-2641-4dec-9ee2-e0bed96d73aa},    !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e4841e3b-28b4-4474-92d3-d3cfd9f01103},    !- Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {476e9466-8efa-4d11-aafd-2deaf63edd6b},    !- Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cb1cd709-9483-4a3b-a0b5-0be2074bcdcd},    !- Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {752241a2-ecbb-4e63-962d-c637995ebc64},    !- Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fafd427b-606f-435e-8a4e-23b68e04572b},    !- Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {14c54c11-d057-4095-b026-8f19a64d5ce0},    !- Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ab3f101a-6810-480b-88a1-ae98ef4656e6},    !- Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0aaea2c3-aece-40a1-98d1-80f5a3216af1},    !- Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {833a2429-1080-47fd-a425-9fa60df37d05},    !- Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {69b9c627-03ef-400e-b2b4-022e68a146bd},    !- Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f3c6dc7f-b6a6-409d-bcd8-5694c28abbee},    !- Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {de2802fa-221f-475d-9153-1fcbaa34ae87},    !- Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {35eb37b5-1f26-41c6-8d13-44d5eb948850},    !- Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a09bdd9d-45a5-43a7-8382-60f4f929725a},    !- Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {21e576b4-7287-46f0-8cb6-84740504a36c},    !- Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {985d3a8a-c3a5-491c-9353-94861a2dd1d1},    !- Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f70b0d60-9f09-4156-97d3-680279d03e3c},    !- Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {28679877-7c58-4e30-b4ca-653bf3764325},    !- Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4c609fd4-012a-49ca-ac05-97bc4b0bcdaf},    !- Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {21bb6716-a31d-41dc-bb1c-ab4a0b1a4788},    !- Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b738b62b-0480-448c-86fd-9f072bcdb893},    !- Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bba23e04-3d94-4a51-b218-9975c8475b57},    !- Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {343f258c-6526-4a33-aefb-86a51f5dd6fd},    !- Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b9c96c35-b78c-4bb5-a949-6116a1de9191},    !- Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {11b45928-7ea8-4116-b324-65f6d8be1fd7},    !- Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4bffdae0-ebdf-404a-a8f6-87c070a6c8a0},    !- Name
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a9793a2d-8ec6-4824-80ab-84d6bdb0d38f},    !- Name
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cd6dbfa0-374f-499d-bca9-0307abf44ae4},    !- Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {353d6540-0d45-4fc6-aa14-3091154ea51e},    !- Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,    !- Monday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,    !- Friday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- Holiday ScheduleDay Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ee295e3f-cd48-4a83-a269-247f2627010d},    !- Name
    Air Velocity Schedule Default,    !- Sunday ScheduleDay Name
    Air Velocity Schedule Default,    !- Monday ScheduleDay Name
    Air Velocity Schedule Default,    !- Tuesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Wednesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Thursday ScheduleDay Name
    Air Velocity Schedule Default,    !- Friday ScheduleDay Name
    Air Velocity Schedule Default,    !- Saturday ScheduleDay Name
    Air Velocity Schedule Default,    !- Holiday ScheduleDay Name
    Air Velocity Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- CustomDay1 ScheduleDay Name
    Air Velocity Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {077b6ba1-ce01-44c3-93fd-2b054e426275},    !- Name
    Always On Default,        !- Sunday ScheduleDay Name
    Always On Default,        !- Monday ScheduleDay Name
    Always On Default,        !- Tuesday ScheduleDay Name
    Always On Default,        !- Wednesday ScheduleDay Name
    Always On Default,        !- Thursday ScheduleDay Name
    Always On Default,        !- Friday ScheduleDay Name
    Always On Default,        !- Saturday ScheduleDay Name
    Always On Default,        !- Holiday ScheduleDay Name
    Always On Default,        !- SummerDesignDay ScheduleDay Name
    Always On Default,        !- WinterDesignDay ScheduleDay Name
    Always On Default,        !- CustomDay1 ScheduleDay Name
    Always On Default;        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3c0e00bf-f2b9-49ab-8a48-1659598051cf},    !- Name
    Clothing Schedule Default Winter Clothes,    !- Sunday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Monday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Tuesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Wednesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Thursday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Friday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Saturday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Holiday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- SummerDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- WinterDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- CustomDay1 ScheduleDay Name
    Clothing Schedule Default Winter Clothes;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f72916e1-38ee-44d5-8ee6-32b4d0862a16},    !- Name
    Economizer Max OA Fraction 100 pct Default,    !- Sunday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Monday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Tuesday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Wednesday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Thursday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Friday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Saturday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Holiday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- SummerDesignDay ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- WinterDesignDay ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- CustomDay1 ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {26ce419f-c004-4ea0-9970-f9c092326c8e},    !- Name
    NECB-A-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7475d3a3-8e1c-4580-9849-270b53a77f5f},    !- Name
    NECB-A-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-A-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b1aaca09-8845-44ed-99b0-241c7c2c6642},    !- Name
    NECB-A-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-A-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ca0a6d19-b5ec-43d6-aa7a-b520b682e3ec},    !- Name
    NECB-A-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {38e22967-5363-47b3-b5a7-673db38660cb},    !- Name
    NECB-Activity Default,    !- Sunday ScheduleDay Name
    NECB-Activity Default,    !- Monday ScheduleDay Name
    NECB-Activity Default,    !- Tuesday ScheduleDay Name
    NECB-Activity Default,    !- Wednesday ScheduleDay Name
    NECB-Activity Default,    !- Thursday ScheduleDay Name
    NECB-Activity Default,    !- Friday ScheduleDay Name
    NECB-Activity Default,    !- Saturday ScheduleDay Name
    NECB-Activity Default,    !- Holiday ScheduleDay Name
    NECB-Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    NECB-Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    NECB-Activity Default,    !- CustomDay1 ScheduleDay Name
    NECB-Activity Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0e7c06fc-cc4c-4e63-a794-2574f3d0f329},    !- Name
    NECB-B-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8a96513a-043b-439c-8987-e876f7aa80ce},    !- Name
    NECB-B-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-B-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5fcc5cbd-1ae4-4448-a39f-43e75c715483},    !- Name
    NECB-B-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-B-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2d7b2860-14c3-4e2a-b4fa-d7be87ac3ee9},    !- Name
    NECB-B-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {445e2e22-e1fd-44ad-93bc-c7923e6217df},    !- Name
    NECB-C-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f28f5aae-6ee3-44d3-9c44-618622ac8c90},    !- Name
    NECB-C-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-C-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4cbdafba-38b3-4013-93dc-76d6a9361c91},    !- Name
    NECB-C-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-C-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {32f05af4-8dc4-425d-963a-30aea1d529f3},    !- Name
    NECB-C-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-C-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {43da2be7-4ebb-43f6-ae43-3c56c76ff24f},    !- Name
    NECB-D-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-D-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-D-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-D-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-D-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-D-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-D-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-D-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-D-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-D-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-D-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-D-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {65d76df7-b5bf-4934-8d36-ef7272b79e91},    !- Name
    NECB-D-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-D-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-D-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-D-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-D-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-D-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-D-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-D-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-D-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-D-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-D-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-D-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a5302c9b-afc9-4b0d-8808-93649c26a6f6},    !- Name
    NECB-D-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-D-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-D-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-D-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-D-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-D-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-D-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-D-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-D-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-D-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-D-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-D-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {072d69ed-878c-42c3-bc31-c306e0a19324},    !- Name
    NECB-D-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-D-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-D-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-D-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-D-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-D-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-D-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-D-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-D-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-D-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-D-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-D-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a82f781f-09f2-42f4-9657-7f0031d86d2b},    !- Name
    Schedule Day 3,           !- Sunday ScheduleDay Name
    Schedule Day 3,           !- Monday ScheduleDay Name
    Schedule Day 3,           !- Tuesday ScheduleDay Name
    Schedule Day 3,           !- Wednesday ScheduleDay Name
    Schedule Day 3,           !- Thursday ScheduleDay Name
    Schedule Day 3,           !- Friday ScheduleDay Name
    Schedule Day 3,           !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b052eb5a-0abe-4039-9a21-980e028b44a6},    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    Schedule Day 12,          !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    Schedule Day 12,          !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    Schedule Day 12,          !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a109479c-0090-4c7a-9521-38afa9e71add},    !- Name
    Schedule Day 13,          !- Sunday ScheduleDay Name
    Schedule Day 13,          !- Monday ScheduleDay Name
    Schedule Day 13,          !- Tuesday ScheduleDay Name
    Schedule Day 13,          !- Wednesday ScheduleDay Name
    Schedule Day 13,          !- Thursday ScheduleDay Name
    Schedule Day 13,          !- Friday ScheduleDay Name
    Schedule Day 13,          !- Saturday ScheduleDay Name
    Schedule Day 13,          !- Holiday ScheduleDay Name
    Schedule Day 13,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 13,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 13,          !- CustomDay1 ScheduleDay Name
    Schedule Day 13;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4406aade-9317-4929-88fe-1c1690822757},    !- Name
    Schedule Day 14,          !- Sunday ScheduleDay Name
    Schedule Day 14,          !- Monday ScheduleDay Name
    Schedule Day 14,          !- Tuesday ScheduleDay Name
    Schedule Day 14,          !- Wednesday ScheduleDay Name
    Schedule Day 14,          !- Thursday ScheduleDay Name
    Schedule Day 14,          !- Friday ScheduleDay Name
    Schedule Day 14,          !- Saturday ScheduleDay Name
    Schedule Day 14,          !- Holiday ScheduleDay Name
    Schedule Day 14,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 14,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 14,          !- CustomDay1 ScheduleDay Name
    Schedule Day 14;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0fe33ef6-d7f8-468f-bdc7-91d8e4e73707},    !- Name
    Schedule Day 15,          !- Sunday ScheduleDay Name
    Schedule Day 15,          !- Monday ScheduleDay Name
    Schedule Day 15,          !- Tuesday ScheduleDay Name
    Schedule Day 15,          !- Wednesday ScheduleDay Name
    Schedule Day 15,          !- Thursday ScheduleDay Name
    Schedule Day 15,          !- Friday ScheduleDay Name
    Schedule Day 15,          !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    Schedule Day 15,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 15,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0104cbd5-e1ea-455a-9fd9-55241315b2ce},    !- Name
    Schedule Day 16,          !- Sunday ScheduleDay Name
    Schedule Day 16,          !- Monday ScheduleDay Name
    Schedule Day 16,          !- Tuesday ScheduleDay Name
    Schedule Day 16,          !- Wednesday ScheduleDay Name
    Schedule Day 16,          !- Thursday ScheduleDay Name
    Schedule Day 16,          !- Friday ScheduleDay Name
    Schedule Day 16,          !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    Schedule Day 16,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 16,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6068ba87-9332-4035-b353-fc13cd30d884},    !- Name
    Schedule Day 17,          !- Sunday ScheduleDay Name
    Schedule Day 17,          !- Monday ScheduleDay Name
    Schedule Day 17,          !- Tuesday ScheduleDay Name
    Schedule Day 17,          !- Wednesday ScheduleDay Name
    Schedule Day 17,          !- Thursday ScheduleDay Name
    Schedule Day 17,          !- Friday ScheduleDay Name
    Schedule Day 17,          !- Saturday ScheduleDay Name
    Schedule Day 17,          !- Holiday ScheduleDay Name
    Schedule Day 17,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 17,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 17,          !- CustomDay1 ScheduleDay Name
    Schedule Day 17;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ae5b7b34-d078-47ba-b4a3-2b293154b6b4},    !- Name
    Schedule Day 18,          !- Sunday ScheduleDay Name
    Schedule Day 18,          !- Monday ScheduleDay Name
    Schedule Day 18,          !- Tuesday ScheduleDay Name
    Schedule Day 18,          !- Wednesday ScheduleDay Name
    Schedule Day 18,          !- Thursday ScheduleDay Name
    Schedule Day 18,          !- Friday ScheduleDay Name
    Schedule Day 18,          !- Saturday ScheduleDay Name
    Schedule Day 18,          !- Holiday ScheduleDay Name
    Schedule Day 18,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 18,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 18,          !- CustomDay1 ScheduleDay Name
    Schedule Day 18;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c4430e0f-7784-42a2-b9bb-546cf807190d},    !- Name
    Schedule Day 19,          !- Sunday ScheduleDay Name
    Schedule Day 19,          !- Monday ScheduleDay Name
    Schedule Day 19,          !- Tuesday ScheduleDay Name
    Schedule Day 19,          !- Wednesday ScheduleDay Name
    Schedule Day 19,          !- Thursday ScheduleDay Name
    Schedule Day 19,          !- Friday ScheduleDay Name
    Schedule Day 19,          !- Saturday ScheduleDay Name
    Schedule Day 19,          !- Holiday ScheduleDay Name
    Schedule Day 19,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 19,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 19,          !- CustomDay1 ScheduleDay Name
    Schedule Day 19;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {84a2b447-d7e7-47b7-a260-62d5a1e18dff},    !- Name
    Schedule Day 20,          !- Sunday ScheduleDay Name
    Schedule Day 20,          !- Monday ScheduleDay Name
    Schedule Day 20,          !- Tuesday ScheduleDay Name
    Schedule Day 20,          !- Wednesday ScheduleDay Name
    Schedule Day 20,          !- Thursday ScheduleDay Name
    Schedule Day 20,          !- Friday ScheduleDay Name
    Schedule Day 20,          !- Saturday ScheduleDay Name
    Schedule Day 20,          !- Holiday ScheduleDay Name
    Schedule Day 20,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 20,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 20,          !- CustomDay1 ScheduleDay Name
    Schedule Day 20;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0fe58d3b-91a9-4f74-a345-cf2633e1e0f9},    !- Name
    Schedule Day 21,          !- Sunday ScheduleDay Name
    Schedule Day 21,          !- Monday ScheduleDay Name
    Schedule Day 21,          !- Tuesday ScheduleDay Name
    Schedule Day 21,          !- Wednesday ScheduleDay Name
    Schedule Day 21,          !- Thursday ScheduleDay Name
    Schedule Day 21,          !- Friday ScheduleDay Name
    Schedule Day 21,          !- Saturday ScheduleDay Name
    Schedule Day 21,          !- Holiday ScheduleDay Name
    Schedule Day 21,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 21,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 21,          !- CustomDay1 ScheduleDay Name
    Schedule Day 21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {362abfa5-4c5d-485a-91a4-d70de2288f21},    !- Name
    Schedule Day 4,           !- Sunday ScheduleDay Name
    Schedule Day 4,           !- Monday ScheduleDay Name
    Schedule Day 4,           !- Tuesday ScheduleDay Name
    Schedule Day 4,           !- Wednesday ScheduleDay Name
    Schedule Day 4,           !- Thursday ScheduleDay Name
    Schedule Day 4,           !- Friday ScheduleDay Name
    Schedule Day 4,           !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9dccf35f-c0a1-4fe8-9935-60ffbd648525},    !- Name
    Schedule Day 22,          !- Sunday ScheduleDay Name
    Schedule Day 22,          !- Monday ScheduleDay Name
    Schedule Day 22,          !- Tuesday ScheduleDay Name
    Schedule Day 22,          !- Wednesday ScheduleDay Name
    Schedule Day 22,          !- Thursday ScheduleDay Name
    Schedule Day 22,          !- Friday ScheduleDay Name
    Schedule Day 22,          !- Saturday ScheduleDay Name
    Schedule Day 22,          !- Holiday ScheduleDay Name
    Schedule Day 22,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 22,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 22,          !- CustomDay1 ScheduleDay Name
    Schedule Day 22;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1c428e04-8d88-4f4b-ac7e-1b20b454e03c},    !- Name
    Schedule Day 23,          !- Sunday ScheduleDay Name
    Schedule Day 23,          !- Monday ScheduleDay Name
    Schedule Day 23,          !- Tuesday ScheduleDay Name
    Schedule Day 23,          !- Wednesday ScheduleDay Name
    Schedule Day 23,          !- Thursday ScheduleDay Name
    Schedule Day 23,          !- Friday ScheduleDay Name
    Schedule Day 23,          !- Saturday ScheduleDay Name
    Schedule Day 23,          !- Holiday ScheduleDay Name
    Schedule Day 23,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 23,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 23,          !- CustomDay1 ScheduleDay Name
    Schedule Day 23;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6b5abef3-ebd5-42ce-aba7-2e50343b5e15},    !- Name
    Schedule Day 24,          !- Sunday ScheduleDay Name
    Schedule Day 24,          !- Monday ScheduleDay Name
    Schedule Day 24,          !- Tuesday ScheduleDay Name
    Schedule Day 24,          !- Wednesday ScheduleDay Name
    Schedule Day 24,          !- Thursday ScheduleDay Name
    Schedule Day 24,          !- Friday ScheduleDay Name
    Schedule Day 24,          !- Saturday ScheduleDay Name
    Schedule Day 24,          !- Holiday ScheduleDay Name
    Schedule Day 24,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 24,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 24,          !- CustomDay1 ScheduleDay Name
    Schedule Day 24;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {79ea2a89-94cb-42c3-8655-a60d28afbfb6},    !- Name
    Schedule Day 25,          !- Sunday ScheduleDay Name
    Schedule Day 25,          !- Monday ScheduleDay Name
    Schedule Day 25,          !- Tuesday ScheduleDay Name
    Schedule Day 25,          !- Wednesday ScheduleDay Name
    Schedule Day 25,          !- Thursday ScheduleDay Name
    Schedule Day 25,          !- Friday ScheduleDay Name
    Schedule Day 25,          !- Saturday ScheduleDay Name
    Schedule Day 25,          !- Holiday ScheduleDay Name
    Schedule Day 25,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 25,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 25,          !- CustomDay1 ScheduleDay Name
    Schedule Day 25;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {50b93076-c160-4869-b56f-73c930083287},    !- Name
    Schedule Day 26,          !- Sunday ScheduleDay Name
    Schedule Day 26,          !- Monday ScheduleDay Name
    Schedule Day 26,          !- Tuesday ScheduleDay Name
    Schedule Day 26,          !- Wednesday ScheduleDay Name
    Schedule Day 26,          !- Thursday ScheduleDay Name
    Schedule Day 26,          !- Friday ScheduleDay Name
    Schedule Day 26,          !- Saturday ScheduleDay Name
    Schedule Day 26,          !- Holiday ScheduleDay Name
    Schedule Day 26,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 26,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 26,          !- CustomDay1 ScheduleDay Name
    Schedule Day 26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6a317db3-76f5-4bd4-a9d8-1caeceae7d43},    !- Name
    Schedule Day 27,          !- Sunday ScheduleDay Name
    Schedule Day 27,          !- Monday ScheduleDay Name
    Schedule Day 27,          !- Tuesday ScheduleDay Name
    Schedule Day 27,          !- Wednesday ScheduleDay Name
    Schedule Day 27,          !- Thursday ScheduleDay Name
    Schedule Day 27,          !- Friday ScheduleDay Name
    Schedule Day 27,          !- Saturday ScheduleDay Name
    Schedule Day 27,          !- Holiday ScheduleDay Name
    Schedule Day 27,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 27,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 27,          !- CustomDay1 ScheduleDay Name
    Schedule Day 27;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ca55ccf6-aea4-4d3b-9690-7f8ffd1af25c},    !- Name
    Schedule Day 28,          !- Sunday ScheduleDay Name
    Schedule Day 28,          !- Monday ScheduleDay Name
    Schedule Day 28,          !- Tuesday ScheduleDay Name
    Schedule Day 28,          !- Wednesday ScheduleDay Name
    Schedule Day 28,          !- Thursday ScheduleDay Name
    Schedule Day 28,          !- Friday ScheduleDay Name
    Schedule Day 28,          !- Saturday ScheduleDay Name
    Schedule Day 28,          !- Holiday ScheduleDay Name
    Schedule Day 28,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 28,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 28,          !- CustomDay1 ScheduleDay Name
    Schedule Day 28;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {21198c1f-0913-4133-9df4-9777150f0e5b},    !- Name
    Schedule Day 29,          !- Sunday ScheduleDay Name
    Schedule Day 29,          !- Monday ScheduleDay Name
    Schedule Day 29,          !- Tuesday ScheduleDay Name
    Schedule Day 29,          !- Wednesday ScheduleDay Name
    Schedule Day 29,          !- Thursday ScheduleDay Name
    Schedule Day 29,          !- Friday ScheduleDay Name
    Schedule Day 29,          !- Saturday ScheduleDay Name
    Schedule Day 29,          !- Holiday ScheduleDay Name
    Schedule Day 29,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 29,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 29,          !- CustomDay1 ScheduleDay Name
    Schedule Day 29;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ee83d156-3c0f-4da3-ad17-69c147159b8b},    !- Name
    Schedule Day 30,          !- Sunday ScheduleDay Name
    Schedule Day 30,          !- Monday ScheduleDay Name
    Schedule Day 30,          !- Tuesday ScheduleDay Name
    Schedule Day 30,          !- Wednesday ScheduleDay Name
    Schedule Day 30,          !- Thursday ScheduleDay Name
    Schedule Day 30,          !- Friday ScheduleDay Name
    Schedule Day 30,          !- Saturday ScheduleDay Name
    Schedule Day 30,          !- Holiday ScheduleDay Name
    Schedule Day 30,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 30,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 30,          !- CustomDay1 ScheduleDay Name
    Schedule Day 30;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {83699083-6507-4dbd-8c10-e1f090bc2172},    !- Name
    Schedule Day 31,          !- Sunday ScheduleDay Name
    Schedule Day 31,          !- Monday ScheduleDay Name
    Schedule Day 31,          !- Tuesday ScheduleDay Name
    Schedule Day 31,          !- Wednesday ScheduleDay Name
    Schedule Day 31,          !- Thursday ScheduleDay Name
    Schedule Day 31,          !- Friday ScheduleDay Name
    Schedule Day 31,          !- Saturday ScheduleDay Name
    Schedule Day 31,          !- Holiday ScheduleDay Name
    Schedule Day 31,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 31,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 31,          !- CustomDay1 ScheduleDay Name
    Schedule Day 31;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2b329eeb-c9b0-4e1f-ac02-45abc75fb39f},    !- Name
    Schedule Day 5,           !- Sunday ScheduleDay Name
    Schedule Day 5,           !- Monday ScheduleDay Name
    Schedule Day 5,           !- Tuesday ScheduleDay Name
    Schedule Day 5,           !- Wednesday ScheduleDay Name
    Schedule Day 5,           !- Thursday ScheduleDay Name
    Schedule Day 5,           !- Friday ScheduleDay Name
    Schedule Day 5,           !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9416bf6f-fd1f-4577-bdd3-2df4ab0fb3e1},    !- Name
    Schedule Day 32,          !- Sunday ScheduleDay Name
    Schedule Day 32,          !- Monday ScheduleDay Name
    Schedule Day 32,          !- Tuesday ScheduleDay Name
    Schedule Day 32,          !- Wednesday ScheduleDay Name
    Schedule Day 32,          !- Thursday ScheduleDay Name
    Schedule Day 32,          !- Friday ScheduleDay Name
    Schedule Day 32,          !- Saturday ScheduleDay Name
    Schedule Day 32,          !- Holiday ScheduleDay Name
    Schedule Day 32,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 32,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 32,          !- CustomDay1 ScheduleDay Name
    Schedule Day 32;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {71093d20-a72f-4c62-bbb1-785f75abf89d},    !- Name
    Schedule Day 33,          !- Sunday ScheduleDay Name
    Schedule Day 33,          !- Monday ScheduleDay Name
    Schedule Day 33,          !- Tuesday ScheduleDay Name
    Schedule Day 33,          !- Wednesday ScheduleDay Name
    Schedule Day 33,          !- Thursday ScheduleDay Name
    Schedule Day 33,          !- Friday ScheduleDay Name
    Schedule Day 33,          !- Saturday ScheduleDay Name
    Schedule Day 33,          !- Holiday ScheduleDay Name
    Schedule Day 33,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 33,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 33,          !- CustomDay1 ScheduleDay Name
    Schedule Day 33;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b87b5e64-3c18-4129-bb73-d44298c3253a},    !- Name
    Schedule Day 34,          !- Sunday ScheduleDay Name
    Schedule Day 34,          !- Monday ScheduleDay Name
    Schedule Day 34,          !- Tuesday ScheduleDay Name
    Schedule Day 34,          !- Wednesday ScheduleDay Name
    Schedule Day 34,          !- Thursday ScheduleDay Name
    Schedule Day 34,          !- Friday ScheduleDay Name
    Schedule Day 34,          !- Saturday ScheduleDay Name
    Schedule Day 34,          !- Holiday ScheduleDay Name
    Schedule Day 34,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 34,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 34,          !- CustomDay1 ScheduleDay Name
    Schedule Day 34;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {10855b23-d0da-4fd8-838e-a50f4cfda13a},    !- Name
    Schedule Day 35,          !- Sunday ScheduleDay Name
    Schedule Day 35,          !- Monday ScheduleDay Name
    Schedule Day 35,          !- Tuesday ScheduleDay Name
    Schedule Day 35,          !- Wednesday ScheduleDay Name
    Schedule Day 35,          !- Thursday ScheduleDay Name
    Schedule Day 35,          !- Friday ScheduleDay Name
    Schedule Day 35,          !- Saturday ScheduleDay Name
    Schedule Day 35,          !- Holiday ScheduleDay Name
    Schedule Day 35,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 35,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 35,          !- CustomDay1 ScheduleDay Name
    Schedule Day 35;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {66874d5a-aec9-444f-b9af-4babf142334a},    !- Name
    Schedule Day 36,          !- Sunday ScheduleDay Name
    Schedule Day 36,          !- Monday ScheduleDay Name
    Schedule Day 36,          !- Tuesday ScheduleDay Name
    Schedule Day 36,          !- Wednesday ScheduleDay Name
    Schedule Day 36,          !- Thursday ScheduleDay Name
    Schedule Day 36,          !- Friday ScheduleDay Name
    Schedule Day 36,          !- Saturday ScheduleDay Name
    Schedule Day 36,          !- Holiday ScheduleDay Name
    Schedule Day 36,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 36,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 36,          !- CustomDay1 ScheduleDay Name
    Schedule Day 36;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f396afcb-2073-44f9-a035-35874a3714a3},    !- Name
    Schedule Day 37,          !- Sunday ScheduleDay Name
    Schedule Day 37,          !- Monday ScheduleDay Name
    Schedule Day 37,          !- Tuesday ScheduleDay Name
    Schedule Day 37,          !- Wednesday ScheduleDay Name
    Schedule Day 37,          !- Thursday ScheduleDay Name
    Schedule Day 37,          !- Friday ScheduleDay Name
    Schedule Day 37,          !- Saturday ScheduleDay Name
    Schedule Day 37,          !- Holiday ScheduleDay Name
    Schedule Day 37,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 37,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 37,          !- CustomDay1 ScheduleDay Name
    Schedule Day 37;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {84c3a7b0-2e54-4ede-99e2-cb1aad1c8830},    !- Name
    Schedule Day 38,          !- Sunday ScheduleDay Name
    Schedule Day 38,          !- Monday ScheduleDay Name
    Schedule Day 38,          !- Tuesday ScheduleDay Name
    Schedule Day 38,          !- Wednesday ScheduleDay Name
    Schedule Day 38,          !- Thursday ScheduleDay Name
    Schedule Day 38,          !- Friday ScheduleDay Name
    Schedule Day 38,          !- Saturday ScheduleDay Name
    Schedule Day 38,          !- Holiday ScheduleDay Name
    Schedule Day 38,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 38,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 38,          !- CustomDay1 ScheduleDay Name
    Schedule Day 38;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {31cde54d-8bb2-4390-a9bf-4ffde77b195b},    !- Name
    Schedule Day 39,          !- Sunday ScheduleDay Name
    Schedule Day 39,          !- Monday ScheduleDay Name
    Schedule Day 39,          !- Tuesday ScheduleDay Name
    Schedule Day 39,          !- Wednesday ScheduleDay Name
    Schedule Day 39,          !- Thursday ScheduleDay Name
    Schedule Day 39,          !- Friday ScheduleDay Name
    Schedule Day 39,          !- Saturday ScheduleDay Name
    Schedule Day 39,          !- Holiday ScheduleDay Name
    Schedule Day 39,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 39,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 39,          !- CustomDay1 ScheduleDay Name
    Schedule Day 39;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {94a3f8b2-9409-4280-befe-4461415437be},    !- Name
    Schedule Day 40,          !- Sunday ScheduleDay Name
    Schedule Day 40,          !- Monday ScheduleDay Name
    Schedule Day 40,          !- Tuesday ScheduleDay Name
    Schedule Day 40,          !- Wednesday ScheduleDay Name
    Schedule Day 40,          !- Thursday ScheduleDay Name
    Schedule Day 40,          !- Friday ScheduleDay Name
    Schedule Day 40,          !- Saturday ScheduleDay Name
    Schedule Day 40,          !- Holiday ScheduleDay Name
    Schedule Day 40,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 40,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 40,          !- CustomDay1 ScheduleDay Name
    Schedule Day 40;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {50317a38-cca1-4874-a409-8ee34ea3380e},    !- Name
    Schedule Day 41,          !- Sunday ScheduleDay Name
    Schedule Day 41,          !- Monday ScheduleDay Name
    Schedule Day 41,          !- Tuesday ScheduleDay Name
    Schedule Day 41,          !- Wednesday ScheduleDay Name
    Schedule Day 41,          !- Thursday ScheduleDay Name
    Schedule Day 41,          !- Friday ScheduleDay Name
    Schedule Day 41,          !- Saturday ScheduleDay Name
    Schedule Day 41,          !- Holiday ScheduleDay Name
    Schedule Day 41,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 41,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 41,          !- CustomDay1 ScheduleDay Name
    Schedule Day 41;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {36b75812-bc4b-494d-b45b-60a3ca273777},    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 6,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {01cfb696-f16e-4df6-bba3-46d06b794be4},    !- Name
    Schedule Day 42,          !- Sunday ScheduleDay Name
    Schedule Day 42,          !- Monday ScheduleDay Name
    Schedule Day 42,          !- Tuesday ScheduleDay Name
    Schedule Day 42,          !- Wednesday ScheduleDay Name
    Schedule Day 42,          !- Thursday ScheduleDay Name
    Schedule Day 42,          !- Friday ScheduleDay Name
    Schedule Day 42,          !- Saturday ScheduleDay Name
    Schedule Day 42,          !- Holiday ScheduleDay Name
    Schedule Day 42,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 42,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 42,          !- CustomDay1 ScheduleDay Name
    Schedule Day 42;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9a6f617e-abde-4629-bd5d-1470f880b08a},    !- Name
    Schedule Day 43,          !- Sunday ScheduleDay Name
    Schedule Day 43,          !- Monday ScheduleDay Name
    Schedule Day 43,          !- Tuesday ScheduleDay Name
    Schedule Day 43,          !- Wednesday ScheduleDay Name
    Schedule Day 43,          !- Thursday ScheduleDay Name
    Schedule Day 43,          !- Friday ScheduleDay Name
    Schedule Day 43,          !- Saturday ScheduleDay Name
    Schedule Day 43,          !- Holiday ScheduleDay Name
    Schedule Day 43,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 43,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 43,          !- CustomDay1 ScheduleDay Name
    Schedule Day 43;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {07be5cf6-8416-49d1-816e-5ba4af63f387},    !- Name
    Schedule Day 44,          !- Sunday ScheduleDay Name
    Schedule Day 44,          !- Monday ScheduleDay Name
    Schedule Day 44,          !- Tuesday ScheduleDay Name
    Schedule Day 44,          !- Wednesday ScheduleDay Name
    Schedule Day 44,          !- Thursday ScheduleDay Name
    Schedule Day 44,          !- Friday ScheduleDay Name
    Schedule Day 44,          !- Saturday ScheduleDay Name
    Schedule Day 44,          !- Holiday ScheduleDay Name
    Schedule Day 44,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 44,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 44,          !- CustomDay1 ScheduleDay Name
    Schedule Day 44;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0a4dfa74-7178-4686-ab05-623d21505d8f},    !- Name
    Schedule Day 45,          !- Sunday ScheduleDay Name
    Schedule Day 45,          !- Monday ScheduleDay Name
    Schedule Day 45,          !- Tuesday ScheduleDay Name
    Schedule Day 45,          !- Wednesday ScheduleDay Name
    Schedule Day 45,          !- Thursday ScheduleDay Name
    Schedule Day 45,          !- Friday ScheduleDay Name
    Schedule Day 45,          !- Saturday ScheduleDay Name
    Schedule Day 45,          !- Holiday ScheduleDay Name
    Schedule Day 45,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 45,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 45,          !- CustomDay1 ScheduleDay Name
    Schedule Day 45;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {788cc66d-b678-44e4-965e-3bbdc4ebc065},    !- Name
    Schedule Day 46,          !- Sunday ScheduleDay Name
    Schedule Day 46,          !- Monday ScheduleDay Name
    Schedule Day 46,          !- Tuesday ScheduleDay Name
    Schedule Day 46,          !- Wednesday ScheduleDay Name
    Schedule Day 46,          !- Thursday ScheduleDay Name
    Schedule Day 46,          !- Friday ScheduleDay Name
    Schedule Day 46,          !- Saturday ScheduleDay Name
    Schedule Day 46,          !- Holiday ScheduleDay Name
    Schedule Day 46,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 46,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 46,          !- CustomDay1 ScheduleDay Name
    Schedule Day 46;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ece29819-9f05-4e2a-807b-53bbea2a596a},    !- Name
    Schedule Day 47,          !- Sunday ScheduleDay Name
    Schedule Day 47,          !- Monday ScheduleDay Name
    Schedule Day 47,          !- Tuesday ScheduleDay Name
    Schedule Day 47,          !- Wednesday ScheduleDay Name
    Schedule Day 47,          !- Thursday ScheduleDay Name
    Schedule Day 47,          !- Friday ScheduleDay Name
    Schedule Day 47,          !- Saturday ScheduleDay Name
    Schedule Day 47,          !- Holiday ScheduleDay Name
    Schedule Day 47,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 47,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 47,          !- CustomDay1 ScheduleDay Name
    Schedule Day 47;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b00ca78d-a951-4f97-9f40-033030ec87e4},    !- Name
    Schedule Day 48,          !- Sunday ScheduleDay Name
    Schedule Day 48,          !- Monday ScheduleDay Name
    Schedule Day 48,          !- Tuesday ScheduleDay Name
    Schedule Day 48,          !- Wednesday ScheduleDay Name
    Schedule Day 48,          !- Thursday ScheduleDay Name
    Schedule Day 48,          !- Friday ScheduleDay Name
    Schedule Day 48,          !- Saturday ScheduleDay Name
    Schedule Day 48,          !- Holiday ScheduleDay Name
    Schedule Day 48,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 48,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 48,          !- CustomDay1 ScheduleDay Name
    Schedule Day 48;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {47e65b2c-db7f-4f19-a374-8cd57fad9b71},    !- Name
    Schedule Day 49,          !- Sunday ScheduleDay Name
    Schedule Day 49,          !- Monday ScheduleDay Name
    Schedule Day 49,          !- Tuesday ScheduleDay Name
    Schedule Day 49,          !- Wednesday ScheduleDay Name
    Schedule Day 49,          !- Thursday ScheduleDay Name
    Schedule Day 49,          !- Friday ScheduleDay Name
    Schedule Day 49,          !- Saturday ScheduleDay Name
    Schedule Day 49,          !- Holiday ScheduleDay Name
    Schedule Day 49,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 49,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 49,          !- CustomDay1 ScheduleDay Name
    Schedule Day 49;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ea7fdf98-33db-47bd-a7b0-b6e84b965462},    !- Name
    Schedule Day 50,          !- Sunday ScheduleDay Name
    Schedule Day 50,          !- Monday ScheduleDay Name
    Schedule Day 50,          !- Tuesday ScheduleDay Name
    Schedule Day 50,          !- Wednesday ScheduleDay Name
    Schedule Day 50,          !- Thursday ScheduleDay Name
    Schedule Day 50,          !- Friday ScheduleDay Name
    Schedule Day 50,          !- Saturday ScheduleDay Name
    Schedule Day 50,          !- Holiday ScheduleDay Name
    Schedule Day 50,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 50,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 50,          !- CustomDay1 ScheduleDay Name
    Schedule Day 50;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b6e0faab-69da-440d-bc20-680bd7d2b910},    !- Name
    Schedule Day 51,          !- Sunday ScheduleDay Name
    Schedule Day 51,          !- Monday ScheduleDay Name
    Schedule Day 51,          !- Tuesday ScheduleDay Name
    Schedule Day 51,          !- Wednesday ScheduleDay Name
    Schedule Day 51,          !- Thursday ScheduleDay Name
    Schedule Day 51,          !- Friday ScheduleDay Name
    Schedule Day 51,          !- Saturday ScheduleDay Name
    Schedule Day 51,          !- Holiday ScheduleDay Name
    Schedule Day 51,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 51,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 51,          !- CustomDay1 ScheduleDay Name
    Schedule Day 51;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {22a57581-487d-4afd-b814-52bfe34bccc9},    !- Name
    Schedule Day 7,           !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b3ea4595-6761-4cbc-918b-d570da03505a},    !- Name
    Schedule Day 52,          !- Sunday ScheduleDay Name
    Schedule Day 52,          !- Monday ScheduleDay Name
    Schedule Day 52,          !- Tuesday ScheduleDay Name
    Schedule Day 52,          !- Wednesday ScheduleDay Name
    Schedule Day 52,          !- Thursday ScheduleDay Name
    Schedule Day 52,          !- Friday ScheduleDay Name
    Schedule Day 52,          !- Saturday ScheduleDay Name
    Schedule Day 52,          !- Holiday ScheduleDay Name
    Schedule Day 52,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 52,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 52,          !- CustomDay1 ScheduleDay Name
    Schedule Day 52;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f4d995a5-0eaa-4b69-97ac-53660a9ab932},    !- Name
    Schedule Day 53,          !- Sunday ScheduleDay Name
    Schedule Day 53,          !- Monday ScheduleDay Name
    Schedule Day 53,          !- Tuesday ScheduleDay Name
    Schedule Day 53,          !- Wednesday ScheduleDay Name
    Schedule Day 53,          !- Thursday ScheduleDay Name
    Schedule Day 53,          !- Friday ScheduleDay Name
    Schedule Day 53,          !- Saturday ScheduleDay Name
    Schedule Day 53,          !- Holiday ScheduleDay Name
    Schedule Day 53,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 53,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 53,          !- CustomDay1 ScheduleDay Name
    Schedule Day 53;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {edb1cf55-1847-413d-8098-ea2ef3ce84c1},    !- Name
    Schedule Day 54,          !- Sunday ScheduleDay Name
    Schedule Day 54,          !- Monday ScheduleDay Name
    Schedule Day 54,          !- Tuesday ScheduleDay Name
    Schedule Day 54,          !- Wednesday ScheduleDay Name
    Schedule Day 54,          !- Thursday ScheduleDay Name
    Schedule Day 54,          !- Friday ScheduleDay Name
    Schedule Day 54,          !- Saturday ScheduleDay Name
    Schedule Day 54,          !- Holiday ScheduleDay Name
    Schedule Day 54,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 54,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 54,          !- CustomDay1 ScheduleDay Name
    Schedule Day 54;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9364c886-80cb-4d32-93df-2023efd87c84},    !- Name
    Schedule Day 55,          !- Sunday ScheduleDay Name
    Schedule Day 55,          !- Monday ScheduleDay Name
    Schedule Day 55,          !- Tuesday ScheduleDay Name
    Schedule Day 55,          !- Wednesday ScheduleDay Name
    Schedule Day 55,          !- Thursday ScheduleDay Name
    Schedule Day 55,          !- Friday ScheduleDay Name
    Schedule Day 55,          !- Saturday ScheduleDay Name
    Schedule Day 55,          !- Holiday ScheduleDay Name
    Schedule Day 55,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 55,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 55,          !- CustomDay1 ScheduleDay Name
    Schedule Day 55;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6fa489fc-bec1-48b0-9db6-fc8a95957ab4},    !- Name
    Schedule Day 56,          !- Sunday ScheduleDay Name
    Schedule Day 56,          !- Monday ScheduleDay Name
    Schedule Day 56,          !- Tuesday ScheduleDay Name
    Schedule Day 56,          !- Wednesday ScheduleDay Name
    Schedule Day 56,          !- Thursday ScheduleDay Name
    Schedule Day 56,          !- Friday ScheduleDay Name
    Schedule Day 56,          !- Saturday ScheduleDay Name
    Schedule Day 56,          !- Holiday ScheduleDay Name
    Schedule Day 56,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 56,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 56,          !- CustomDay1 ScheduleDay Name
    Schedule Day 56;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {890c1b31-7a28-4c7e-a802-fb6729ef44d0},    !- Name
    Schedule Day 57,          !- Sunday ScheduleDay Name
    Schedule Day 57,          !- Monday ScheduleDay Name
    Schedule Day 57,          !- Tuesday ScheduleDay Name
    Schedule Day 57,          !- Wednesday ScheduleDay Name
    Schedule Day 57,          !- Thursday ScheduleDay Name
    Schedule Day 57,          !- Friday ScheduleDay Name
    Schedule Day 57,          !- Saturday ScheduleDay Name
    Schedule Day 57,          !- Holiday ScheduleDay Name
    Schedule Day 57,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 57,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 57,          !- CustomDay1 ScheduleDay Name
    Schedule Day 57;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9e3df9ff-b64d-49c1-9846-ea0d677e2828},    !- Name
    Schedule Day 58,          !- Sunday ScheduleDay Name
    Schedule Day 58,          !- Monday ScheduleDay Name
    Schedule Day 58,          !- Tuesday ScheduleDay Name
    Schedule Day 58,          !- Wednesday ScheduleDay Name
    Schedule Day 58,          !- Thursday ScheduleDay Name
    Schedule Day 58,          !- Friday ScheduleDay Name
    Schedule Day 58,          !- Saturday ScheduleDay Name
    Schedule Day 58,          !- Holiday ScheduleDay Name
    Schedule Day 58,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 58,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 58,          !- CustomDay1 ScheduleDay Name
    Schedule Day 58;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d24f6243-1f44-4865-82d4-c1fc7a6c2ff3},    !- Name
    Schedule Day 59,          !- Sunday ScheduleDay Name
    Schedule Day 59,          !- Monday ScheduleDay Name
    Schedule Day 59,          !- Tuesday ScheduleDay Name
    Schedule Day 59,          !- Wednesday ScheduleDay Name
    Schedule Day 59,          !- Thursday ScheduleDay Name
    Schedule Day 59,          !- Friday ScheduleDay Name
    Schedule Day 59,          !- Saturday ScheduleDay Name
    Schedule Day 59,          !- Holiday ScheduleDay Name
    Schedule Day 59,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 59,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 59,          !- CustomDay1 ScheduleDay Name
    Schedule Day 59;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ee008c68-1573-4036-95e0-b282dc8aa320},    !- Name
    Schedule Day 60,          !- Sunday ScheduleDay Name
    Schedule Day 60,          !- Monday ScheduleDay Name
    Schedule Day 60,          !- Tuesday ScheduleDay Name
    Schedule Day 60,          !- Wednesday ScheduleDay Name
    Schedule Day 60,          !- Thursday ScheduleDay Name
    Schedule Day 60,          !- Friday ScheduleDay Name
    Schedule Day 60,          !- Saturday ScheduleDay Name
    Schedule Day 60,          !- Holiday ScheduleDay Name
    Schedule Day 60,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 60,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 60,          !- CustomDay1 ScheduleDay Name
    Schedule Day 60;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {38933e11-225b-4eaf-9ae8-e4ef0a8e2da0},    !- Name
    Schedule Day 61,          !- Sunday ScheduleDay Name
    Schedule Day 61,          !- Monday ScheduleDay Name
    Schedule Day 61,          !- Tuesday ScheduleDay Name
    Schedule Day 61,          !- Wednesday ScheduleDay Name
    Schedule Day 61,          !- Thursday ScheduleDay Name
    Schedule Day 61,          !- Friday ScheduleDay Name
    Schedule Day 61,          !- Saturday ScheduleDay Name
    Schedule Day 61,          !- Holiday ScheduleDay Name
    Schedule Day 61,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 61,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 61,          !- CustomDay1 ScheduleDay Name
    Schedule Day 61;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {aa057482-bf6c-4e9e-a606-43baa8e47f4d},    !- Name
    Schedule Day 8,           !- Sunday ScheduleDay Name
    Schedule Day 8,           !- Monday ScheduleDay Name
    Schedule Day 8,           !- Tuesday ScheduleDay Name
    Schedule Day 8,           !- Wednesday ScheduleDay Name
    Schedule Day 8,           !- Thursday ScheduleDay Name
    Schedule Day 8,           !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {49a7040b-f274-419e-9556-f9ac4c6522ef},    !- Name
    Schedule Day 62,          !- Sunday ScheduleDay Name
    Schedule Day 62,          !- Monday ScheduleDay Name
    Schedule Day 62,          !- Tuesday ScheduleDay Name
    Schedule Day 62,          !- Wednesday ScheduleDay Name
    Schedule Day 62,          !- Thursday ScheduleDay Name
    Schedule Day 62,          !- Friday ScheduleDay Name
    Schedule Day 62,          !- Saturday ScheduleDay Name
    Schedule Day 62,          !- Holiday ScheduleDay Name
    Schedule Day 62,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 62,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 62,          !- CustomDay1 ScheduleDay Name
    Schedule Day 62;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e44242e4-4b87-49f9-b4ea-7c1bb05e8697},    !- Name
    Schedule Day 63,          !- Sunday ScheduleDay Name
    Schedule Day 63,          !- Monday ScheduleDay Name
    Schedule Day 63,          !- Tuesday ScheduleDay Name
    Schedule Day 63,          !- Wednesday ScheduleDay Name
    Schedule Day 63,          !- Thursday ScheduleDay Name
    Schedule Day 63,          !- Friday ScheduleDay Name
    Schedule Day 63,          !- Saturday ScheduleDay Name
    Schedule Day 63,          !- Holiday ScheduleDay Name
    Schedule Day 63,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 63,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 63,          !- CustomDay1 ScheduleDay Name
    Schedule Day 63;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6187f778-b3c2-43e0-b98f-c6fb871e5e0b},    !- Name
    Schedule Day 64,          !- Sunday ScheduleDay Name
    Schedule Day 64,          !- Monday ScheduleDay Name
    Schedule Day 64,          !- Tuesday ScheduleDay Name
    Schedule Day 64,          !- Wednesday ScheduleDay Name
    Schedule Day 64,          !- Thursday ScheduleDay Name
    Schedule Day 64,          !- Friday ScheduleDay Name
    Schedule Day 64,          !- Saturday ScheduleDay Name
    Schedule Day 64,          !- Holiday ScheduleDay Name
    Schedule Day 64,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 64,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 64,          !- CustomDay1 ScheduleDay Name
    Schedule Day 64;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ce0d47ee-f22d-4eb4-a176-dc3d2a5a1d19},    !- Name
    Schedule Day 65,          !- Sunday ScheduleDay Name
    Schedule Day 65,          !- Monday ScheduleDay Name
    Schedule Day 65,          !- Tuesday ScheduleDay Name
    Schedule Day 65,          !- Wednesday ScheduleDay Name
    Schedule Day 65,          !- Thursday ScheduleDay Name
    Schedule Day 65,          !- Friday ScheduleDay Name
    Schedule Day 65,          !- Saturday ScheduleDay Name
    Schedule Day 65,          !- Holiday ScheduleDay Name
    Schedule Day 65,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 65,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 65,          !- CustomDay1 ScheduleDay Name
    Schedule Day 65;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d225954f-7933-4f2d-b2ec-f59ec04af8d0},    !- Name
    Schedule Day 66,          !- Sunday ScheduleDay Name
    Schedule Day 66,          !- Monday ScheduleDay Name
    Schedule Day 66,          !- Tuesday ScheduleDay Name
    Schedule Day 66,          !- Wednesday ScheduleDay Name
    Schedule Day 66,          !- Thursday ScheduleDay Name
    Schedule Day 66,          !- Friday ScheduleDay Name
    Schedule Day 66,          !- Saturday ScheduleDay Name
    Schedule Day 66,          !- Holiday ScheduleDay Name
    Schedule Day 66,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 66,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 66,          !- CustomDay1 ScheduleDay Name
    Schedule Day 66;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a400d761-8d3e-4c1f-a98b-7fbfb242014c},    !- Name
    Schedule Day 67,          !- Sunday ScheduleDay Name
    Schedule Day 67,          !- Monday ScheduleDay Name
    Schedule Day 67,          !- Tuesday ScheduleDay Name
    Schedule Day 67,          !- Wednesday ScheduleDay Name
    Schedule Day 67,          !- Thursday ScheduleDay Name
    Schedule Day 67,          !- Friday ScheduleDay Name
    Schedule Day 67,          !- Saturday ScheduleDay Name
    Schedule Day 67,          !- Holiday ScheduleDay Name
    Schedule Day 67,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 67,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 67,          !- CustomDay1 ScheduleDay Name
    Schedule Day 67;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7ad64893-08b6-49d8-b803-b47cbf2a1572},    !- Name
    Schedule Day 68,          !- Sunday ScheduleDay Name
    Schedule Day 68,          !- Monday ScheduleDay Name
    Schedule Day 68,          !- Tuesday ScheduleDay Name
    Schedule Day 68,          !- Wednesday ScheduleDay Name
    Schedule Day 68,          !- Thursday ScheduleDay Name
    Schedule Day 68,          !- Friday ScheduleDay Name
    Schedule Day 68,          !- Saturday ScheduleDay Name
    Schedule Day 68,          !- Holiday ScheduleDay Name
    Schedule Day 68,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 68,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 68,          !- CustomDay1 ScheduleDay Name
    Schedule Day 68;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {99d32652-5487-485a-b8f9-a34289c2eb5e},    !- Name
    Schedule Day 69,          !- Sunday ScheduleDay Name
    Schedule Day 69,          !- Monday ScheduleDay Name
    Schedule Day 69,          !- Tuesday ScheduleDay Name
    Schedule Day 69,          !- Wednesday ScheduleDay Name
    Schedule Day 69,          !- Thursday ScheduleDay Name
    Schedule Day 69,          !- Friday ScheduleDay Name
    Schedule Day 69,          !- Saturday ScheduleDay Name
    Schedule Day 69,          !- Holiday ScheduleDay Name
    Schedule Day 69,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 69,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 69,          !- CustomDay1 ScheduleDay Name
    Schedule Day 69;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5b2cbe89-976e-4824-8fcc-bd6bdb4cc847},    !- Name
    Schedule Day 70,          !- Sunday ScheduleDay Name
    Schedule Day 70,          !- Monday ScheduleDay Name
    Schedule Day 70,          !- Tuesday ScheduleDay Name
    Schedule Day 70,          !- Wednesday ScheduleDay Name
    Schedule Day 70,          !- Thursday ScheduleDay Name
    Schedule Day 70,          !- Friday ScheduleDay Name
    Schedule Day 70,          !- Saturday ScheduleDay Name
    Schedule Day 70,          !- Holiday ScheduleDay Name
    Schedule Day 70,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 70,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 70,          !- CustomDay1 ScheduleDay Name
    Schedule Day 70;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {737dda52-95c3-49c3-b606-75242ec315d9},    !- Name
    Schedule Day 71,          !- Sunday ScheduleDay Name
    Schedule Day 71,          !- Monday ScheduleDay Name
    Schedule Day 71,          !- Tuesday ScheduleDay Name
    Schedule Day 71,          !- Wednesday ScheduleDay Name
    Schedule Day 71,          !- Thursday ScheduleDay Name
    Schedule Day 71,          !- Friday ScheduleDay Name
    Schedule Day 71,          !- Saturday ScheduleDay Name
    Schedule Day 71,          !- Holiday ScheduleDay Name
    Schedule Day 71,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 71,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 71,          !- CustomDay1 ScheduleDay Name
    Schedule Day 71;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5410ad5b-3fa8-45a9-b105-6e277d217e13},    !- Name
    Schedule Day 9,           !- Sunday ScheduleDay Name
    Schedule Day 9,           !- Monday ScheduleDay Name
    Schedule Day 9,           !- Tuesday ScheduleDay Name
    Schedule Day 9,           !- Wednesday ScheduleDay Name
    Schedule Day 9,           !- Thursday ScheduleDay Name
    Schedule Day 9,           !- Friday ScheduleDay Name
    Schedule Day 9,           !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cb1d4598-6c13-454f-892b-ea48027f0868},    !- Name
    Schedule Day 72,          !- Sunday ScheduleDay Name
    Schedule Day 72,          !- Monday ScheduleDay Name
    Schedule Day 72,          !- Tuesday ScheduleDay Name
    Schedule Day 72,          !- Wednesday ScheduleDay Name
    Schedule Day 72,          !- Thursday ScheduleDay Name
    Schedule Day 72,          !- Friday ScheduleDay Name
    Schedule Day 72,          !- Saturday ScheduleDay Name
    Schedule Day 72,          !- Holiday ScheduleDay Name
    Schedule Day 72,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 72,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 72,          !- CustomDay1 ScheduleDay Name
    Schedule Day 72;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {01cbdb58-299b-4870-a2d1-5c03b8a524d9},    !- Name
    Schedule Day 73,          !- Sunday ScheduleDay Name
    Schedule Day 73,          !- Monday ScheduleDay Name
    Schedule Day 73,          !- Tuesday ScheduleDay Name
    Schedule Day 73,          !- Wednesday ScheduleDay Name
    Schedule Day 73,          !- Thursday ScheduleDay Name
    Schedule Day 73,          !- Friday ScheduleDay Name
    Schedule Day 73,          !- Saturday ScheduleDay Name
    Schedule Day 73,          !- Holiday ScheduleDay Name
    Schedule Day 73,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 73,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 73,          !- CustomDay1 ScheduleDay Name
    Schedule Day 73;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c30bde65-a228-4c0e-adf0-531527ff0a1c},    !- Name
    Schedule Day 74,          !- Sunday ScheduleDay Name
    Schedule Day 74,          !- Monday ScheduleDay Name
    Schedule Day 74,          !- Tuesday ScheduleDay Name
    Schedule Day 74,          !- Wednesday ScheduleDay Name
    Schedule Day 74,          !- Thursday ScheduleDay Name
    Schedule Day 74,          !- Friday ScheduleDay Name
    Schedule Day 74,          !- Saturday ScheduleDay Name
    Schedule Day 74,          !- Holiday ScheduleDay Name
    Schedule Day 74,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 74,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 74,          !- CustomDay1 ScheduleDay Name
    Schedule Day 74;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0265beb3-fde2-4d3a-b139-f36f358194c7},    !- Name
    Schedule Day 75,          !- Sunday ScheduleDay Name
    Schedule Day 75,          !- Monday ScheduleDay Name
    Schedule Day 75,          !- Tuesday ScheduleDay Name
    Schedule Day 75,          !- Wednesday ScheduleDay Name
    Schedule Day 75,          !- Thursday ScheduleDay Name
    Schedule Day 75,          !- Friday ScheduleDay Name
    Schedule Day 75,          !- Saturday ScheduleDay Name
    Schedule Day 75,          !- Holiday ScheduleDay Name
    Schedule Day 75,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 75,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 75,          !- CustomDay1 ScheduleDay Name
    Schedule Day 75;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fd6855fd-2f87-4304-8d20-5f24d823fd77},    !- Name
    Schedule Day 76,          !- Sunday ScheduleDay Name
    Schedule Day 76,          !- Monday ScheduleDay Name
    Schedule Day 76,          !- Tuesday ScheduleDay Name
    Schedule Day 76,          !- Wednesday ScheduleDay Name
    Schedule Day 76,          !- Thursday ScheduleDay Name
    Schedule Day 76,          !- Friday ScheduleDay Name
    Schedule Day 76,          !- Saturday ScheduleDay Name
    Schedule Day 76,          !- Holiday ScheduleDay Name
    Schedule Day 76,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 76,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 76,          !- CustomDay1 ScheduleDay Name
    Schedule Day 76;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7f66a03e-f419-4b9c-9577-c69b0c1f81f3},    !- Name
    Schedule Day 77,          !- Sunday ScheduleDay Name
    Schedule Day 77,          !- Monday ScheduleDay Name
    Schedule Day 77,          !- Tuesday ScheduleDay Name
    Schedule Day 77,          !- Wednesday ScheduleDay Name
    Schedule Day 77,          !- Thursday ScheduleDay Name
    Schedule Day 77,          !- Friday ScheduleDay Name
    Schedule Day 77,          !- Saturday ScheduleDay Name
    Schedule Day 77,          !- Holiday ScheduleDay Name
    Schedule Day 77,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 77,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 77,          !- CustomDay1 ScheduleDay Name
    Schedule Day 77;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6e20cd45-5f7a-4bca-8976-111292ea3437},    !- Name
    Schedule Day 78,          !- Sunday ScheduleDay Name
    Schedule Day 78,          !- Monday ScheduleDay Name
    Schedule Day 78,          !- Tuesday ScheduleDay Name
    Schedule Day 78,          !- Wednesday ScheduleDay Name
    Schedule Day 78,          !- Thursday ScheduleDay Name
    Schedule Day 78,          !- Friday ScheduleDay Name
    Schedule Day 78,          !- Saturday ScheduleDay Name
    Schedule Day 78,          !- Holiday ScheduleDay Name
    Schedule Day 78,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 78,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 78,          !- CustomDay1 ScheduleDay Name
    Schedule Day 78;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0eb5ead1-f956-4148-b964-6c1ecef1095a},    !- Name
    Schedule Day 79,          !- Sunday ScheduleDay Name
    Schedule Day 79,          !- Monday ScheduleDay Name
    Schedule Day 79,          !- Tuesday ScheduleDay Name
    Schedule Day 79,          !- Wednesday ScheduleDay Name
    Schedule Day 79,          !- Thursday ScheduleDay Name
    Schedule Day 79,          !- Friday ScheduleDay Name
    Schedule Day 79,          !- Saturday ScheduleDay Name
    Schedule Day 79,          !- Holiday ScheduleDay Name
    Schedule Day 79,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 79,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 79,          !- CustomDay1 ScheduleDay Name
    Schedule Day 79;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8fff5ea3-1891-40d8-a39f-122df8ac70b0},    !- Name
    Schedule Day 80,          !- Sunday ScheduleDay Name
    Schedule Day 80,          !- Monday ScheduleDay Name
    Schedule Day 80,          !- Tuesday ScheduleDay Name
    Schedule Day 80,          !- Wednesday ScheduleDay Name
    Schedule Day 80,          !- Thursday ScheduleDay Name
    Schedule Day 80,          !- Friday ScheduleDay Name
    Schedule Day 80,          !- Saturday ScheduleDay Name
    Schedule Day 80,          !- Holiday ScheduleDay Name
    Schedule Day 80,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 80,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 80,          !- CustomDay1 ScheduleDay Name
    Schedule Day 80;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f531b408-c770-4e0e-b8e4-97b1a9c51b2e},    !- Name
    Schedule Day 81,          !- Sunday ScheduleDay Name
    Schedule Day 81,          !- Monday ScheduleDay Name
    Schedule Day 81,          !- Tuesday ScheduleDay Name
    Schedule Day 81,          !- Wednesday ScheduleDay Name
    Schedule Day 81,          !- Thursday ScheduleDay Name
    Schedule Day 81,          !- Friday ScheduleDay Name
    Schedule Day 81,          !- Saturday ScheduleDay Name
    Schedule Day 81,          !- Holiday ScheduleDay Name
    Schedule Day 81,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 81,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 81,          !- CustomDay1 ScheduleDay Name
    Schedule Day 81;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {41bb0c16-fcc8-4da6-8086-6260627b1dbf},    !- Name
    Schedule Day 10,          !- Sunday ScheduleDay Name
    Schedule Day 10,          !- Monday ScheduleDay Name
    Schedule Day 10,          !- Tuesday ScheduleDay Name
    Schedule Day 10,          !- Wednesday ScheduleDay Name
    Schedule Day 10,          !- Thursday ScheduleDay Name
    Schedule Day 10,          !- Friday ScheduleDay Name
    Schedule Day 10,          !- Saturday ScheduleDay Name
    Schedule Day 10,          !- Holiday ScheduleDay Name
    Schedule Day 10,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 10,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 10,          !- CustomDay1 ScheduleDay Name
    Schedule Day 10;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0116e9a0-d4c4-4c4d-a02f-db9a00c298da},    !- Name
    Schedule Day 82,          !- Sunday ScheduleDay Name
    Schedule Day 82,          !- Monday ScheduleDay Name
    Schedule Day 82,          !- Tuesday ScheduleDay Name
    Schedule Day 82,          !- Wednesday ScheduleDay Name
    Schedule Day 82,          !- Thursday ScheduleDay Name
    Schedule Day 82,          !- Friday ScheduleDay Name
    Schedule Day 82,          !- Saturday ScheduleDay Name
    Schedule Day 82,          !- Holiday ScheduleDay Name
    Schedule Day 82,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 82,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 82,          !- CustomDay1 ScheduleDay Name
    Schedule Day 82;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1982f5fe-507d-4832-b70a-fbd0e7e5c0db},    !- Name
    Schedule Day 83,          !- Sunday ScheduleDay Name
    Schedule Day 83,          !- Monday ScheduleDay Name
    Schedule Day 83,          !- Tuesday ScheduleDay Name
    Schedule Day 83,          !- Wednesday ScheduleDay Name
    Schedule Day 83,          !- Thursday ScheduleDay Name
    Schedule Day 83,          !- Friday ScheduleDay Name
    Schedule Day 83,          !- Saturday ScheduleDay Name
    Schedule Day 83,          !- Holiday ScheduleDay Name
    Schedule Day 83,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 83,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 83,          !- CustomDay1 ScheduleDay Name
    Schedule Day 83;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f28a6ef4-93f0-4bca-a3ce-7f107dc010d9},    !- Name
    Schedule Day 84,          !- Sunday ScheduleDay Name
    Schedule Day 84,          !- Monday ScheduleDay Name
    Schedule Day 84,          !- Tuesday ScheduleDay Name
    Schedule Day 84,          !- Wednesday ScheduleDay Name
    Schedule Day 84,          !- Thursday ScheduleDay Name
    Schedule Day 84,          !- Friday ScheduleDay Name
    Schedule Day 84,          !- Saturday ScheduleDay Name
    Schedule Day 84,          !- Holiday ScheduleDay Name
    Schedule Day 84,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 84,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 84,          !- CustomDay1 ScheduleDay Name
    Schedule Day 84;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f3f66f19-0ee9-49bc-b300-38ff832a359d},    !- Name
    Schedule Day 85,          !- Sunday ScheduleDay Name
    Schedule Day 85,          !- Monday ScheduleDay Name
    Schedule Day 85,          !- Tuesday ScheduleDay Name
    Schedule Day 85,          !- Wednesday ScheduleDay Name
    Schedule Day 85,          !- Thursday ScheduleDay Name
    Schedule Day 85,          !- Friday ScheduleDay Name
    Schedule Day 85,          !- Saturday ScheduleDay Name
    Schedule Day 85,          !- Holiday ScheduleDay Name
    Schedule Day 85,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 85,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 85,          !- CustomDay1 ScheduleDay Name
    Schedule Day 85;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {616bf0c0-5bf4-4f10-b808-6d0e1c9dbb6e},    !- Name
    Schedule Day 86,          !- Sunday ScheduleDay Name
    Schedule Day 86,          !- Monday ScheduleDay Name
    Schedule Day 86,          !- Tuesday ScheduleDay Name
    Schedule Day 86,          !- Wednesday ScheduleDay Name
    Schedule Day 86,          !- Thursday ScheduleDay Name
    Schedule Day 86,          !- Friday ScheduleDay Name
    Schedule Day 86,          !- Saturday ScheduleDay Name
    Schedule Day 86,          !- Holiday ScheduleDay Name
    Schedule Day 86,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 86,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 86,          !- CustomDay1 ScheduleDay Name
    Schedule Day 86;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {30191e1d-0a9b-461d-91af-78fb6f9b894d},    !- Name
    Schedule Day 87,          !- Sunday ScheduleDay Name
    Schedule Day 87,          !- Monday ScheduleDay Name
    Schedule Day 87,          !- Tuesday ScheduleDay Name
    Schedule Day 87,          !- Wednesday ScheduleDay Name
    Schedule Day 87,          !- Thursday ScheduleDay Name
    Schedule Day 87,          !- Friday ScheduleDay Name
    Schedule Day 87,          !- Saturday ScheduleDay Name
    Schedule Day 87,          !- Holiday ScheduleDay Name
    Schedule Day 87,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 87,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 87,          !- CustomDay1 ScheduleDay Name
    Schedule Day 87;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a5b666a8-3c6c-43e8-a36c-86b21f35d323},    !- Name
    Schedule Day 88,          !- Sunday ScheduleDay Name
    Schedule Day 88,          !- Monday ScheduleDay Name
    Schedule Day 88,          !- Tuesday ScheduleDay Name
    Schedule Day 88,          !- Wednesday ScheduleDay Name
    Schedule Day 88,          !- Thursday ScheduleDay Name
    Schedule Day 88,          !- Friday ScheduleDay Name
    Schedule Day 88,          !- Saturday ScheduleDay Name
    Schedule Day 88,          !- Holiday ScheduleDay Name
    Schedule Day 88,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 88,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 88,          !- CustomDay1 ScheduleDay Name
    Schedule Day 88;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {95f045e9-034f-4f4f-aca0-36e6228aae62},    !- Name
    Schedule Day 89,          !- Sunday ScheduleDay Name
    Schedule Day 89,          !- Monday ScheduleDay Name
    Schedule Day 89,          !- Tuesday ScheduleDay Name
    Schedule Day 89,          !- Wednesday ScheduleDay Name
    Schedule Day 89,          !- Thursday ScheduleDay Name
    Schedule Day 89,          !- Friday ScheduleDay Name
    Schedule Day 89,          !- Saturday ScheduleDay Name
    Schedule Day 89,          !- Holiday ScheduleDay Name
    Schedule Day 89,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 89,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 89,          !- CustomDay1 ScheduleDay Name
    Schedule Day 89;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ec1c5de4-220a-4140-96cc-a9d5aadc6d16},    !- Name
    Schedule Day 90,          !- Sunday ScheduleDay Name
    Schedule Day 90,          !- Monday ScheduleDay Name
    Schedule Day 90,          !- Tuesday ScheduleDay Name
    Schedule Day 90,          !- Wednesday ScheduleDay Name
    Schedule Day 90,          !- Thursday ScheduleDay Name
    Schedule Day 90,          !- Friday ScheduleDay Name
    Schedule Day 90,          !- Saturday ScheduleDay Name
    Schedule Day 90,          !- Holiday ScheduleDay Name
    Schedule Day 90,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 90,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 90,          !- CustomDay1 ScheduleDay Name
    Schedule Day 90;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4fde373e-39be-420f-8de1-59daf34ec372},    !- Name
    Schedule Day 91,          !- Sunday ScheduleDay Name
    Schedule Day 91,          !- Monday ScheduleDay Name
    Schedule Day 91,          !- Tuesday ScheduleDay Name
    Schedule Day 91,          !- Wednesday ScheduleDay Name
    Schedule Day 91,          !- Thursday ScheduleDay Name
    Schedule Day 91,          !- Friday ScheduleDay Name
    Schedule Day 91,          !- Saturday ScheduleDay Name
    Schedule Day 91,          !- Holiday ScheduleDay Name
    Schedule Day 91,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 91,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 91,          !- CustomDay1 ScheduleDay Name
    Schedule Day 91;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {105dee0e-bc08-4baf-8168-37154cf977f0},    !- Name
    Schedule Day 11,          !- Sunday ScheduleDay Name
    Schedule Day 11,          !- Monday ScheduleDay Name
    Schedule Day 11,          !- Tuesday ScheduleDay Name
    Schedule Day 11,          !- Wednesday ScheduleDay Name
    Schedule Day 11,          !- Thursday ScheduleDay Name
    Schedule Day 11,          !- Friday ScheduleDay Name
    Schedule Day 11,          !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c15aabfc-5f05-4cf8-be49-57f50df10b55},    !- Name
    Schedule Day 92,          !- Sunday ScheduleDay Name
    Schedule Day 92,          !- Monday ScheduleDay Name
    Schedule Day 92,          !- Tuesday ScheduleDay Name
    Schedule Day 92,          !- Wednesday ScheduleDay Name
    Schedule Day 92,          !- Thursday ScheduleDay Name
    Schedule Day 92,          !- Friday ScheduleDay Name
    Schedule Day 92,          !- Saturday ScheduleDay Name
    Schedule Day 92,          !- Holiday ScheduleDay Name
    Schedule Day 92,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 92,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 92,          !- CustomDay1 ScheduleDay Name
    Schedule Day 92;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {29f70d54-8328-4163-bb5d-18df86ee10d0},    !- Name
    Schedule Day 93,          !- Sunday ScheduleDay Name
    Schedule Day 93,          !- Monday ScheduleDay Name
    Schedule Day 93,          !- Tuesday ScheduleDay Name
    Schedule Day 93,          !- Wednesday ScheduleDay Name
    Schedule Day 93,          !- Thursday ScheduleDay Name
    Schedule Day 93,          !- Friday ScheduleDay Name
    Schedule Day 93,          !- Saturday ScheduleDay Name
    Schedule Day 93,          !- Holiday ScheduleDay Name
    Schedule Day 93,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 93,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 93,          !- CustomDay1 ScheduleDay Name
    Schedule Day 93;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {596fbe78-9e7e-4514-9479-3f29e697d54b},    !- Name
    Schedule Day 94,          !- Sunday ScheduleDay Name
    Schedule Day 94,          !- Monday ScheduleDay Name
    Schedule Day 94,          !- Tuesday ScheduleDay Name
    Schedule Day 94,          !- Wednesday ScheduleDay Name
    Schedule Day 94,          !- Thursday ScheduleDay Name
    Schedule Day 94,          !- Friday ScheduleDay Name
    Schedule Day 94,          !- Saturday ScheduleDay Name
    Schedule Day 94,          !- Holiday ScheduleDay Name
    Schedule Day 94,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 94,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 94,          !- CustomDay1 ScheduleDay Name
    Schedule Day 94;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bffecc53-5508-4832-8f8e-44cae02655a0},    !- Name
    Schedule Day 95,          !- Sunday ScheduleDay Name
    Schedule Day 95,          !- Monday ScheduleDay Name
    Schedule Day 95,          !- Tuesday ScheduleDay Name
    Schedule Day 95,          !- Wednesday ScheduleDay Name
    Schedule Day 95,          !- Thursday ScheduleDay Name
    Schedule Day 95,          !- Friday ScheduleDay Name
    Schedule Day 95,          !- Saturday ScheduleDay Name
    Schedule Day 95,          !- Holiday ScheduleDay Name
    Schedule Day 95,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 95,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 95,          !- CustomDay1 ScheduleDay Name
    Schedule Day 95;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d27ce2c2-6c10-4a0f-b092-e773c5cf811e},    !- Name
    Schedule Day 96,          !- Sunday ScheduleDay Name
    Schedule Day 96,          !- Monday ScheduleDay Name
    Schedule Day 96,          !- Tuesday ScheduleDay Name
    Schedule Day 96,          !- Wednesday ScheduleDay Name
    Schedule Day 96,          !- Thursday ScheduleDay Name
    Schedule Day 96,          !- Friday ScheduleDay Name
    Schedule Day 96,          !- Saturday ScheduleDay Name
    Schedule Day 96,          !- Holiday ScheduleDay Name
    Schedule Day 96,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 96,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 96,          !- CustomDay1 ScheduleDay Name
    Schedule Day 96;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {11a62dff-e40d-4c26-a60b-92b0d35d917a},    !- Name
    Schedule Day 97,          !- Sunday ScheduleDay Name
    Schedule Day 97,          !- Monday ScheduleDay Name
    Schedule Day 97,          !- Tuesday ScheduleDay Name
    Schedule Day 97,          !- Wednesday ScheduleDay Name
    Schedule Day 97,          !- Thursday ScheduleDay Name
    Schedule Day 97,          !- Friday ScheduleDay Name
    Schedule Day 97,          !- Saturday ScheduleDay Name
    Schedule Day 97,          !- Holiday ScheduleDay Name
    Schedule Day 97,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 97,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 97,          !- CustomDay1 ScheduleDay Name
    Schedule Day 97;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {53937043-ba11-4552-8512-5baf3e83df9f},    !- Name
    Schedule Day 98,          !- Sunday ScheduleDay Name
    Schedule Day 98,          !- Monday ScheduleDay Name
    Schedule Day 98,          !- Tuesday ScheduleDay Name
    Schedule Day 98,          !- Wednesday ScheduleDay Name
    Schedule Day 98,          !- Thursday ScheduleDay Name
    Schedule Day 98,          !- Friday ScheduleDay Name
    Schedule Day 98,          !- Saturday ScheduleDay Name
    Schedule Day 98,          !- Holiday ScheduleDay Name
    Schedule Day 98,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 98,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 98,          !- CustomDay1 ScheduleDay Name
    Schedule Day 98;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {83017a64-deea-4083-b6df-4a1b970f7a45},    !- Name
    Schedule Day 99,          !- Sunday ScheduleDay Name
    Schedule Day 99,          !- Monday ScheduleDay Name
    Schedule Day 99,          !- Tuesday ScheduleDay Name
    Schedule Day 99,          !- Wednesday ScheduleDay Name
    Schedule Day 99,          !- Thursday ScheduleDay Name
    Schedule Day 99,          !- Friday ScheduleDay Name
    Schedule Day 99,          !- Saturday ScheduleDay Name
    Schedule Day 99,          !- Holiday ScheduleDay Name
    Schedule Day 99,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 99,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 99,          !- CustomDay1 ScheduleDay Name
    Schedule Day 99;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4f388736-ee9b-48c3-9146-66f290fd990a},    !- Name
    Schedule Day 100,         !- Sunday ScheduleDay Name
    Schedule Day 100,         !- Monday ScheduleDay Name
    Schedule Day 100,         !- Tuesday ScheduleDay Name
    Schedule Day 100,         !- Wednesday ScheduleDay Name
    Schedule Day 100,         !- Thursday ScheduleDay Name
    Schedule Day 100,         !- Friday ScheduleDay Name
    Schedule Day 100,         !- Saturday ScheduleDay Name
    Schedule Day 100,         !- Holiday ScheduleDay Name
    Schedule Day 100,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 100,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 100,         !- CustomDay1 ScheduleDay Name
    Schedule Day 100;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bfb1cc05-425e-4dff-88df-12eed96f3541},    !- Name
    Service Water Loop Temp - 140F Default,    !- Sunday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Monday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Thursday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Friday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Saturday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Holiday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Service Water Loop Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5b51c99d-36f5-4e2a-95b0-94753108d85e},    !- Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Sunday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Monday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Tuesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Wednesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Thursday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Friday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Saturday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Holiday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- SummerDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- WinterDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- CustomDay1 ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {95682387-efed-4b21-99cc-9a51d1ce1201},    !- Name
    Work Efficiency Schedule Default,    !- Sunday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Monday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Tuesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Wednesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Thursday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Friday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Saturday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Holiday ScheduleDay Name
    Work Efficiency Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- CustomDay1 ScheduleDay Name
    Work Efficiency Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    NECB-C-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {99b3cb71-cf59-4789-9532-d17e5f3a5d58},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {e0449472-e951-49ad-be48-99f1b01049b9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {ae4926ef-6336-45a3-9021-52cb628d6539},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {48444db4-abd4-4f2e-b812-e75eec6c98e6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {40c3d129-5efa-4b93-869d-9d58c8b28729},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {57f64541-673e-41ea-a49c-63f888147835},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-D-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {4b51606e-ac2b-4255-a1f8-8b2cb2f1dea3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-D-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {6c2533aa-b136-49a5-b0a4-e3423c743537},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {c0a8446c-515e-4ee3-820b-a6df7e0edccd},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {5fdea8e0-b4d3-4e9c-8355-1516cb6a6772},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {db62c4a7-7850-47cf-a3e6-4a0d0ee7fdbe},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {83524f83-410e-4780-9c14-f66b62f50d3c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {333f95e5-b54b-4baa-9ac3-1d456fd2d0c8},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {634e3997-7ac1-4c1f-8984-1ac8f826b241},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {f7c0e088-1d27-4a28-8b37-17f8b9ba2681},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {e9b78f36-a069-4ad0-b3a8-7f29a1c2a4b3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {b52c355a-ac13-4894-9b3f-57e03630fcb3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {a2a44442-d43a-4e1e-83de-a38264074aa1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {84554c2f-0797-4488-b8f1-f3556c3043a9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {20402e52-fc86-47c6-a297-62b8780cccd3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {c029e205-347e-4cc9-9822-f41263bd446d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {b43482fc-4271-421e-9d4f-4d1612e323d3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {d2c1b47f-c558-42e3-af4f-95709ec4ceed},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {073da160-2641-4dec-9ee2-e0bed96d73aa},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {e4841e3b-28b4-4474-92d3-d3cfd9f01103},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {476e9466-8efa-4d11-aafd-2deaf63edd6b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {cb1cd709-9483-4a3b-a0b5-0be2074bcdcd},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {752241a2-ecbb-4e63-962d-c637995ebc64},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {fafd427b-606f-435e-8a4e-23b68e04572b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {14c54c11-d057-4095-b026-8f19a64d5ce0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {ab3f101a-6810-480b-88a1-ae98ef4656e6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {0aaea2c3-aece-40a1-98d1-80f5a3216af1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {833a2429-1080-47fd-a425-9fa60df37d05},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {69b9c627-03ef-400e-b2b4-022e68a146bd},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {f3c6dc7f-b6a6-409d-bcd8-5694c28abbee},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {de2802fa-221f-475d-9153-1fcbaa34ae87},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {35eb37b5-1f26-41c6-8d13-44d5eb948850},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {a09bdd9d-45a5-43a7-8382-60f4f929725a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {21e576b4-7287-46f0-8cb6-84740504a36c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {985d3a8a-c3a5-491c-9353-94861a2dd1d1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {f70b0d60-9f09-4156-97d3-680279d03e3c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {28679877-7c58-4e30-b4ca-653bf3764325},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {4c609fd4-012a-49ca-ac05-97bc4b0bcdaf},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {21bb6716-a31d-41dc-bb1c-ab4a0b1a4788},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {b738b62b-0480-448c-86fd-9f072bcdb893},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {bba23e04-3d94-4a51-b218-9975c8475b57},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {343f258c-6526-4a33-aefb-86a51f5dd6fd},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {b9c96c35-b78c-4bb5-a949-6116a1de9191},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {11b45928-7ea8-4116-b324-65f6d8be1fd7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {4bffdae0-ebdf-404a-a8f6-87c070a6c8a0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {a9793a2d-8ec6-4824-80ab-84d6bdb0d38f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {cd6dbfa0-374f-499d-bca9-0307abf44ae4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {353d6540-0d45-4fc6-aa14-3091154ea51e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Air Velocity Schedule,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {ee295e3f-cd48-4a83-a269-247f2627010d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {077b6ba1-ce01-44c3-93fd-2b054e426275},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Clothing Schedule,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Schedule:Week:Daily {3c0e00bf-f2b9-49ab-8a48-1659598051cf},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 100 pct,    !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f72916e1-38ee-44d5-8ee6-32b4d0862a16},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {26ce419f-c004-4ea0-9970-f9c092326c8e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {7475d3a3-8e1c-4580-9849-270b53a77f5f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {b1aaca09-8845-44ed-99b0-241c7c2c6642},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {ca0a6d19-b5ec-43d6-aa7a-b520b682e3ec},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-Activity,            !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Schedule:Week:Daily {38e22967-5363-47b3-b5a7-673db38660cb},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {0e7c06fc-cc4c-4e63-a794-2574f3d0f329},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {8a96513a-043b-439c-8987-e876f7aa80ce},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {5fcc5cbd-1ae4-4448-a39f-43e75c715483},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {2d7b2860-14c3-4e2a-b4fa-d7be87ac3ee9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {445e2e22-e1fd-44ad-93bc-c7923e6217df},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {f28f5aae-6ee3-44d3-9c44-618622ac8c90},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {4cbdafba-38b3-4013-93dc-76d6a9361c91},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {32f05af4-8dc4-425d-963a-30aea1d529f3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-D-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {43da2be7-4ebb-43f6-ae43-3c56c76ff24f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-D-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {65d76df7-b5bf-4934-8d36-ef7272b79e91},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-D-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {a5302c9b-afc9-4b0d-8808-93649c26a6f6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-D-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {072d69ed-878c-42c3-bc31-c306e0a19324},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {a82f781f-09f2-42f4-9657-7f0031d86d2b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 10,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b052eb5a-0abe-4039-9a21-980e028b44a6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 11,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {a109479c-0090-4c7a-9521-38afa9e71add},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 12,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {4406aade-9317-4929-88fe-1c1690822757},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 13,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0fe33ef6-d7f8-468f-bdc7-91d8e4e73707},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 14,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0104cbd5-e1ea-455a-9fd9-55241315b2ce},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 15,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6068ba87-9332-4035-b353-fc13cd30d884},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 16,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ae5b7b34-d078-47ba-b4a3-2b293154b6b4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 17,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c4430e0f-7784-42a2-b9bb-546cf807190d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 18,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {84a2b447-d7e7-47b7-a260-62d5a1e18dff},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 19,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0fe58d3b-91a9-4f74-a345-cf2633e1e0f9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {362abfa5-4c5d-485a-91a4-d70de2288f21},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 20,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {9dccf35f-c0a1-4fe8-9935-60ffbd648525},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 21,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1c428e04-8d88-4f4b-ac7e-1b20b454e03c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 22,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6b5abef3-ebd5-42ce-aba7-2e50343b5e15},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 23,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {79ea2a89-94cb-42c3-8655-a60d28afbfb6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 24,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {50b93076-c160-4869-b56f-73c930083287},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 25,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6a317db3-76f5-4bd4-a9d8-1caeceae7d43},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 26,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ca55ccf6-aea4-4d3b-9690-7f8ffd1af25c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 27,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {21198c1f-0913-4133-9df4-9777150f0e5b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 28,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ee83d156-3c0f-4da3-ad17-69c147159b8b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 29,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {83699083-6507-4dbd-8c10-e1f090bc2172},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2b329eeb-c9b0-4e1f-ac02-45abc75fb39f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 30,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {9416bf6f-fd1f-4577-bdd3-2df4ab0fb3e1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 31,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {71093d20-a72f-4c62-bbb1-785f75abf89d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 32,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b87b5e64-3c18-4129-bb73-d44298c3253a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 33,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {10855b23-d0da-4fd8-838e-a50f4cfda13a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 34,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {66874d5a-aec9-444f-b9af-4babf142334a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 35,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f396afcb-2073-44f9-a035-35874a3714a3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 36,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {84c3a7b0-2e54-4ede-99e2-cb1aad1c8830},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 37,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {31cde54d-8bb2-4390-a9bf-4ffde77b195b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 38,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {94a3f8b2-9409-4280-befe-4461415437be},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 39,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {50317a38-cca1-4874-a409-8ee34ea3380e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 4,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {36b75812-bc4b-494d-b45b-60a3ca273777},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 40,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {01cfb696-f16e-4df6-bba3-46d06b794be4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 41,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {9a6f617e-abde-4629-bd5d-1470f880b08a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 42,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {07be5cf6-8416-49d1-816e-5ba4af63f387},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 43,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0a4dfa74-7178-4686-ab05-623d21505d8f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 44,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {788cc66d-b678-44e4-965e-3bbdc4ebc065},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 45,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ece29819-9f05-4e2a-807b-53bbea2a596a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 46,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b00ca78d-a951-4f97-9f40-033030ec87e4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 47,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {47e65b2c-db7f-4f19-a374-8cd57fad9b71},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 48,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ea7fdf98-33db-47bd-a7b0-b6e84b965462},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 49,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b6e0faab-69da-440d-bc20-680bd7d2b910},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 5,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {22a57581-487d-4afd-b814-52bfe34bccc9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 50,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b3ea4595-6761-4cbc-918b-d570da03505a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 51,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f4d995a5-0eaa-4b69-97ac-53660a9ab932},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 52,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {edb1cf55-1847-413d-8098-ea2ef3ce84c1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 53,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {9364c886-80cb-4d32-93df-2023efd87c84},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 54,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6fa489fc-bec1-48b0-9db6-fc8a95957ab4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 55,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {890c1b31-7a28-4c7e-a802-fb6729ef44d0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 56,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {9e3df9ff-b64d-49c1-9846-ea0d677e2828},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 57,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {d24f6243-1f44-4865-82d4-c1fc7a6c2ff3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 58,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ee008c68-1573-4036-95e0-b282dc8aa320},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 59,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {38933e11-225b-4eaf-9ae8-e4ef0a8e2da0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 6,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {aa057482-bf6c-4e9e-a606-43baa8e47f4d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 60,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {49a7040b-f274-419e-9556-f9ac4c6522ef},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 61,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {e44242e4-4b87-49f9-b4ea-7c1bb05e8697},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 62,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6187f778-b3c2-43e0-b98f-c6fb871e5e0b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 63,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ce0d47ee-f22d-4eb4-a176-dc3d2a5a1d19},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 64,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {d225954f-7933-4f2d-b2ec-f59ec04af8d0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 65,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {a400d761-8d3e-4c1f-a98b-7fbfb242014c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 66,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {7ad64893-08b6-49d8-b803-b47cbf2a1572},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 67,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {99d32652-5487-485a-b8f9-a34289c2eb5e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 68,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {5b2cbe89-976e-4824-8fcc-bd6bdb4cc847},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 69,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {737dda52-95c3-49c3-b606-75242ec315d9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 7,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {5410ad5b-3fa8-45a9-b105-6e277d217e13},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 70,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {cb1d4598-6c13-454f-892b-ea48027f0868},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 71,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {01cbdb58-299b-4870-a2d1-5c03b8a524d9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 72,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c30bde65-a228-4c0e-adf0-531527ff0a1c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 73,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0265beb3-fde2-4d3a-b139-f36f358194c7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 74,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {fd6855fd-2f87-4304-8d20-5f24d823fd77},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 75,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {7f66a03e-f419-4b9c-9577-c69b0c1f81f3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 76,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6e20cd45-5f7a-4bca-8976-111292ea3437},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 77,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0eb5ead1-f956-4148-b964-6c1ecef1095a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 78,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {8fff5ea3-1891-40d8-a39f-122df8ac70b0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 79,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f531b408-c770-4e0e-b8e4-97b1a9c51b2e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 8,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {41bb0c16-fcc8-4da6-8086-6260627b1dbf},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 80,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0116e9a0-d4c4-4c4d-a02f-db9a00c298da},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 81,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1982f5fe-507d-4832-b70a-fbd0e7e5c0db},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 82,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f28a6ef4-93f0-4bca-a3ce-7f107dc010d9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 83,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f3f66f19-0ee9-49bc-b300-38ff832a359d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 84,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {616bf0c0-5bf4-4f10-b808-6d0e1c9dbb6e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 85,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {30191e1d-0a9b-461d-91af-78fb6f9b894d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 86,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {a5b666a8-3c6c-43e8-a36c-86b21f35d323},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 87,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {95f045e9-034f-4f4f-aca0-36e6228aae62},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 88,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ec1c5de4-220a-4140-96cc-a9d5aadc6d16},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 89,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {4fde373e-39be-420f-8de1-59daf34ec372},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 9,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {105dee0e-bc08-4baf-8168-37154cf977f0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 90,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c15aabfc-5f05-4cf8-be49-57f50df10b55},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 91,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {29f70d54-8328-4163-bb5d-18df86ee10d0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 92,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {596fbe78-9e7e-4514-9479-3f29e697d54b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 93,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {bffecc53-5508-4832-8f8e-44cae02655a0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 94,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {d27ce2c2-6c10-4a0f-b092-e773c5cf811e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 95,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {11a62dff-e40d-4c26-a60b-92b0d35d917a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 96,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {53937043-ba11-4552-8512-5baf3e83df9f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 97,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {83017a64-deea-4083-b6df-4a1b970f7a45},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 98,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {4f388736-ee9b-48c3-9146-66f290fd990a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    Schedule:Week:Daily {bfb1cc05-425e-4dff-88df-12eed96f3541},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    Schedule:Week:Daily {5b51c99d-36f5-4e2a-95b0-94753108d85e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {95682387-efed-4b21-99cc-9a51d1ce1201},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1/2IN Gypsum 1,           !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumSmooth,             !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322.0,                   !- Density
    832.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1IN Stucco 1,             !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor 1,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 1,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 2,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg 1,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface 1,      !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800.0,                    !- Density
    1090.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608.0,                    !- Density
    1630.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842.0,                   !- Density
    912.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Roof Surface,       !- Name
    Smooth,                   !- Roughness
    0.000799999999999998,     !- Thickness
    45.2799999999999,         !- Conductivity
    7823.99999999999,         !- Density
    499.999999999996,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Roof Surface 1,     !- Name
    Smooth,                   !- Roughness
    0.000799999999999998,     !- Thickness
    45.2799999999999,         !- Conductivity
    7823.99999999999,         !- Density
    499.999999999996,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540.0,                    !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    2.88291975297193,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,       !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 1,     !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 2,     !- Name
    Smooth,                   !- Roughness
    1.25502993703786,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 3,     !- Name
    Smooth,                   !- Roughness
    3.45515273458935,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,    !- Name
    Smooth,                   !- Roughness
    0.101874652714525,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58 1,    !- Name
    Smooth,                   !- Roughness
    0.454527786700932,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,    !- Name
    Smooth,                   !- Roughness
    0.202526711234652,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,    !- Name
    Smooth,                   !- Roughness
    0.454545454545455,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11,    !- Name
    Smooth,                   !- Roughness
    1.78074119041048,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11 1,    !- Name
    Smooth,                   !- Roughness
    3.77764054646303,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06,    !- Name
    Smooth,                   !- Roughness
    2.29929884884436,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06 1,    !- Name
    Smooth,                   !- Roughness
    5.20401820333898,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63,    !- Name
    Smooth,                   !- Roughness
    3.45670177015483,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63 1,    !- Name
    Smooth,                   !- Roughness
    5.46446320647242,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    LoE TINT 6MM,             !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.36,                     !- Solar Transmittance at Normal Incidence
    0.093,                    !- Front Side Solar Reflectance at Normal Incidence
    0.2,                      !- Back Side Solar Reflectance at Normal Incidence
    0.5,                      !- Visible Transmittance at Normal Incidence
    0.035,                    !- Front Side Visible Reflectance at Normal Incidence
    0.054,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.429,                    !- Solar Transmittance at Normal Incidence
    0.308,                    !- Front Side Solar Reflectance at Normal Incidence
    0.379,                    !- Back Side Solar Reflectance at Normal Incidence
    0.334,                    !- Visible Transmittance at Normal Incidence
    0.453,                    !- Front Side Visible Reflectance at Normal Incidence
    0.505,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    REF D TINT 6MM,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.3,                      !- Solar Transmittance at Normal Incidence
    0.14,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.25,                     !- Visible Transmittance at Normal Incidence
    0.18,                     !- Front Side Visible Reflectance at Normal Incidence
    0.45,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    AIR 13MM,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    AIR 6MM,                  !- Name
    Air,                      !- Gas Type
    0.0063;                   !- Thickness

Construction,
    Basement Floor construction,    !- Name
    M10 200mm concrete block basement wall,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Basement Wall construction,    !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837;    !- Outside Layer

Construction,
    Customized opaque construction {0c40a301-eaf3-49e9-b348-ac295e9a7ac7} to conductance of 2.2,    !- Name
    Typical Insulation R-1.15 1;    !- Outside Layer

Construction,
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.284,    !- Name
    6 in. Normalweight Concrete Floor 2,    !- Outside Layer
    Typical Carpet Pad 3;     !- Layer 2

Construction,
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,    !- Name
    6 in. Normalweight Concrete Floor 1,    !- Outside Layer
    Typical Carpet Pad 2;     !- Layer 2

Construction,
    Customized opaque construction {5e20f6f1-10b9-4f49-b90c-90ef9442baf2} to conductance of 2.2,    !- Name
    F08 Metal surface 1,      !- Outside Layer
    Typical Insulation R-0.58 1;    !- Layer 2

Construction,
    Customized opaque construction {874b2b88-686d-46dd-9a67-86a422acc49c} to conductance of 0.183,    !- Name
    Metal Roof Surface 1,     !- Outside Layer
    Typical Insulation R-19.63 1;    !- Layer 2

Construction,
    Customized opaque construction {96999626-1e38-4805-b4ed-f4d04a759a16} to conductance of 0.183,    !- Name
    Typical Insulation R-13.06 1,    !- Outside Layer
    4 in. Normalweight Concrete Floor 1,    !- Layer 2
    Typical Carpet Pad 1;     !- Layer 3

Construction,
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Name
    1IN Stucco 1,             !- Outside Layer
    8IN CONCRETE HW RefBldg 1,    !- Layer 2
    Typical Insulation R-10.11 1,    !- Layer 3
    1/2IN Gypsum 1;           !- Layer 4

Construction,
    Floor Adiabatic construction,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,    !- Name
    6 in. Normalweight Concrete Floor,    !- Outside Layer
    Typical Carpet Pad;       !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-15.63,    !- Name
    Typical Insulation R-13.06,    !- Outside Layer
    4 in. Normalweight Concrete Floor,    !- Layer 2
    Typical Carpet Pad;       !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall R-12.5,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN CONCRETE HW RefBldg,    !- Layer 2
    Typical Insulation R-10.11,    !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    Typical Insulated Metal Building Roof R-20.41,    !- Name
    Metal Roof Surface,       !- Outside Layer
    Typical Insulation R-19.63;    !- Layer 2

Construction,
    Typical Insulated Metal Door R-1.43,    !- Name
    F08 Metal surface,        !- Outside Layer
    Typical Insulation R-0.58;    !- Layer 2

Construction,
    Typical Interior Ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    Typical Interior Door,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Floor,    !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Typical Interior Partition,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Wall,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    Typical Interior Window,    !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,    !- Name
    Typical Insulation R-1.15;    !- Outside Layer

Construction,
    U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,    !- Name
    REF D CLEAR 6MM,          !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air,    !- Name
    REF D TINT 6MM,           !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Wall Adiabatic construction,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    79.0,                     !- X Origin
    75.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    117.0,                    !- X Origin
    14.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    64.0,                     !- X Origin
    90.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    64.0,                     !- X Origin
    90.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    117.0,                    !- X Origin
    75.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    40.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    40.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    81.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    81.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    14.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    14.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    54.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    54.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    95.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    95.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    9.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    9.0,                      !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    49.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    49.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    90.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    90.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN,    !- Name
    0.0,                      !- Direction of Relative North
    79.0,                     !- X Origin
    14.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    117.0,                    !- X Origin
    66.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    117.0,                    !- X Origin
    66.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    64.0,                     !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    64.0,                     !- X Origin
    0.0,                      !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    64.0,                     !- X Origin
    14.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    64.0,                     !- X Origin
    14.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN,    !- Name
    0.0,                      !- Direction of Relative North
    79.0,                     !- X Origin
    66.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN,    !- Name
    0.0,                      !- Direction of Relative North
    79.0,                     !- X Origin
    66.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    0.0,                      !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    40.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    40.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    81.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    81.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    14.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    14.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    54.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    54.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    95.0,                     !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    11.0,                     !- X Origin
    95.0,                     !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    79.0,                     !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    79.0,                     !- X Origin
    0.0,                      !- Y Origin
    4.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZoneList,
    Space Function Audience - auditorium,    !- Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN;    !- Zone 1 Name

ZoneList,
    Space Function Classroom/lecture/training,    !- Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone 1 Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone 2 Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone 3 Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone 4 Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone 5 Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone 6 Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone 7 Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone 8 Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone 9 Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone 10 Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone 11 Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone 12 Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone 13 Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone 14 Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone 15 Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone 16 Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone 17 Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone 18 Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone 19 Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone 20 Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone 21 Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone 22 Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone 23 Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN;    !- Zone 24 Name

ZoneList,
    Space Function Conf./meet./multi-purpose,    !- Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN;    !- Zone 1 Name

ZoneList,
    Space Function Corr. >= 2.4m wide-sch-D,    !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,    !- Zone 1 Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Zone 2 Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,    !- Zone 3 Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Zone 4 Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,    !- Zone 5 Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,    !- Zone 6 Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,    !- Zone 7 Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN;    !- Zone 8 Name

ZoneList,
    Space Function Electrical/Mechanical-sch-D,    !- Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN,    !- Zone 1 Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN;    !- Zone 2 Name

ZoneList,
    Space Function Food preparation,    !- Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN;    !- Zone 1 Name

ZoneList,
    Space Function Gym - play,    !- Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone 1 Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN;    !- Zone 2 Name

ZoneList,
    Space Function Library - reading,    !- Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN;    !- Zone 1 Name

ZoneList,
    Space Function Lobby - elevator,    !- Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,    !- Zone 1 Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN;    !- Zone 2 Name

ZoneList,
    Space Function Office - enclosed,    !- Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone 1 Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN;    !- Zone 2 Name

ZoneList,
    Space Function Washroom-sch-D,    !- Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone 1 Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN;    !- Zone 2 Name

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    38.0,                     !- Vertex 1 Xcoordinate
    26.0,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    38.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    26.0,                     !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    38.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    38.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    38.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    38.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    38.0,                     !- Vertex 3 Xcoordinate
    26.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    38.0,                     !- Vertex 4 Xcoordinate
    26.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    38.0,                     !- Vertex 1 Xcoordinate
    26.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    38.0,                     !- Vertex 2 Xcoordinate
    26.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    26.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    26.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_4A,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    26.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    26.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {874b2b88-686d-46dd-9a67-86a422acc49c} to conductance of 0.183,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    38.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    38.0,                     !- Vertex 2 Xcoordinate
    26.0,                     !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    26.0,                     !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    38.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    38.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Wall_4_B,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    38.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    38.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    38.0,                     !- Vertex 3 Xcoordinate
    26.0,                     !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    38.0,                     !- Vertex 4 Xcoordinate
    26.0,                     !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    38.0,                     !- Vertex 1 Xcoordinate
    26.0,                     !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    38.0,                     !- Vertex 2 Xcoordinate
    26.0,                     !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    26.0,                     !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    26.0,                     !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_4A,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    26.0,                     !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    26.0,                     !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,    !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.0,                     !- Vertex 1 Xcoordinate
    52.0,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    24.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    52.0,                     !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    24.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    24.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    24.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    24.0,                     !- Vertex 3 Xcoordinate
    52.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    24.0,                     !- Vertex 4 Xcoordinate
    52.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.0,                     !- Vertex 1 Xcoordinate
    52.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    24.0,                     !- Vertex 2 Xcoordinate
    52.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    52.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    52.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    52.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    52.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {874b2b88-686d-46dd-9a67-86a422acc49c} to conductance of 0.183,    !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    24.0,                     !- Vertex 2 Xcoordinate
    52.0,                     !- Vertex 2 Ycoordinate
    8.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    52.0,                     !- Vertex 3 Ycoordinate
    8.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    24.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    24.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    24.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    24.0,                     !- Vertex 3 Xcoordinate
    52.0,                     !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    24.0,                     !- Vertex 4 Xcoordinate
    52.0,                     !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.0,                     !- Vertex 1 Xcoordinate
    52.0,                     !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    24.0,                     !- Vertex 2 Xcoordinate
    52.0,                     !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    52.0,                     !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    52.0,                     !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    52.0,                     !- Vertex 1 Ycoordinate
    8.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    52.0,                     !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    8.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    14.0,                     !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    14.0,                     !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    14.0,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    14.0,                     !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_1_Wall_4A,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    11.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    11.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    11.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    11.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    14.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    14.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    14.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    14.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    14.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    14.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_5,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    14.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    14.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_6,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {874b2b88-686d-46dd-9a67-86a422acc49c} to conductance of 0.183,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    14.0,                     !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    14.0,                     !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    14.0,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    14.0,                     !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_2_Wall_4A,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    11.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    11.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    11.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    11.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    14.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    14.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    14.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    14.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    14.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    14.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_5,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    14.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    14.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    5.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    5.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_6,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    5.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    5.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Floor_B,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    24.0,                     !- Vertex 2 Xcoordinate
    26.0,                     !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    26.0,                     !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,    !- Construction Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.0,                     !- Vertex 1 Xcoordinate
    26.0,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    24.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    26.0,                     !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    24.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    24.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    24.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    24.0,                     !- Vertex 3 Xcoordinate
    26.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    24.0,                     !- Vertex 4 Xcoordinate
    26.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    24.0,                     !- Vertex 1 Xcoordinate
    26.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    24.0,                     !- Vertex 2 Xcoordinate
    26.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    26.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    26.0,                     !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    26.0,                     !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    26.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    9.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    9.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    9.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    9.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.0,                     !- Vertex 3 Xcoordinate
    9.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.0,                     !- Vertex 4 Xcoordinate
    9.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    9.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    9.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    9.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    9.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    9.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    9.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {874b2b88-686d-46dd-9a67-86a422acc49c} to conductance of 0.183,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    9.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    9.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    9.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    9.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.0,                     !- Vertex 3 Xcoordinate
    9.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.0,                     !- Vertex 4 Xcoordinate
    9.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    9.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    9.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    9.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    9.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    9.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    9.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    9.0,                      !- Vertex 2 Ycoordinate
    4.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    9.0,                      !- Vertex 3 Ycoordinate
    4.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,    !- Construction Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    9.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    9.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    11.0,                     !- Vertex 3 Xcoordinate
    9.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    11.0,                     !- Vertex 4 Xcoordinate
    9.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.0,                     !- Vertex 1 Xcoordinate
    9.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    11.0,                     !- Vertex 2 Xcoordinate
    9.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    9.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    9.0,                      !- Vertex 4 Ycoordinate
    4.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,    !- Construction Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    9.0,                      !- Vertex 1 Ycoordinate
    4.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    9.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
