    Node 224,                 !- Reference Setpoint Node Name
    Node 230,                 !- Fan Inlet Node Name
    Node 224,                 !- Fan Outlet Node Name
    Node 231;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 230 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 224,                 !- Reference Setpoint Node Name
    Node 230,                 !- Fan Inlet Node Name
    Node 224,                 !- Fan Outlet Node Name
    Node 230;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 309 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 301,                 !- Reference Setpoint Node Name
    Node 307,                 !- Fan Inlet Node Name
    Node 301,                 !- Fan Outlet Node Name
    Node 309;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 308 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 301,                 !- Reference Setpoint Node Name
    Node 307,                 !- Fan Inlet Node Name
    Node 301,                 !- Fan Outlet Node Name
    Node 308;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 307 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 301,                 !- Reference Setpoint Node Name
    Node 307,                 !- Fan Inlet Node Name
    Node 301,                 !- Fan Outlet Node Name
    Node 307;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 89 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 81,                  !- Reference Setpoint Node Name
    Node 87,                  !- Fan Inlet Node Name
    Node 81,                  !- Fan Outlet Node Name
    Node 89;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 88 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 81,                  !- Reference Setpoint Node Name
    Node 87,                  !- Fan Inlet Node Name
    Node 81,                  !- Fan Outlet Node Name
    Node 88;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 87 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 81,                  !- Reference Setpoint Node Name
    Node 87,                  !- Fan Inlet Node Name
    Node 81,                  !- Fan Outlet Node Name
    Node 87;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 353 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 345,                 !- Reference Setpoint Node Name
    Node 351,                 !- Fan Inlet Node Name
    Node 345,                 !- Fan Outlet Node Name
    Node 353;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 352 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 345,                 !- Reference Setpoint Node Name
    Node 351,                 !- Fan Inlet Node Name
    Node 345,                 !- Fan Outlet Node Name
    Node 352;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 351 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 345,                 !- Reference Setpoint Node Name
    Node 351,                 !- Fan Inlet Node Name
    Node 345,                 !- Fan Outlet Node Name
    Node 351;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 100 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 92,                  !- Reference Setpoint Node Name
    Node 98,                  !- Fan Inlet Node Name
    Node 92,                  !- Fan Outlet Node Name
    Node 100;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 99 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 92,                  !- Reference Setpoint Node Name
    Node 98,                  !- Fan Inlet Node Name
    Node 92,                  !- Fan Outlet Node Name
    Node 99;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 98 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 92,                  !- Reference Setpoint Node Name
    Node 98,                  !- Fan Inlet Node Name
    Node 92,                  !- Fan Outlet Node Name
    Node 98;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 364 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 356,                 !- Reference Setpoint Node Name
    Node 362,                 !- Fan Inlet Node Name
    Node 356,                 !- Fan Outlet Node Name
    Node 364;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 363 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 356,                 !- Reference Setpoint Node Name
    Node 362,                 !- Fan Inlet Node Name
    Node 356,                 !- Fan Outlet Node Name
    Node 363;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 362 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 356,                 !- Reference Setpoint Node Name
    Node 362,                 !- Fan Inlet Node Name
    Node 356,                 !- Fan Outlet Node Name
    Node 362;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 133 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 125,                 !- Reference Setpoint Node Name
    Node 131,                 !- Fan Inlet Node Name
    Node 125,                 !- Fan Outlet Node Name
    Node 133;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 132 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 125,                 !- Reference Setpoint Node Name
    Node 131,                 !- Fan Inlet Node Name
    Node 125,                 !- Fan Outlet Node Name
    Node 132;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 131 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 125,                 !- Reference Setpoint Node Name
    Node 131,                 !- Fan Inlet Node Name
    Node 125,                 !- Fan Outlet Node Name
    Node 131;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 375 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 367,                 !- Reference Setpoint Node Name
    Node 373,                 !- Fan Inlet Node Name
    Node 367,                 !- Fan Outlet Node Name
    Node 375;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 374 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 367,                 !- Reference Setpoint Node Name
    Node 373,                 !- Fan Inlet Node Name
    Node 367,                 !- Fan Outlet Node Name
    Node 374;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 373 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 367,                 !- Reference Setpoint Node Name
    Node 373,                 !- Fan Inlet Node Name
    Node 367,                 !- Fan Outlet Node Name
    Node 373;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 166 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 158,                 !- Reference Setpoint Node Name
    Node 164,                 !- Fan Inlet Node Name
    Node 158,                 !- Fan Outlet Node Name
    Node 166;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 165 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 158,                 !- Reference Setpoint Node Name
    Node 164,                 !- Fan Inlet Node Name
    Node 158,                 !- Fan Outlet Node Name
    Node 165;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 164 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 158,                 !- Reference Setpoint Node Name
    Node 164,                 !- Fan Inlet Node Name
    Node 158,                 !- Fan Outlet Node Name
    Node 164;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 408 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 400,                 !- Reference Setpoint Node Name
    Node 406,                 !- Fan Inlet Node Name
    Node 400,                 !- Fan Outlet Node Name
    Node 408;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 407 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 400,                 !- Reference Setpoint Node Name
    Node 406,                 !- Fan Inlet Node Name
    Node 400,                 !- Fan Outlet Node Name
    Node 407;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 406 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 400,                 !- Reference Setpoint Node Name
    Node 406,                 !- Fan Inlet Node Name
    Node 400,                 !- Fan Outlet Node Name
    Node 406;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 177 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 169,                 !- Reference Setpoint Node Name
    Node 175,                 !- Fan Inlet Node Name
    Node 169,                 !- Fan Outlet Node Name
    Node 177;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 176 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 169,                 !- Reference Setpoint Node Name
    Node 175,                 !- Fan Inlet Node Name
    Node 169,                 !- Fan Outlet Node Name
    Node 176;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 175 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 169,                 !- Reference Setpoint Node Name
    Node 175,                 !- Fan Inlet Node Name
    Node 169,                 !- Fan Outlet Node Name
    Node 175;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 397 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 389,                 !- Reference Setpoint Node Name
    Node 395,                 !- Fan Inlet Node Name
    Node 389,                 !- Fan Outlet Node Name
    Node 397;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 396 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 389,                 !- Reference Setpoint Node Name
    Node 395,                 !- Fan Inlet Node Name
    Node 389,                 !- Fan Outlet Node Name
    Node 396;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 395 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 389,                 !- Reference Setpoint Node Name
    Node 395,                 !- Fan Inlet Node Name
    Node 389,                 !- Fan Outlet Node Name
    Node 395;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 144 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 136,                 !- Reference Setpoint Node Name
    Node 142,                 !- Fan Inlet Node Name
    Node 136,                 !- Fan Outlet Node Name
    Node 144;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 143 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 136,                 !- Reference Setpoint Node Name
    Node 142,                 !- Fan Inlet Node Name
    Node 136,                 !- Fan Outlet Node Name
    Node 143;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 142 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 136,                 !- Reference Setpoint Node Name
    Node 142,                 !- Fan Inlet Node Name
    Node 136,                 !- Fan Outlet Node Name
    Node 142;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 551 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 543,                 !- Reference Setpoint Node Name
    Node 549,                 !- Fan Inlet Node Name
    Node 543,                 !- Fan Outlet Node Name
    Node 551;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 550 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 543,                 !- Reference Setpoint Node Name
    Node 549,                 !- Fan Inlet Node Name
    Node 543,                 !- Fan Outlet Node Name
    Node 550;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 549 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 543,                 !- Reference Setpoint Node Name
    Node 549,                 !- Fan Inlet Node Name
    Node 543,                 !- Fan Outlet Node Name
    Node 549;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 529 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 521,                 !- Reference Setpoint Node Name
    Node 527,                 !- Fan Inlet Node Name
    Node 521,                 !- Fan Outlet Node Name
    Node 529;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 528 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 521,                 !- Reference Setpoint Node Name
    Node 527,                 !- Fan Inlet Node Name
    Node 521,                 !- Fan Outlet Node Name
    Node 528;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 527 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 521,                 !- Reference Setpoint Node Name
    Node 527,                 !- Fan Inlet Node Name
    Node 521,                 !- Fan Outlet Node Name
    Node 527;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 265 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 257,                 !- Reference Setpoint Node Name
    Node 263,                 !- Fan Inlet Node Name
    Node 257,                 !- Fan Outlet Node Name
    Node 265;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 264 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 257,                 !- Reference Setpoint Node Name
    Node 263,                 !- Fan Inlet Node Name
    Node 257,                 !- Fan Outlet Node Name
    Node 264;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 263 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 257,                 !- Reference Setpoint Node Name
    Node 263,                 !- Fan Inlet Node Name
    Node 257,                 !- Fan Outlet Node Name
    Node 263;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 518 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 510,                 !- Reference Setpoint Node Name
    Node 516,                 !- Fan Inlet Node Name
    Node 510,                 !- Fan Outlet Node Name
    Node 518;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 517 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 510,                 !- Reference Setpoint Node Name
    Node 516,                 !- Fan Inlet Node Name
    Node 510,                 !- Fan Outlet Node Name
    Node 517;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 516 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 510,                 !- Reference Setpoint Node Name
    Node 516,                 !- Fan Inlet Node Name
    Node 510,                 !- Fan Outlet Node Name
    Node 516;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 276 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 268,                 !- Reference Setpoint Node Name
    Node 274,                 !- Fan Inlet Node Name
    Node 268,                 !- Fan Outlet Node Name
    Node 276;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 275 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 268,                 !- Reference Setpoint Node Name
    Node 274,                 !- Fan Inlet Node Name
    Node 268,                 !- Fan Outlet Node Name
    Node 275;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 274 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 268,                 !- Reference Setpoint Node Name
    Node 274,                 !- Fan Inlet Node Name
    Node 268,                 !- Fan Outlet Node Name
    Node 274;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 386 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 378,                 !- Reference Setpoint Node Name
    Node 384,                 !- Fan Inlet Node Name
    Node 378,                 !- Fan Outlet Node Name
    Node 386;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 385 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 378,                 !- Reference Setpoint Node Name
    Node 384,                 !- Fan Inlet Node Name
    Node 378,                 !- Fan Outlet Node Name
    Node 385;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 384 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 378,                 !- Reference Setpoint Node Name
    Node 384,                 !- Fan Inlet Node Name
    Node 378,                 !- Fan Outlet Node Name
    Node 384;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 155 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 147,                 !- Reference Setpoint Node Name
    Node 153,                 !- Fan Inlet Node Name
    Node 147,                 !- Fan Outlet Node Name
    Node 155;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 154 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 147,                 !- Reference Setpoint Node Name
    Node 153,                 !- Fan Inlet Node Name
    Node 147,                 !- Fan Outlet Node Name
    Node 154;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 153 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 147,                 !- Reference Setpoint Node Name
    Node 153,                 !- Fan Inlet Node Name
    Node 147,                 !- Fan Outlet Node Name
    Node 153;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 485 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 477,                 !- Reference Setpoint Node Name
    Node 483,                 !- Fan Inlet Node Name
    Node 477,                 !- Fan Outlet Node Name
    Node 485;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 484 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 477,                 !- Reference Setpoint Node Name
    Node 483,                 !- Fan Inlet Node Name
    Node 477,                 !- Fan Outlet Node Name
    Node 484;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 483 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 477,                 !- Reference Setpoint Node Name
    Node 483,                 !- Fan Inlet Node Name
    Node 477,                 !- Fan Outlet Node Name
    Node 483;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 254 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 246,                 !- Reference Setpoint Node Name
    Node 252,                 !- Fan Inlet Node Name
    Node 246,                 !- Fan Outlet Node Name
    Node 254;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 253 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 246,                 !- Reference Setpoint Node Name
    Node 252,                 !- Fan Inlet Node Name
    Node 246,                 !- Fan Outlet Node Name
    Node 253;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 252 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 246,                 !- Reference Setpoint Node Name
    Node 252,                 !- Fan Inlet Node Name
    Node 246,                 !- Fan Outlet Node Name
    Node 252;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 441 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 433,                 !- Reference Setpoint Node Name
    Node 439,                 !- Fan Inlet Node Name
    Node 433,                 !- Fan Outlet Node Name
    Node 441;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 440 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 433,                 !- Reference Setpoint Node Name
    Node 439,                 !- Fan Inlet Node Name
    Node 433,                 !- Fan Outlet Node Name
    Node 440;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 439 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 433,                 !- Reference Setpoint Node Name
    Node 439,                 !- Fan Inlet Node Name
    Node 433,                 !- Fan Outlet Node Name
    Node 439;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 199 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 191,                 !- Reference Setpoint Node Name
    Node 197,                 !- Fan Inlet Node Name
    Node 191,                 !- Fan Outlet Node Name
    Node 199;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 198 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 191,                 !- Reference Setpoint Node Name
    Node 197,                 !- Fan Inlet Node Name
    Node 191,                 !- Fan Outlet Node Name
    Node 198;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 197 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 191,                 !- Reference Setpoint Node Name
    Node 197,                 !- Fan Inlet Node Name
    Node 191,                 !- Fan Outlet Node Name
    Node 197;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 452 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 444,                 !- Reference Setpoint Node Name
    Node 450,                 !- Fan Inlet Node Name
    Node 444,                 !- Fan Outlet Node Name
    Node 452;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 451 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 444,                 !- Reference Setpoint Node Name
    Node 450,                 !- Fan Inlet Node Name
    Node 444,                 !- Fan Outlet Node Name
    Node 451;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 450 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 444,                 !- Reference Setpoint Node Name
    Node 450,                 !- Fan Inlet Node Name
    Node 444,                 !- Fan Outlet Node Name
    Node 450;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 210 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 202,                 !- Reference Setpoint Node Name
    Node 208,                 !- Fan Inlet Node Name
    Node 202,                 !- Fan Outlet Node Name
    Node 210;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 209 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 202,                 !- Reference Setpoint Node Name
    Node 208,                 !- Fan Inlet Node Name
    Node 202,                 !- Fan Outlet Node Name
    Node 209;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 208 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 202,                 !- Reference Setpoint Node Name
    Node 208,                 !- Fan Inlet Node Name
    Node 202,                 !- Fan Outlet Node Name
    Node 208;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 463 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 455,                 !- Reference Setpoint Node Name
    Node 461,                 !- Fan Inlet Node Name
    Node 455,                 !- Fan Outlet Node Name
    Node 463;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 462 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 455,                 !- Reference Setpoint Node Name
    Node 461,                 !- Fan Inlet Node Name
    Node 455,                 !- Fan Outlet Node Name
    Node 462;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 461 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 455,                 !- Reference Setpoint Node Name
    Node 461,                 !- Fan Inlet Node Name
    Node 455,                 !- Fan Outlet Node Name
    Node 461;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 243 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 235,                 !- Reference Setpoint Node Name
    Node 241,                 !- Fan Inlet Node Name
    Node 235,                 !- Fan Outlet Node Name
    Node 243;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 242 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 235,                 !- Reference Setpoint Node Name
    Node 241,                 !- Fan Inlet Node Name
    Node 235,                 !- Fan Outlet Node Name
    Node 242;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 241 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 235,                 !- Reference Setpoint Node Name
    Node 241,                 !- Fan Inlet Node Name
    Node 235,                 !- Fan Outlet Node Name
    Node 241;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 331 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 323,                 !- Reference Setpoint Node Name
    Node 329,                 !- Fan Inlet Node Name
    Node 323,                 !- Fan Outlet Node Name
    Node 331;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 330 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 323,                 !- Reference Setpoint Node Name
    Node 329,                 !- Fan Inlet Node Name
    Node 323,                 !- Fan Outlet Node Name
    Node 330;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 329 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 323,                 !- Reference Setpoint Node Name
    Node 329,                 !- Fan Inlet Node Name
    Node 323,                 !- Fan Outlet Node Name
    Node 329;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 78 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 70,                  !- Reference Setpoint Node Name
    Node 76,                  !- Fan Inlet Node Name
    Node 70,                  !- Fan Outlet Node Name
    Node 78;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 77 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 70,                  !- Reference Setpoint Node Name
    Node 76,                  !- Fan Inlet Node Name
    Node 70,                  !- Fan Outlet Node Name
    Node 77;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 76 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 70,                  !- Reference Setpoint Node Name
    Node 76,                  !- Fan Inlet Node Name
    Node 70,                  !- Fan Outlet Node Name
    Node 76;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 320 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 312,                 !- Reference Setpoint Node Name
    Node 318,                 !- Fan Inlet Node Name
    Node 312,                 !- Fan Outlet Node Name
    Node 320;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 319 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 312,                 !- Reference Setpoint Node Name
    Node 318,                 !- Fan Inlet Node Name
    Node 312,                 !- Fan Outlet Node Name
    Node 319;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 318 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 312,                 !- Reference Setpoint Node Name
    Node 318,                 !- Fan Inlet Node Name
    Node 312,                 !- Fan Outlet Node Name
    Node 318;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 67 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 59,                  !- Reference Setpoint Node Name
    Node 65,                  !- Fan Inlet Node Name
    Node 59,                  !- Fan Outlet Node Name
    Node 67;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 66 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 59,                  !- Reference Setpoint Node Name
    Node 65,                  !- Fan Inlet Node Name
    Node 59,                  !- Fan Outlet Node Name
    Node 66;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 65 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 59,                  !- Reference Setpoint Node Name
    Node 65,                  !- Fan Inlet Node Name
    Node 59,                  !- Fan Outlet Node Name
    Node 65;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 298 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 290,                 !- Reference Setpoint Node Name
    Node 296,                 !- Fan Inlet Node Name
    Node 290,                 !- Fan Outlet Node Name
    Node 298;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 297 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 290,                 !- Reference Setpoint Node Name
    Node 296,                 !- Fan Inlet Node Name
    Node 290,                 !- Fan Outlet Node Name
    Node 297;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 296 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 290,                 !- Reference Setpoint Node Name
    Node 296,                 !- Fan Inlet Node Name
    Node 290,                 !- Fan Outlet Node Name
    Node 296;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 111 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 103,                 !- Reference Setpoint Node Name
    Node 109,                 !- Fan Inlet Node Name
    Node 103,                 !- Fan Outlet Node Name
    Node 111;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 110 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 103,                 !- Reference Setpoint Node Name
    Node 109,                 !- Fan Inlet Node Name
    Node 103,                 !- Fan Outlet Node Name
    Node 110;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 109 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 103,                 !- Reference Setpoint Node Name
    Node 109,                 !- Fan Inlet Node Name
    Node 103,                 !- Fan Outlet Node Name
    Node 109;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 287 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 279,                 !- Reference Setpoint Node Name
    Node 285,                 !- Fan Inlet Node Name
    Node 279,                 !- Fan Outlet Node Name
    Node 287;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 286 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 279,                 !- Reference Setpoint Node Name
    Node 285,                 !- Fan Inlet Node Name
    Node 279,                 !- Fan Outlet Node Name
    Node 286;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 285 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 279,                 !- Reference Setpoint Node Name
    Node 285,                 !- Fan Inlet Node Name
    Node 279,                 !- Fan Outlet Node Name
    Node 285;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 56 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 48,                  !- Reference Setpoint Node Name
    Node 54,                  !- Fan Inlet Node Name
    Node 48,                  !- Fan Outlet Node Name
    Node 56;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 55 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 48,                  !- Reference Setpoint Node Name
    Node 54,                  !- Fan Inlet Node Name
    Node 48,                  !- Fan Outlet Node Name
    Node 55;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 54 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 48,                  !- Reference Setpoint Node Name
    Node 54,                  !- Fan Inlet Node Name
    Node 48,                  !- Fan Outlet Node Name
    Node 54;                  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 1,    !- Name
    Temperature,              !- Control Variable
    -99.0,                    !- Minimum Setpoint Temperature
    99.0,                     !- Maximum Setpoint Temperature
    1e-05,                    !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    Node 496,                 !- Reference Setpoint Node Name
    Node 496,                 !- Mixed Air Stream Node Name
    Node 492,                 !- Outdoor Air Stream Node Name
    Node 487,                 !- Return Air Stream Node Name
    Node 632;                 !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 2,    !- Name
    Temperature,              !- Control Variable
    -99.0,                    !- Minimum Setpoint Temperature
    99.0,                     !- Maximum Setpoint Temperature
    1e-05,                    !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    Node 551,                 !- Reference Setpoint Node Name
    Node 551,                 !- Mixed Air Stream Node Name
    Node 547,                 !- Outdoor Air Stream Node Name
    Node 542,                 !- Return Air Stream Node Name
    Node 634;                 !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Auditorium_zn_1_flr_1 Service Water Use 0.5gal/min,    !- Name
    General,                  !- EndUse Subcategory
    3.17503578704601e-05,     !- Peak Flow Rate
    NECB-C-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 5,       !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 3,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 4;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Aux_gym_zn_1_flr_1 Service Water Use 1.91gal/min,    !- Name
    General,                  !- EndUse Subcategory
    0.00012071033530015,      !- Peak Flow Rate
    NECB-B-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 8,       !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 6,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 7;       !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Gym_zn_1_flr_1 Service Water Use 3.03gal/min,    !- Name
    General,                  !- EndUse Subcategory
    0.00019112469755857,      !- Peak Flow Rate
    NECB-B-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 11,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN,    !- Zone Name
    Schedule Ruleset 9,       !- Sensible Fraction Schedule Name
    Schedule Ruleset 10;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Cafeteria_zn_1_flr_1 Service Water Use 0.48gal/min,    !- Name
    General,                  !- EndUse Subcategory
    3.02758812464811e-05,     !- Peak Flow Rate
    NECB-C-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 14,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 12,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 13;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 17,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 15,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 16;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_1_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 20,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 18,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 19;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 23,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 21,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 22;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_1_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 26,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 24,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 25;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 29,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 27,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 28;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_1_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 32,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 30,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 31;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 35,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 33,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 34;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_2_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 38,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 36,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 37;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 41,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 39,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 40;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_2_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 44,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 42,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 43;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 47,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 45,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 46;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Corner_class_2_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min,    !- Name
    General,                  !- EndUse Subcategory
    4.61748224273406e-06,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 50,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 48,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 49;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 53,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 51,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 52;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_1_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 56,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 54,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 55;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 59,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 57,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 58;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_1_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 62,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 60,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 61;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 65,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 63,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 64;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_1_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 68,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 66,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 67;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 71,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 69,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 70;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_2_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 74,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 72,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 73;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 77,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 75,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 76;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_2_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 80,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 78,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 79;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 83,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 81,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 82;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Mult_class_2_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.22478689877186e-05,     !- Peak Flow Rate
    NECB-D-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 86,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,    !- Zone Name
    Schedule Ruleset 84,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 85;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_zn_1_flr_1 Service Water Use 0.11gal/min,    !- Name
    General,                  !- EndUse Subcategory
    6.96587751469452e-06,     !- Peak Flow Rate
    NECB-B-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 89,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 87,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 88;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Library_media_center_zn_1_flr_2 Service Water Use 0.32gal/min,    !- Name
    General,                  !- EndUse Subcategory
    2.03336974437269e-05,     !- Peak Flow Rate
    NECB-C-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 92,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,    !- Zone Name
    Schedule Ruleset 90,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 91;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Offices_zn_1_flr_1 Service Water Use 0.2gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.28780083810271e-05,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 95,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 93,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 94;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Offices_zn_1_flr_2 Service Water Use 0.2gal/min,    !- Name
    General,                  !- EndUse Subcategory
    1.28780083810271e-05,     !- Peak Flow Rate
    NECB-A-Service Water Heating,    !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 98,      !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Schedule Ruleset 96,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 97;      !- Latent Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Node 567,                 !- Inlet Node Name
    Node 568,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Auditorium_zn_1_flr_1 Service Water Use 0.5gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2,    !- Name
    Node 569,                 !- Inlet Node Name
    Node 570,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Aux_gym_zn_1_flr_1 Service Water Use 1.91gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 3,    !- Name
    Node 571,                 !- Inlet Node Name
    Node 572,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Gym_zn_1_flr_1 Service Water Use 3.03gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 4,    !- Name
    Node 573,                 !- Inlet Node Name
    Node 574,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Cafeteria_zn_1_flr_1 Service Water Use 0.48gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 5,    !- Name
    Node 575,                 !- Inlet Node Name
    Node 576,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 6,    !- Name
    Node 577,                 !- Inlet Node Name
    Node 578,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_1_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 7,    !- Name
    Node 579,                 !- Inlet Node Name
    Node 580,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 8,    !- Name
    Node 581,                 !- Inlet Node Name
    Node 582,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_1_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 9,    !- Name
    Node 583,                 !- Inlet Node Name
    Node 584,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 10,    !- Name
    Node 585,                 !- Inlet Node Name
    Node 586,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_1_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 11,    !- Name
    Node 587,                 !- Inlet Node Name
    Node 588,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 12,    !- Name
    Node 589,                 !- Inlet Node Name
    Node 590,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_2_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 13,    !- Name
    Node 591,                 !- Inlet Node Name
    Node 592,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 14,    !- Name
    Node 593,                 !- Inlet Node Name
    Node 594,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_2_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 15,    !- Name
    Node 595,                 !- Inlet Node Name
    Node 596,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 16,    !- Name
    Node 597,                 !- Inlet Node Name
    Node 598,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Corner_class_2_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 17,    !- Name
    Node 599,                 !- Inlet Node Name
    Node 600,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 18,    !- Name
    Node 601,                 !- Inlet Node Name
    Node 602,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_1_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 19,    !- Name
    Node 603,                 !- Inlet Node Name
    Node 604,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 20,    !- Name
    Node 605,                 !- Inlet Node Name
    Node 606,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_1_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 21,    !- Name
    Node 607,                 !- Inlet Node Name
    Node 608,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 22,    !- Name
    Node 609,                 !- Inlet Node Name
    Node 610,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_1_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 23,    !- Name
    Node 611,                 !- Inlet Node Name
    Node 612,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 24,    !- Name
    Node 613,                 !- Inlet Node Name
    Node 614,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_2_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 25,    !- Name
    Node 615,                 !- Inlet Node Name
    Node 616,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 26,    !- Name
    Node 617,                 !- Inlet Node Name
    Node 618,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_2_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 27,    !- Name
    Node 619,                 !- Inlet Node Name
    Node 620,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 28,    !- Name
    Node 621,                 !- Inlet Node Name
    Node 622,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Mult_class_2_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 29,    !- Name
    Node 623,                 !- Inlet Node Name
    Node 624,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Kitchen_zn_1_flr_1 Service Water Use 0.11gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 30,    !- Name
    Node 625,                 !- Inlet Node Name
    Node 626,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Library_media_center_zn_1_flr_2 Service Water Use 0.32gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 31,    !- Name
    Node 627,                 !- Inlet Node Name
    Node 628,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Offices_zn_1_flr_1 Service Water Use 0.2gal/min;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 32,    !- Name
    Node 629,                 !- Inlet Node Name
    Node 630,                 !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Offices_zn_1_flr_2 Service Water Use 0.2gal/min;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 35,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 35,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 39,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 39,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 19,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 43,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 43,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 36,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 36,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 27,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 7,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 32,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 32,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 4,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 28,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 28,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 8,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 16,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 33,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 33,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 20,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 41,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 41,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 21,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 44,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 44,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 23,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 2,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 26,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 3,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 25,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 45,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 45,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 40,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 40,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 38,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 38,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 12,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 37,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 37,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 13,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 24,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 1,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 34,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 34,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 10,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 29,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 29,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 5,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 30,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 30,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 6,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 31,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 31,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 9,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 18,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 22,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 17,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 11,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 15,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 42,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 42,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 14,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 100,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 101,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 102,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 103,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 104,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 105,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 106,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 107,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 108,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 109,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 110,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 111,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 112,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 113,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 114,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 115,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 116,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 117,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 118,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 119,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 120,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 121,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 122,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 123,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 124,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 125,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 126,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 127,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 128,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 129,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 130,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 131,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 132,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 133,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 134,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 135,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 136,      !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 137,      !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 138,      !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 16,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 18,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 19,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 22,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 23,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 25,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 26,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 27,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 28,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 29,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 30,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 31,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 32,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 33,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 34,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 35,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 36,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 37,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 38,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 39,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 40,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 41,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 42,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 43,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 44,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 45,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 46,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 47,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 48,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 49,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 50,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 51,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 52,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 53,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 54,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 55,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 56,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 57,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 58,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 59,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 60,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 61,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 62,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 63,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 64,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 65,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 66,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 67,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 68,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 69,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 70,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 71,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 72,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 73,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 74,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 75,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 76,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 77,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 78,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 79,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,        !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 80,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 81,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 82,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 83,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 84,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 85,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 86,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 87,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 88,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 89,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,        !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 90,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 91,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 92,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 93,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 94,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 95,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 96,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 97,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 98,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 99,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 35,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 39,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 19,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 43,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 36,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 27,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 7,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 32,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 4,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 28,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 8,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 16,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 33,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 20,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 41,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 21,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 44,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 23,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 2,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 26,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 3,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 25,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 45,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 40,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 38,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 12,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 37,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 24,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 34,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 10,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 29,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 5,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 30,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 6,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 31,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 9,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 18,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 22,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 15,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 42,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 14,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR,    !- Name
    0.0277,                   !- Coefficient1 Constant
    4.9151,                   !- Coefficient2 x
    -8.184,                   !- Coefficient3 x2
    4.2702,                   !- Coefficient4 x3
    0.7,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 35,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 35,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 39,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 39,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 19,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 19,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 43,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 43,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 36,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 36,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 27,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 27,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 7,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 7,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 32,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 32,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 4,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 4,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 28,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 28,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 8,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 8,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 16,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 16,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 33,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 33,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 20,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 20,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 41,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 41,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 21,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 21,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 44,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 44,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 23,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 23,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 2,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 2,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 26,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 26,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 3,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 3,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 25,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 25,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 45,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 45,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 40,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 40,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 38,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 38,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 12,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 12,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 37,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 37,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 13,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 13,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 24,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 24,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 1,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 1,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 34,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 34,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 10,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 10,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 29,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 29,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 5,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 5,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 30,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 30,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 6,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 6,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 31,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 31,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 9,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 9,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 18,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 18,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 22,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 22,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 17,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 17,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 11,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 11,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 15,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 15,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 42,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 42,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 14,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 14,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT,    !- Name
    0.867905,                 !- Coefficient1 Constant
    0.0142459,                !- Coefficient2 x
    0.00055436,               !- Coefficient3 x2
    -0.0075575,               !- Coefficient4 y
    3.3e-05,                  !- Coefficient5 y2
    -0.0001918,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT,    !- Name
    0.116936,                 !- Coefficient1 Constant
    0.0284933,                !- Coefficient2 x
    -0.0004112,               !- Coefficient3 x2
    0.0214108,                !- Coefficient4 y
    0.00016103,               !- Coefficient5 y2
    -0.0006791,               !- Coefficient6 xy
    13.0,                     !- Minimum Value of x
    24.0,                     !- Maximum Value of x
    24.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 17,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 18,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 21,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 22,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 23,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 24,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 25,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 26,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 27,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 28,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 29,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 30,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 31,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 32,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 33,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 34,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 35,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 36,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 37,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 38,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 39,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 40,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 41,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 42,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 43,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 44,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 45,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 46,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 47,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 48,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 49,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 50,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 51,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 52,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 53,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 54,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 55,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 56,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 57,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 58,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 59,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 60,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 61,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 62,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 63,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 64,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 65,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 66,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 67,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 68,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 69,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 70,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 71,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 72,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 73,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 74,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 75,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 76,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 77,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 78,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 79,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,      !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 80,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 81,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 82,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 83,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 84,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 85,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 86,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 87,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 88,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 89,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,      !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 90,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 91,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 92,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

LifeCycleCost:Parameters,
    {2dfaca00-9510-4a49-9f21-161f1ecc56f7},    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0.0,                      !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1.0,                      !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    1.0,                      !- Tolerance for Time Heating Setpoint Not Met
    1.0;                      !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular;         !- Option Type
