!- Darwin Line endings

Version,
    8.9;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    NECB 2011-SmallHotel-NECB HDD Method-CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw created: 2017-06-30 16:45:23 +0000,    !- Name
    180.0,                    !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200.0;                    !- Surface Temperature Upper Limit

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    Montreal Int'l_PQ_CAN,    !- Name
    45.47,                    !- Latitude
    -73.75,                   !- Longitude
    -5.0,                     !- Time Zone
    36.0;                     !- Elevation

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.0,                     !- Maximum DryBulb Temperature
    9.3,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    22.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.465,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.966;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.1,                     !- Maximum DryBulb Temperature
    9.3,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.465,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.966;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Montreal Int'l Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -23.7,                    !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -23.7,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    3.9,                      !- Wind Speed
    260.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

Site:GroundTemperature:BuildingSurface,
    19.527,                   !- January Ground Temperature
    19.502,                   !- February Ground Temperature
    19.536,                   !- March Ground Temperature
    19.598,                   !- April Ground Temperature
    20.002,                   !- May Ground Temperature
    21.64,                    !- June Ground Temperature
    22.225,                   !- July Ground Temperature
    22.375,                   !- August Ground Temperature
    21.449,                   !- September Ground Temperature
    20.121,                   !- October Ground Temperature
    19.802,                   !- November Ground Temperature
    19.633;                   !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    6.25,                     !- Annual Average Outdoor Air Temperature
    30.2;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0.0,                      !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    ON_OFF,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    DISCRETE,                 !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 1,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 2,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    100.0,                    !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,    !- Name
    0.0,                      !- Lower Limit Value
    100.0,                    !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0.0,                      !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    NECB-F-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-F-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-F-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-F-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-F-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    sunON_OFF_ALWAYS_OFF 1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    wkdON_OFF_ALWAYS_OFF 1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    satON_OFF_ALWAYS_OFF 1,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    Make-up air unit Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    10:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    19:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    19:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    22.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    18.0,                     !- Value Until Time 3
    10:00,                    !- Time 4
    20.0,                     !- Value Until Time 4
    23:00,                    !- Time 5
    22.0,                     !- Value Until Time 5
    24:00,                    !- Time 6
    18.0;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    09:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    23:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    35.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    24.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    35.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    24.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    24.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    35.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    24.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    11:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    15:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    18:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    22:00,                    !- Time 4
    1.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1.0;                      !- Value Until Time 2

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1.0;                      !- Value Until Time 2

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1.0;                      !- Value Until Time 2

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1.0;                      !- Value Until Time 2

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    24:00,                    !- Time 2
    1.0;                      !- Value Until Time 2

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1.0,                      !- Value Until Time 1
    11:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    15:00,                    !- Time 3
    1.0,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    24:00,                    !- Time 5
    1.0;                      !- Value Until Time 5

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-H-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-H-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    22.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    18.0,                     !- Value Until Time 2
    08:00,                    !- Time 3
    20.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    22.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    35.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    35.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-E-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    19:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-E-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    09:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    17:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-E-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    08:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    19:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    35.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    19:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-E-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    17:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-E-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    19:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    Air Velocity Schedule Default,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,        !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 100 pct Default,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Makeup Air Unit Supply Air Temp Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    20.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    21:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.2;                      !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    21:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.2;                      !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    21:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    21:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Service Water Heating Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Service Water Heating Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Service Water Heating Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    11:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    23:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.5;                      !- Value Until Time 5

Schedule:Day:Interval,
    NECB-B-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.9;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    10:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    11:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    23:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.5;                      !- Value Until Time 5

Schedule:Day:Interval,
    NECB-B-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    13:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    14:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    17:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    18:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.6,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    23:00,                    !- Time 14
    0.6,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0.4;                      !- Value Until Time 15

Schedule:Day:Interval,
    NECB-B-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    13:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    14:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    17:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    18:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.6,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    23:00,                    !- Time 14
    0.6,                      !- Value Until Time 14
    24:00,                    !- Time 15
    0.4;                      !- Value Until Time 15

Schedule:Day:Interval,
    NECB-B-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    13:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    14:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    15:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    17:00,                    !- Time 10
    0.2,                      !- Value Until Time 10
    18:00,                    !- Time 11
    0.3,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.6,                      !- Value Until Time 12
    22:00,                    !- Time 13
    0.9,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.6;                      !- Value Until Time 14

Schedule:Day:Interval,
    NECB-B-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.1,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    14:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    18:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.5,                      !- Value Until Time 9
    21:00,                    !- Time 10
    0.7,                      !- Value Until Time 10
    22:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    23:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.1;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.6,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.9;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.6,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.9;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.7,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.6,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.9;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.6,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.05,                     !- Value Until Time 3
    11:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.4,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.4,                      !- Value Until Time 10
    20:00,                    !- Time 11
    0.5,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.8,                      !- Value Until Time 12
    24:00,                    !- Time 13
    0.5;                      !- Value Until Time 13

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    10:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    11:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    18:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    19:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    NECB-C-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    19:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    20:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    21:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    10:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    11:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    18:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    19:00,                    !- Time 4
    0.6,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    NECB-C-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    16:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.8,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-C-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    16:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.8,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.3,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-C-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    11:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    12:00,                    !- Time 5
    0.6,                      !- Value Until Time 5
    13:00,                    !- Time 6
    0.8,                      !- Value Until Time 6
    16:00,                    !- Time 7
    0.9,                      !- Value Until Time 7
    17:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    18:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    19:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.2,                      !- Value Until Time 11
    24:00,                    !- Time 12
    0.0;                      !- Value Until Time 12

Schedule:Day:Interval,
    NECB-C-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    10:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    11:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.0;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-E-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-E-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-E-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    10:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    15:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-E-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-E-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-E-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-E-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    10:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    15:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.7,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    24:00,                    !- Time 6
    0.05;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-E-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-E-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    14:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    15:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    16:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.8,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.0;                      !- Value Until Time 9

Schedule:Day:Interval,
    NECB-E-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    14:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    15:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    16:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.8,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.0;                      !- Value Until Time 9

Schedule:Day:Interval,
    NECB-E-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    09:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    13:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    17:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    24:00,                    !- Time 4
    0.0;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-E-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-E-Service Water Heating Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    14:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.8,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    17:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    18:00,                    !- Time 10
    0.3,                      !- Value Until Time 10
    24:00,                    !- Time 11
    0.05;                     !- Value Until Time 11

Schedule:Day:Interval,
    NECB-E-Service Water Heating Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    09:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    13:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    14:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    15:00,                    !- Time 7
    0.8,                      !- Value Until Time 7
    16:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    17:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    18:00,                    !- Time 10
    0.3,                      !- Value Until Time 10
    24:00,                    !- Time 11
    0.05;                     !- Value Until Time 11

Schedule:Day:Interval,
    NECB-E-Service Water Heating Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    10:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    12:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    NECB-E-Service Water Heating Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-F-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    03:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    06:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    07:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    08:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    09:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    11:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    12:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    20:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.8,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    23:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.6;                      !- Value Until Time 14

Schedule:Day:Interval,
    NECB-F-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    03:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    06:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    07:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    08:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    09:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    11:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    12:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    20:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.8,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    23:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.6;                      !- Value Until Time 14

Schedule:Day:Interval,
    NECB-F-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    03:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    09:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.6,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.6;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-F-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    20:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    21:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    22:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    23:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    24:00,                    !- Time 11
    0.5;                      !- Value Until Time 11

Schedule:Day:Interval,
    NECB-F-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    03:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    06:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    07:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    08:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    09:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    11:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    12:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    20:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.8,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    23:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.6;                      !- Value Until Time 14

Schedule:Day:Interval,
    NECB-F-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    03:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    06:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    07:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    08:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    09:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    11:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    12:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    19:00,                    !- Time 9
    0.2,                      !- Value Until Time 9
    20:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    21:00,                    !- Time 11
    0.8,                      !- Value Until Time 11
    22:00,                    !- Time 12
    0.9,                      !- Value Until Time 12
    23:00,                    !- Time 13
    0.8,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.6;                      !- Value Until Time 14

Schedule:Day:Interval,
    NECB-F-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    03:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    07:00,                    !- Time 3
    0.1,                      !- Value Until Time 3
    09:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    11:00,                    !- Time 5
    0.4,                      !- Value Until Time 5
    12:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.2,                      !- Value Until Time 7
    20:00,                    !- Time 8
    0.6,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.6;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-F-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    03:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.2,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.4,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.2,                      !- Value Until Time 6
    20:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    21:00,                    !- Time 8
    0.7,                      !- Value Until Time 8
    22:00,                    !- Time 9
    0.8,                      !- Value Until Time 9
    23:00,                    !- Time 10
    0.6,                      !- Value Until Time 10
    24:00,                    !- Time 11
    0.5;                      !- Value Until Time 11

Schedule:Day:Interval,
    NECB-F-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.7,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.9;                      !- Value Until Time 9

Schedule:Day:Interval,
    NECB-F-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.9,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.7,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.4,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.9;                      !- Value Until Time 9

Schedule:Day:Interval,
    NECB-F-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.7,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.5,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.7;                      !- Value Until Time 8

Schedule:Day:Interval,
    NECB-F-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.8,                      !- Value Until Time 1
    09:00,                    !- Time 2
    0.7,                      !- Value Until Time 2
    12:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    14:00,                    !- Time 4
    0.3,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    20:00,                    !- Time 7
    0.4,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.6,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.8;                      !- Value Until Time 9

Schedule:Day:Interval,
    NECB-F-Service Water Heating Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    05:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    06:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    07:00,                    !- Time 6
    0.4,                      !- Value Until Time 6
    08:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    09:00,                    !- Time 8
    0.9,                      !- Value Until Time 8
    10:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    12:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    13:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    14:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    15:00,                    !- Time 13
    0.4,                      !- Value Until Time 13
    19:00,                    !- Time 14
    0.3,                      !- Value Until Time 14
    20:00,                    !- Time 15
    0.5,                      !- Value Until Time 15
    24:00,                    !- Time 16
    0.7;                      !- Value Until Time 16

Schedule:Day:Interval,
    NECB-F-Service Water Heating Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    05:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    06:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    07:00,                    !- Time 6
    0.4,                      !- Value Until Time 6
    08:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    09:00,                    !- Time 8
    0.9,                      !- Value Until Time 8
    10:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    12:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    13:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    14:00,                    !- Time 12
    0.5,                      !- Value Until Time 12
    15:00,                    !- Time 13
    0.4,                      !- Value Until Time 13
    19:00,                    !- Time 14
    0.3,                      !- Value Until Time 14
    20:00,                    !- Time 15
    0.5,                      !- Value Until Time 15
    24:00,                    !- Time 16
    0.7;                      !- Value Until Time 16

Schedule:Day:Interval,
    NECB-F-Service Water Heating Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    05:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    06:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    07:00,                    !- Time 6
    0.4,                      !- Value Until Time 6
    08:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    09:00,                    !- Time 8
    0.8,                      !- Value Until Time 8
    10:00,                    !- Time 9
    0.6,                      !- Value Until Time 9
    15:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    16:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    20:00,                    !- Time 13
    0.5,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.7;                      !- Value Until Time 14

Schedule:Day:Interval,
    NECB-F-Service Water Heating Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.5,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.2,                      !- Value Until Time 3
    05:00,                    !- Time 4
    0.1,                      !- Value Until Time 4
    06:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    08:00,                    !- Time 6
    0.4,                      !- Value Until Time 6
    09:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    10:00,                    !- Time 8
    0.9,                      !- Value Until Time 8
    11:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    14:00,                    !- Time 10
    0.5,                      !- Value Until Time 10
    15:00,                    !- Time 11
    0.4,                      !- Value Until Time 11
    19:00,                    !- Time 12
    0.3,                      !- Value Until Time 12
    20:00,                    !- Time 13
    0.4,                      !- Value Until Time 13
    24:00,                    !- Time 14
    0.6;                      !- Value Until Time 14

Schedule:Day:Interval,
    NECB-H-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Service Water Heating Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Service Water Heating Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Service Water Heating Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-H-Service Water Heating Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.9;                      !- Value Until Time 1

Schedule:Day:Interval,
    satCHW Temp,              !- Name
    TEMPERATURE 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    satCHW Temp 1,            !- Name
    TEMPERATURE 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    satCW Temp,               !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    satCW Temp 1,             !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    satON_OFF_ALWAYS_OFF,     !- Name
    ON_OFF,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 100,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 101,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 102,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 103,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 104,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 105,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 106,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 107,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 108,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 109,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 110,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 111,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 112,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 113,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 114,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 115,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 116,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 117,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 118,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 119,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 120,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 121,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 122,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 123,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 124,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 125,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 126,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 127,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 128,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 129,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 130,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 131,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 132,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 133,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 134,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 135,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 136,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 137,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 138,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 139,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 140,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 141,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 142,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 143,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 144,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 145,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 146,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 147,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 148,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 149,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 150,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 151,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 152,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 153,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 154,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 155,         !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    TEMPERATURE 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 40,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 50,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 52,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 53,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 54,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 55,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 56,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 57,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 58,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 59,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 60,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 61,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 62,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 63,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 64,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 65,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 66,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 67,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 68,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 69,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 70,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 71,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 72,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 73,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 74,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 75,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 76,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 77,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 78,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 79,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 80,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 81,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 82,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 83,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 84,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 85,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 86,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 87,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 88,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 89,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 90,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 91,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 92,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 93,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 94,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 95,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 96,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 97,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 98,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 99,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0000000000001;         !- Value Until Time 1

Schedule:Day:Interval,
    sunCHW Temp,              !- Name
    TEMPERATURE 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    sunCHW Temp 1,            !- Name
    TEMPERATURE 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    sunCW Temp,               !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    sunCW Temp 1,             !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    sunON_OFF_ALWAYS_OFF,     !- Name
    ON_OFF,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    Supply Air Temp Default,    !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    13.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1111111111111;         !- Value Until Time 1

Schedule:Day:Interval,
    wkdCHW Temp,              !- Name
    TEMPERATURE 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    wkdCHW Temp 1,            !- Name
    TEMPERATURE 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    wkdCW Temp,               !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    wkdCW Temp 1,             !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    wkdON_OFF_ALWAYS_OFF,     !- Name
    ON_OFF,                   !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    0.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    0.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    0.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    0.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    0.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    0.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    0.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    0.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    0.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    0.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    0.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    0.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    0.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    0.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    0.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    0.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    0.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    0.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    Work Efficiency Schedule Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Week:Daily,
    Schedule:Week:Daily {1d32741a-0226-41b9-8eeb-5e806ad28731},    !- Name
    NECB-F-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-F-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-F-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-F-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {db1e48e2-1365-48e7-bce2-dd0e44991dd7},    !- Name
    NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-F-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-F-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-F-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-F-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {20b786f0-e6d3-4500-aaae-89bd2def76f3},    !- Name
    sunON_OFF_ALWAYS_OFF 1,    !- Sunday ScheduleDay Name
    wkdON_OFF_ALWAYS_OFF 1,    !- Monday ScheduleDay Name
    wkdON_OFF_ALWAYS_OFF 1,    !- Tuesday ScheduleDay Name
    wkdON_OFF_ALWAYS_OFF 1,    !- Wednesday ScheduleDay Name
    wkdON_OFF_ALWAYS_OFF 1,    !- Thursday ScheduleDay Name
    wkdON_OFF_ALWAYS_OFF 1,    !- Friday ScheduleDay Name
    satON_OFF_ALWAYS_OFF 1,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {446bec77-2dd7-4e7f-ba5f-eeccb3371b2c},    !- Name
    Make-up air unit Occ Sch Sunday,    !- Sunday ScheduleDay Name
    Make-up air unit Occ Sch Monday,    !- Monday ScheduleDay Name
    Make-up air unit Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    Make-up air unit Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    Make-up air unit Occ Sch Thursday,    !- Thursday ScheduleDay Name
    Make-up air unit Occ Sch Friday,    !- Friday ScheduleDay Name
    Make-up air unit Occ Sch Saturday,    !- Saturday ScheduleDay Name
    Make-up air unit Occ Sch Default,    !- Holiday ScheduleDay Name
    Make-up air unit Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Make-up air unit Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Make-up air unit Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    Make-up air unit Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {71bfed25-2988-4202-8e46-11b870371eff},    !- Name
    NECB-C-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {89deb67f-c825-4aed-9cf4-3ca5246845a4},    !- Name
    NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {440b1646-086e-4c26-8841-0060b7b0f0a8},    !- Name
    NECB-B-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0a0b3fd6-fa28-4212-a74a-40d651984137},    !- Name
    NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c69f4cc0-b0be-43dc-8f93-96c1224b4e7e},    !- Name
    VAV with Reheat Occ Sch Sunday,    !- Sunday ScheduleDay Name
    VAV with Reheat Occ Sch Monday,    !- Monday ScheduleDay Name
    VAV with Reheat Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    VAV with Reheat Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    VAV with Reheat Occ Sch Thursday,    !- Thursday ScheduleDay Name
    VAV with Reheat Occ Sch Friday,    !- Friday ScheduleDay Name
    VAV with Reheat Occ Sch Saturday,    !- Saturday ScheduleDay Name
    VAV with Reheat Occ Sch Default,    !- Holiday ScheduleDay Name
    VAV with Reheat Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    VAV with Reheat Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    VAV with Reheat Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    VAV with Reheat Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b65901fb-d473-45a5-8491-a3ecba0b20b1},    !- Name
    NECB-H-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-H-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-H-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-H-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3c03a12d-d786-4dba-b14a-9d3ce3044308},    !- Name
    NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-H-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-H-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-H-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-H-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a25ca855-ec38-49b7-9c20-de7533f12ad6},    !- Name
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0543e17b-3c3e-41b0-b196-7f709eed3dfe},    !- Name
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ab72470c-4f91-431f-a64c-f294d87c07f8},    !- Name
    NECB-E-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-E-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-E-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-E-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c1bac36f-ddf8-45a6-bcbd-59d02b8958c9},    !- Name
    NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-E-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-E-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-E-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-E-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {21793f7b-c037-441b-b942-f89f84a212fe},    !- Name
    Air Velocity Schedule Default,    !- Sunday ScheduleDay Name
    Air Velocity Schedule Default,    !- Monday ScheduleDay Name
    Air Velocity Schedule Default,    !- Tuesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Wednesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Thursday ScheduleDay Name
    Air Velocity Schedule Default,    !- Friday ScheduleDay Name
    Air Velocity Schedule Default,    !- Saturday ScheduleDay Name
    Air Velocity Schedule Default,    !- Holiday ScheduleDay Name
    Air Velocity Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- CustomDay1 ScheduleDay Name
    Air Velocity Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {de0670c6-2f71-40b5-83d7-dab3f6045d52},    !- Name
    Always On Default,        !- Sunday ScheduleDay Name
    Always On Default,        !- Monday ScheduleDay Name
    Always On Default,        !- Tuesday ScheduleDay Name
    Always On Default,        !- Wednesday ScheduleDay Name
    Always On Default,        !- Thursday ScheduleDay Name
    Always On Default,        !- Friday ScheduleDay Name
    Always On Default,        !- Saturday ScheduleDay Name
    Always On Default,        !- Holiday ScheduleDay Name
    Always On Default,        !- SummerDesignDay ScheduleDay Name
    Always On Default,        !- WinterDesignDay ScheduleDay Name
    Always On Default,        !- CustomDay1 ScheduleDay Name
    Always On Default;        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e65294db-3e40-4352-b543-5826a22e0243},    !- Name
    sunCHW Temp 1,            !- Sunday ScheduleDay Name
    wkdCHW Temp 1,            !- Monday ScheduleDay Name
    wkdCHW Temp 1,            !- Tuesday ScheduleDay Name
    wkdCHW Temp 1,            !- Wednesday ScheduleDay Name
    wkdCHW Temp 1,            !- Thursday ScheduleDay Name
    wkdCHW Temp 1,            !- Friday ScheduleDay Name
    satCHW Temp 1,            !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {74e3279c-0468-42c3-9f2d-37dd1816eed5},    !- Name
    Clothing Schedule Default Winter Clothes,    !- Sunday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Monday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Tuesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Wednesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Thursday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Friday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Saturday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Holiday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- SummerDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- WinterDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- CustomDay1 ScheduleDay Name
    Clothing Schedule Default Winter Clothes;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {453cb5f4-b521-4e03-a6cd-efbdbaf7d2a2},    !- Name
    sunCW Temp 1,             !- Sunday ScheduleDay Name
    wkdCW Temp 1,             !- Monday ScheduleDay Name
    wkdCW Temp 1,             !- Tuesday ScheduleDay Name
    wkdCW Temp 1,             !- Wednesday ScheduleDay Name
    wkdCW Temp 1,             !- Thursday ScheduleDay Name
    wkdCW Temp 1,             !- Friday ScheduleDay Name
    satCW Temp 1,             !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1c991df9-4110-40d4-b4c1-4a19c5be3d68},    !- Name
    Economizer Max OA Fraction 100 pct Default,    !- Sunday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Monday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Tuesday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Wednesday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Thursday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Friday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Saturday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Holiday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- SummerDesignDay ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- WinterDesignDay ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- CustomDay1 ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7b7323fa-b6f0-4e5a-84c7-1fe37c32ec5b},    !- Name
    Makeup Air Unit Supply Air Temp Default,    !- Sunday ScheduleDay Name
    Makeup Air Unit Supply Air Temp Default,    !- Monday ScheduleDay Name
    Makeup Air Unit Supply Air Temp Default,    !- Tuesday ScheduleDay Name
    Makeup Air Unit Supply Air Temp Default,    !- Wednesday ScheduleDay Name
    Makeup Air Unit Supply Air Temp Default,    !- Thursday ScheduleDay Name
    Makeup Air Unit Supply Air Temp Default,    !- Friday ScheduleDay Name
    Makeup Air Unit Supply Air Temp Default,    !- Saturday ScheduleDay Name
    Makeup Air Unit Supply Air Temp Default,    !- Holiday ScheduleDay Name
    Makeup Air Unit Supply Air Temp Default,    !- SummerDesignDay ScheduleDay Name
    Makeup Air Unit Supply Air Temp Default,    !- WinterDesignDay ScheduleDay Name
    Makeup Air Unit Supply Air Temp Default,    !- CustomDay1 ScheduleDay Name
    Makeup Air Unit Supply Air Temp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a45e1001-d3a0-426c-8f5e-1ac804615646},    !- Name
    NECB-A-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8dca2404-22cc-4b85-abdb-dbafb89168bc},    !- Name
    NECB-A-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-A-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dc0177ec-a811-4e4c-8b56-50e71182ade5},    !- Name
    NECB-A-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-A-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9289c504-d1a6-4811-b2a6-543245153f31},    !- Name
    NECB-A-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bba0e18a-97de-48de-9dc5-a0a2f41fd5c6},    !- Name
    NECB-Activity Default,    !- Sunday ScheduleDay Name
    NECB-Activity Default,    !- Monday ScheduleDay Name
    NECB-Activity Default,    !- Tuesday ScheduleDay Name
    NECB-Activity Default,    !- Wednesday ScheduleDay Name
    NECB-Activity Default,    !- Thursday ScheduleDay Name
    NECB-Activity Default,    !- Friday ScheduleDay Name
    NECB-Activity Default,    !- Saturday ScheduleDay Name
    NECB-Activity Default,    !- Holiday ScheduleDay Name
    NECB-Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    NECB-Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    NECB-Activity Default,    !- CustomDay1 ScheduleDay Name
    NECB-Activity Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6a89e5c9-1f3e-4101-b57d-3fa40b027a38},    !- Name
    NECB-B-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5b1f9760-2254-470b-9f49-fa6d115fcbae},    !- Name
    NECB-B-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-B-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {baa37a33-b190-42d2-8f12-1fe4d44cf170},    !- Name
    NECB-B-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-B-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ba4ebc2e-7ee3-4f78-90af-8b6fddea524e},    !- Name
    NECB-B-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-B-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-B-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-B-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-B-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fa4ecad6-cc1f-431b-af1a-b87f0b1aa939},    !- Name
    NECB-C-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4a5933c3-5728-487c-9fdd-7bc3c2e3ff0b},    !- Name
    NECB-C-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-C-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1165a185-66a0-473a-8a8e-72a4d0f7480b},    !- Name
    NECB-C-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-C-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-C-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-C-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-C-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-C-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-C-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-C-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5fbb5b1e-93dc-46d1-b001-77770c209290},    !- Name
    NECB-E-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-E-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-E-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-E-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-E-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-E-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-E-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-E-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-E-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-E-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-E-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-E-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a7fe713e-c9c9-48fa-af1a-1cc8ccc12969},    !- Name
    NECB-E-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-E-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-E-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-E-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-E-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-E-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-E-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-E-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-E-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-E-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-E-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-E-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7fd63fb9-c2d6-466b-bb1c-ab404753d42c},    !- Name
    NECB-E-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-E-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-E-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-E-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-E-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-E-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-E-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-E-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-E-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-E-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-E-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-E-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {654f9665-94bf-42e5-a095-0ed4f12b6e93},    !- Name
    NECB-E-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-E-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-E-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-E-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-E-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-E-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-E-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-E-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-E-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-E-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-E-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-E-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {64cc00e6-fc3e-47fb-a87a-2be8fb66ea5a},    !- Name
    NECB-F-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-F-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-F-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-F-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-F-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-F-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-F-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-F-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-F-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-F-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-F-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-F-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3f418b85-4bcf-4c34-94e7-cf9744359eb6},    !- Name
    NECB-F-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-F-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-F-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-F-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-F-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-F-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-F-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-F-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-F-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-F-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-F-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-F-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {082cf94c-e8d2-42a6-ae53-5c138ad0a9f7},    !- Name
    NECB-F-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-F-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-F-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-F-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-F-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-F-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-F-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-F-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-F-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-F-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-F-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-F-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5da11965-4e5e-4e2c-8521-031de441aa94},    !- Name
    NECB-F-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-F-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-F-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-F-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-F-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-F-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-F-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-F-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-F-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-F-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-F-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-F-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {88982171-e230-4830-abf2-069d38c27735},    !- Name
    NECB-H-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-H-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-H-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-H-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-H-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-H-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-H-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-H-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-H-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-H-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-H-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-H-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c4335617-4354-47ae-a61c-f02c141150d0},    !- Name
    NECB-H-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-H-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-H-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-H-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-H-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-H-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-H-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-H-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-H-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-H-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-H-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-H-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {20e8e422-9df7-48c3-bbc5-6346646487e5},    !- Name
    NECB-H-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-H-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-H-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-H-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-H-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-H-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-H-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-H-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-H-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-H-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-H-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-H-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bdeb3215-4daa-4233-853d-a5057f3b62f1},    !- Name
    NECB-H-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-H-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-H-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-H-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-H-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-H-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-H-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-H-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-H-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-H-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-H-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-H-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a1483fce-5ea8-41f7-b9a8-7681747f88f7},    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 6,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e8eca5b2-7ed4-4866-9039-9e11fefcbd1c},    !- Name
    Schedule Day 15,          !- Sunday ScheduleDay Name
    Schedule Day 15,          !- Monday ScheduleDay Name
    Schedule Day 15,          !- Tuesday ScheduleDay Name
    Schedule Day 15,          !- Wednesday ScheduleDay Name
    Schedule Day 15,          !- Thursday ScheduleDay Name
    Schedule Day 15,          !- Friday ScheduleDay Name
    Schedule Day 15,          !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    Schedule Day 15,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 15,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {329c654f-f54f-4b20-ba90-b12006b0db6b},    !- Name
    Schedule Day 105,         !- Sunday ScheduleDay Name
    Schedule Day 105,         !- Monday ScheduleDay Name
    Schedule Day 105,         !- Tuesday ScheduleDay Name
    Schedule Day 105,         !- Wednesday ScheduleDay Name
    Schedule Day 105,         !- Thursday ScheduleDay Name
    Schedule Day 105,         !- Friday ScheduleDay Name
    Schedule Day 105,         !- Saturday ScheduleDay Name
    Schedule Day 105,         !- Holiday ScheduleDay Name
    Schedule Day 105,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 105,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 105,         !- CustomDay1 ScheduleDay Name
    Schedule Day 105;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {74158ba9-8d16-4c78-b63b-9ef5d69cd1f4},    !- Name
    Schedule Day 106,         !- Sunday ScheduleDay Name
    Schedule Day 106,         !- Monday ScheduleDay Name
    Schedule Day 106,         !- Tuesday ScheduleDay Name
    Schedule Day 106,         !- Wednesday ScheduleDay Name
    Schedule Day 106,         !- Thursday ScheduleDay Name
    Schedule Day 106,         !- Friday ScheduleDay Name
    Schedule Day 106,         !- Saturday ScheduleDay Name
    Schedule Day 106,         !- Holiday ScheduleDay Name
    Schedule Day 106,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 106,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 106,         !- CustomDay1 ScheduleDay Name
    Schedule Day 106;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fc8097db-a18e-421d-b9c7-bcf5830ab4b0},    !- Name
    Schedule Day 107,         !- Sunday ScheduleDay Name
    Schedule Day 107,         !- Monday ScheduleDay Name
    Schedule Day 107,         !- Tuesday ScheduleDay Name
    Schedule Day 107,         !- Wednesday ScheduleDay Name
    Schedule Day 107,         !- Thursday ScheduleDay Name
    Schedule Day 107,         !- Friday ScheduleDay Name
    Schedule Day 107,         !- Saturday ScheduleDay Name
    Schedule Day 107,         !- Holiday ScheduleDay Name
    Schedule Day 107,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 107,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 107,         !- CustomDay1 ScheduleDay Name
    Schedule Day 107;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {32b1bc06-3995-4b1f-b061-c6f154f712ca},    !- Name
    Schedule Day 108,         !- Sunday ScheduleDay Name
    Schedule Day 108,         !- Monday ScheduleDay Name
    Schedule Day 108,         !- Tuesday ScheduleDay Name
    Schedule Day 108,         !- Wednesday ScheduleDay Name
    Schedule Day 108,         !- Thursday ScheduleDay Name
    Schedule Day 108,         !- Friday ScheduleDay Name
    Schedule Day 108,         !- Saturday ScheduleDay Name
    Schedule Day 108,         !- Holiday ScheduleDay Name
    Schedule Day 108,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 108,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 108,         !- CustomDay1 ScheduleDay Name
    Schedule Day 108;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {45a510eb-ff65-45f1-99e4-d574beaa2d79},    !- Name
    Schedule Day 109,         !- Sunday ScheduleDay Name
    Schedule Day 109,         !- Monday ScheduleDay Name
    Schedule Day 109,         !- Tuesday ScheduleDay Name
    Schedule Day 109,         !- Wednesday ScheduleDay Name
    Schedule Day 109,         !- Thursday ScheduleDay Name
    Schedule Day 109,         !- Friday ScheduleDay Name
    Schedule Day 109,         !- Saturday ScheduleDay Name
    Schedule Day 109,         !- Holiday ScheduleDay Name
    Schedule Day 109,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 109,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 109,         !- CustomDay1 ScheduleDay Name
    Schedule Day 109;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2c95c8c4-ad0d-4c3c-aa84-3cf6418b6d91},    !- Name
    Schedule Day 110,         !- Sunday ScheduleDay Name
    Schedule Day 110,         !- Monday ScheduleDay Name
    Schedule Day 110,         !- Tuesday ScheduleDay Name
    Schedule Day 110,         !- Wednesday ScheduleDay Name
    Schedule Day 110,         !- Thursday ScheduleDay Name
    Schedule Day 110,         !- Friday ScheduleDay Name
    Schedule Day 110,         !- Saturday ScheduleDay Name
    Schedule Day 110,         !- Holiday ScheduleDay Name
    Schedule Day 110,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 110,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 110,         !- CustomDay1 ScheduleDay Name
    Schedule Day 110;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a38b2343-e36a-426e-8e57-e7d73d9c457c},    !- Name
    Schedule Day 111,         !- Sunday ScheduleDay Name
    Schedule Day 111,         !- Monday ScheduleDay Name
    Schedule Day 111,         !- Tuesday ScheduleDay Name
    Schedule Day 111,         !- Wednesday ScheduleDay Name
    Schedule Day 111,         !- Thursday ScheduleDay Name
    Schedule Day 111,         !- Friday ScheduleDay Name
    Schedule Day 111,         !- Saturday ScheduleDay Name
    Schedule Day 111,         !- Holiday ScheduleDay Name
    Schedule Day 111,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 111,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 111,         !- CustomDay1 ScheduleDay Name
    Schedule Day 111;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d7f6b07a-1519-4ca1-8596-31fadf8dbd22},    !- Name
    Schedule Day 112,         !- Sunday ScheduleDay Name
    Schedule Day 112,         !- Monday ScheduleDay Name
    Schedule Day 112,         !- Tuesday ScheduleDay Name
    Schedule Day 112,         !- Wednesday ScheduleDay Name
    Schedule Day 112,         !- Thursday ScheduleDay Name
    Schedule Day 112,         !- Friday ScheduleDay Name
    Schedule Day 112,         !- Saturday ScheduleDay Name
    Schedule Day 112,         !- Holiday ScheduleDay Name
    Schedule Day 112,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 112,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 112,         !- CustomDay1 ScheduleDay Name
    Schedule Day 112;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f08e8c8e-6b6b-4b93-a75b-d5c65d678040},    !- Name
    Schedule Day 113,         !- Sunday ScheduleDay Name
    Schedule Day 113,         !- Monday ScheduleDay Name
    Schedule Day 113,         !- Tuesday ScheduleDay Name
    Schedule Day 113,         !- Wednesday ScheduleDay Name
    Schedule Day 113,         !- Thursday ScheduleDay Name
    Schedule Day 113,         !- Friday ScheduleDay Name
    Schedule Day 113,         !- Saturday ScheduleDay Name
    Schedule Day 113,         !- Holiday ScheduleDay Name
    Schedule Day 113,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 113,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 113,         !- CustomDay1 ScheduleDay Name
    Schedule Day 113;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f2e1efde-3e6e-45a9-8b10-bf443bd49630},    !- Name
    Schedule Day 114,         !- Sunday ScheduleDay Name
    Schedule Day 114,         !- Monday ScheduleDay Name
    Schedule Day 114,         !- Tuesday ScheduleDay Name
    Schedule Day 114,         !- Wednesday ScheduleDay Name
    Schedule Day 114,         !- Thursday ScheduleDay Name
    Schedule Day 114,         !- Friday ScheduleDay Name
    Schedule Day 114,         !- Saturday ScheduleDay Name
    Schedule Day 114,         !- Holiday ScheduleDay Name
    Schedule Day 114,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 114,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 114,         !- CustomDay1 ScheduleDay Name
    Schedule Day 114;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1bc299cc-633d-4dc3-b0af-31a9c3e72457},    !- Name
    Schedule Day 16,          !- Sunday ScheduleDay Name
    Schedule Day 16,          !- Monday ScheduleDay Name
    Schedule Day 16,          !- Tuesday ScheduleDay Name
    Schedule Day 16,          !- Wednesday ScheduleDay Name
    Schedule Day 16,          !- Thursday ScheduleDay Name
    Schedule Day 16,          !- Friday ScheduleDay Name
    Schedule Day 16,          !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    Schedule Day 16,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 16,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {621b8668-4461-48f9-a0a8-b4406924dacf},    !- Name
    Schedule Day 115,         !- Sunday ScheduleDay Name
    Schedule Day 115,         !- Monday ScheduleDay Name
    Schedule Day 115,         !- Tuesday ScheduleDay Name
    Schedule Day 115,         !- Wednesday ScheduleDay Name
    Schedule Day 115,         !- Thursday ScheduleDay Name
    Schedule Day 115,         !- Friday ScheduleDay Name
    Schedule Day 115,         !- Saturday ScheduleDay Name
    Schedule Day 115,         !- Holiday ScheduleDay Name
    Schedule Day 115,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 115,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 115,         !- CustomDay1 ScheduleDay Name
    Schedule Day 115;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c2a9ad5c-2b2f-4f10-a1ab-288f048494a1},    !- Name
    Schedule Day 116,         !- Sunday ScheduleDay Name
    Schedule Day 116,         !- Monday ScheduleDay Name
    Schedule Day 116,         !- Tuesday ScheduleDay Name
    Schedule Day 116,         !- Wednesday ScheduleDay Name
    Schedule Day 116,         !- Thursday ScheduleDay Name
    Schedule Day 116,         !- Friday ScheduleDay Name
    Schedule Day 116,         !- Saturday ScheduleDay Name
    Schedule Day 116,         !- Holiday ScheduleDay Name
    Schedule Day 116,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 116,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 116,         !- CustomDay1 ScheduleDay Name
    Schedule Day 116;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {65275495-5d6e-4e20-85ec-f825d554b5a6},    !- Name
    Schedule Day 117,         !- Sunday ScheduleDay Name
    Schedule Day 117,         !- Monday ScheduleDay Name
    Schedule Day 117,         !- Tuesday ScheduleDay Name
    Schedule Day 117,         !- Wednesday ScheduleDay Name
    Schedule Day 117,         !- Thursday ScheduleDay Name
    Schedule Day 117,         !- Friday ScheduleDay Name
    Schedule Day 117,         !- Saturday ScheduleDay Name
    Schedule Day 117,         !- Holiday ScheduleDay Name
    Schedule Day 117,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 117,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 117,         !- CustomDay1 ScheduleDay Name
    Schedule Day 117;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6a74b0d7-05d5-467b-a6b3-74f41e5b607c},    !- Name
    Schedule Day 118,         !- Sunday ScheduleDay Name
    Schedule Day 118,         !- Monday ScheduleDay Name
    Schedule Day 118,         !- Tuesday ScheduleDay Name
    Schedule Day 118,         !- Wednesday ScheduleDay Name
    Schedule Day 118,         !- Thursday ScheduleDay Name
    Schedule Day 118,         !- Friday ScheduleDay Name
    Schedule Day 118,         !- Saturday ScheduleDay Name
    Schedule Day 118,         !- Holiday ScheduleDay Name
    Schedule Day 118,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 118,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 118,         !- CustomDay1 ScheduleDay Name
    Schedule Day 118;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e09c6ecf-b133-48ec-91a2-e6b71724da4a},    !- Name
    Schedule Day 119,         !- Sunday ScheduleDay Name
    Schedule Day 119,         !- Monday ScheduleDay Name
    Schedule Day 119,         !- Tuesday ScheduleDay Name
    Schedule Day 119,         !- Wednesday ScheduleDay Name
    Schedule Day 119,         !- Thursday ScheduleDay Name
    Schedule Day 119,         !- Friday ScheduleDay Name
    Schedule Day 119,         !- Saturday ScheduleDay Name
    Schedule Day 119,         !- Holiday ScheduleDay Name
    Schedule Day 119,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 119,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 119,         !- CustomDay1 ScheduleDay Name
    Schedule Day 119;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {239561a8-564b-43d0-a63a-db51ba08f6d0},    !- Name
    Schedule Day 120,         !- Sunday ScheduleDay Name
    Schedule Day 120,         !- Monday ScheduleDay Name
    Schedule Day 120,         !- Tuesday ScheduleDay Name
    Schedule Day 120,         !- Wednesday ScheduleDay Name
    Schedule Day 120,         !- Thursday ScheduleDay Name
    Schedule Day 120,         !- Friday ScheduleDay Name
    Schedule Day 120,         !- Saturday ScheduleDay Name
    Schedule Day 120,         !- Holiday ScheduleDay Name
    Schedule Day 120,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 120,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 120,         !- CustomDay1 ScheduleDay Name
    Schedule Day 120;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5b9b6ce4-f199-44d4-9ba4-03249ce05260},    !- Name
    Schedule Day 121,         !- Sunday ScheduleDay Name
    Schedule Day 121,         !- Monday ScheduleDay Name
    Schedule Day 121,         !- Tuesday ScheduleDay Name
    Schedule Day 121,         !- Wednesday ScheduleDay Name
    Schedule Day 121,         !- Thursday ScheduleDay Name
    Schedule Day 121,         !- Friday ScheduleDay Name
    Schedule Day 121,         !- Saturday ScheduleDay Name
    Schedule Day 121,         !- Holiday ScheduleDay Name
    Schedule Day 121,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 121,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 121,         !- CustomDay1 ScheduleDay Name
    Schedule Day 121;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {32a93aae-4238-4507-90d5-b14582699d21},    !- Name
    Schedule Day 122,         !- Sunday ScheduleDay Name
    Schedule Day 122,         !- Monday ScheduleDay Name
    Schedule Day 122,         !- Tuesday ScheduleDay Name
    Schedule Day 122,         !- Wednesday ScheduleDay Name
    Schedule Day 122,         !- Thursday ScheduleDay Name
    Schedule Day 122,         !- Friday ScheduleDay Name
    Schedule Day 122,         !- Saturday ScheduleDay Name
    Schedule Day 122,         !- Holiday ScheduleDay Name
    Schedule Day 122,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 122,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 122,         !- CustomDay1 ScheduleDay Name
    Schedule Day 122;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fdcdc7ba-96eb-4c81-8262-ef4d036604ba},    !- Name
    Schedule Day 123,         !- Sunday ScheduleDay Name
    Schedule Day 123,         !- Monday ScheduleDay Name
    Schedule Day 123,         !- Tuesday ScheduleDay Name
    Schedule Day 123,         !- Wednesday ScheduleDay Name
    Schedule Day 123,         !- Thursday ScheduleDay Name
    Schedule Day 123,         !- Friday ScheduleDay Name
    Schedule Day 123,         !- Saturday ScheduleDay Name
    Schedule Day 123,         !- Holiday ScheduleDay Name
    Schedule Day 123,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 123,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 123,         !- CustomDay1 ScheduleDay Name
    Schedule Day 123;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c801e77a-1020-4c19-a901-ef42d92c739e},    !- Name
    Schedule Day 124,         !- Sunday ScheduleDay Name
    Schedule Day 124,         !- Monday ScheduleDay Name
    Schedule Day 124,         !- Tuesday ScheduleDay Name
    Schedule Day 124,         !- Wednesday ScheduleDay Name
    Schedule Day 124,         !- Thursday ScheduleDay Name
    Schedule Day 124,         !- Friday ScheduleDay Name
    Schedule Day 124,         !- Saturday ScheduleDay Name
    Schedule Day 124,         !- Holiday ScheduleDay Name
    Schedule Day 124,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 124,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 124,         !- CustomDay1 ScheduleDay Name
    Schedule Day 124;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0633ebe0-1dd8-4a7f-8cde-68aa0b70fa44},    !- Name
    Schedule Day 17,          !- Sunday ScheduleDay Name
    Schedule Day 17,          !- Monday ScheduleDay Name
    Schedule Day 17,          !- Tuesday ScheduleDay Name
    Schedule Day 17,          !- Wednesday ScheduleDay Name
    Schedule Day 17,          !- Thursday ScheduleDay Name
    Schedule Day 17,          !- Friday ScheduleDay Name
    Schedule Day 17,          !- Saturday ScheduleDay Name
    Schedule Day 17,          !- Holiday ScheduleDay Name
    Schedule Day 17,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 17,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 17,          !- CustomDay1 ScheduleDay Name
    Schedule Day 17;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {be482a59-c038-44e5-aca8-35118d02e891},    !- Name
    Schedule Day 125,         !- Sunday ScheduleDay Name
    Schedule Day 125,         !- Monday ScheduleDay Name
    Schedule Day 125,         !- Tuesday ScheduleDay Name
    Schedule Day 125,         !- Wednesday ScheduleDay Name
    Schedule Day 125,         !- Thursday ScheduleDay Name
    Schedule Day 125,         !- Friday ScheduleDay Name
    Schedule Day 125,         !- Saturday ScheduleDay Name
    Schedule Day 125,         !- Holiday ScheduleDay Name
    Schedule Day 125,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 125,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 125,         !- CustomDay1 ScheduleDay Name
    Schedule Day 125;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9409a754-4334-4766-9f88-b74a1083b407},    !- Name
    Schedule Day 126,         !- Sunday ScheduleDay Name
    Schedule Day 126,         !- Monday ScheduleDay Name
    Schedule Day 126,         !- Tuesday ScheduleDay Name
    Schedule Day 126,         !- Wednesday ScheduleDay Name
    Schedule Day 126,         !- Thursday ScheduleDay Name
    Schedule Day 126,         !- Friday ScheduleDay Name
    Schedule Day 126,         !- Saturday ScheduleDay Name
    Schedule Day 126,         !- Holiday ScheduleDay Name
    Schedule Day 126,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 126,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 126,         !- CustomDay1 ScheduleDay Name
    Schedule Day 126;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0a6c9925-00b2-4846-9bbb-b48d4988cac3},    !- Name
    Schedule Day 127,         !- Sunday ScheduleDay Name
    Schedule Day 127,         !- Monday ScheduleDay Name
    Schedule Day 127,         !- Tuesday ScheduleDay Name
    Schedule Day 127,         !- Wednesday ScheduleDay Name
    Schedule Day 127,         !- Thursday ScheduleDay Name
    Schedule Day 127,         !- Friday ScheduleDay Name
    Schedule Day 127,         !- Saturday ScheduleDay Name
    Schedule Day 127,         !- Holiday ScheduleDay Name
    Schedule Day 127,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 127,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 127,         !- CustomDay1 ScheduleDay Name
    Schedule Day 127;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {50018d8d-14fb-4a1a-b75d-4560f32a3e5e},    !- Name
    Schedule Day 128,         !- Sunday ScheduleDay Name
    Schedule Day 128,         !- Monday ScheduleDay Name
    Schedule Day 128,         !- Tuesday ScheduleDay Name
    Schedule Day 128,         !- Wednesday ScheduleDay Name
    Schedule Day 128,         !- Thursday ScheduleDay Name
    Schedule Day 128,         !- Friday ScheduleDay Name
    Schedule Day 128,         !- Saturday ScheduleDay Name
    Schedule Day 128,         !- Holiday ScheduleDay Name
    Schedule Day 128,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 128,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 128,         !- CustomDay1 ScheduleDay Name
    Schedule Day 128;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a1f2955a-229e-4e80-9c54-b5e210477105},    !- Name
    Schedule Day 129,         !- Sunday ScheduleDay Name
    Schedule Day 129,         !- Monday ScheduleDay Name
    Schedule Day 129,         !- Tuesday ScheduleDay Name
    Schedule Day 129,         !- Wednesday ScheduleDay Name
    Schedule Day 129,         !- Thursday ScheduleDay Name
    Schedule Day 129,         !- Friday ScheduleDay Name
    Schedule Day 129,         !- Saturday ScheduleDay Name
    Schedule Day 129,         !- Holiday ScheduleDay Name
    Schedule Day 129,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 129,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 129,         !- CustomDay1 ScheduleDay Name
    Schedule Day 129;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b832231b-db7e-4af0-b9cf-716bd143c69e},    !- Name
    Schedule Day 130,         !- Sunday ScheduleDay Name
    Schedule Day 130,         !- Monday ScheduleDay Name
    Schedule Day 130,         !- Tuesday ScheduleDay Name
    Schedule Day 130,         !- Wednesday ScheduleDay Name
    Schedule Day 130,         !- Thursday ScheduleDay Name
    Schedule Day 130,         !- Friday ScheduleDay Name
    Schedule Day 130,         !- Saturday ScheduleDay Name
    Schedule Day 130,         !- Holiday ScheduleDay Name
    Schedule Day 130,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 130,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 130,         !- CustomDay1 ScheduleDay Name
    Schedule Day 130;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {124b021b-7140-48cd-84aa-b999d3331000},    !- Name
    Schedule Day 131,         !- Sunday ScheduleDay Name
    Schedule Day 131,         !- Monday ScheduleDay Name
    Schedule Day 131,         !- Tuesday ScheduleDay Name
    Schedule Day 131,         !- Wednesday ScheduleDay Name
    Schedule Day 131,         !- Thursday ScheduleDay Name
    Schedule Day 131,         !- Friday ScheduleDay Name
    Schedule Day 131,         !- Saturday ScheduleDay Name
    Schedule Day 131,         !- Holiday ScheduleDay Name
    Schedule Day 131,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 131,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 131,         !- CustomDay1 ScheduleDay Name
    Schedule Day 131;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1854ac14-793b-4f1c-bffe-e654b50aa5b3},    !- Name
    Schedule Day 132,         !- Sunday ScheduleDay Name
    Schedule Day 132,         !- Monday ScheduleDay Name
    Schedule Day 132,         !- Tuesday ScheduleDay Name
    Schedule Day 132,         !- Wednesday ScheduleDay Name
    Schedule Day 132,         !- Thursday ScheduleDay Name
    Schedule Day 132,         !- Friday ScheduleDay Name
    Schedule Day 132,         !- Saturday ScheduleDay Name
    Schedule Day 132,         !- Holiday ScheduleDay Name
    Schedule Day 132,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 132,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 132,         !- CustomDay1 ScheduleDay Name
    Schedule Day 132;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c66d7bac-c58a-4be4-bb74-35466cfa62db},    !- Name
    Schedule Day 133,         !- Sunday ScheduleDay Name
    Schedule Day 133,         !- Monday ScheduleDay Name
    Schedule Day 133,         !- Tuesday ScheduleDay Name
    Schedule Day 133,         !- Wednesday ScheduleDay Name
    Schedule Day 133,         !- Thursday ScheduleDay Name
    Schedule Day 133,         !- Friday ScheduleDay Name
    Schedule Day 133,         !- Saturday ScheduleDay Name
    Schedule Day 133,         !- Holiday ScheduleDay Name
    Schedule Day 133,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 133,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 133,         !- CustomDay1 ScheduleDay Name
    Schedule Day 133;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {de7f53bd-cc1d-4bcd-8a7f-a196e5ab6135},    !- Name
    Schedule Day 134,         !- Sunday ScheduleDay Name
    Schedule Day 134,         !- Monday ScheduleDay Name
    Schedule Day 134,         !- Tuesday ScheduleDay Name
    Schedule Day 134,         !- Wednesday ScheduleDay Name
    Schedule Day 134,         !- Thursday ScheduleDay Name
    Schedule Day 134,         !- Friday ScheduleDay Name
    Schedule Day 134,         !- Saturday ScheduleDay Name
    Schedule Day 134,         !- Holiday ScheduleDay Name
    Schedule Day 134,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 134,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 134,         !- CustomDay1 ScheduleDay Name
    Schedule Day 134;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b2cf0c6d-ca0d-4233-8f2e-bfd19780f3af},    !- Name
    Schedule Day 18,          !- Sunday ScheduleDay Name
    Schedule Day 18,          !- Monday ScheduleDay Name
    Schedule Day 18,          !- Tuesday ScheduleDay Name
    Schedule Day 18,          !- Wednesday ScheduleDay Name
    Schedule Day 18,          !- Thursday ScheduleDay Name
    Schedule Day 18,          !- Friday ScheduleDay Name
    Schedule Day 18,          !- Saturday ScheduleDay Name
    Schedule Day 18,          !- Holiday ScheduleDay Name
    Schedule Day 18,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 18,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 18,          !- CustomDay1 ScheduleDay Name
    Schedule Day 18;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b382afcc-efba-46d3-bed3-301dd3dfa25e},    !- Name
    Schedule Day 135,         !- Sunday ScheduleDay Name
    Schedule Day 135,         !- Monday ScheduleDay Name
    Schedule Day 135,         !- Tuesday ScheduleDay Name
    Schedule Day 135,         !- Wednesday ScheduleDay Name
    Schedule Day 135,         !- Thursday ScheduleDay Name
    Schedule Day 135,         !- Friday ScheduleDay Name
    Schedule Day 135,         !- Saturday ScheduleDay Name
    Schedule Day 135,         !- Holiday ScheduleDay Name
    Schedule Day 135,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 135,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 135,         !- CustomDay1 ScheduleDay Name
    Schedule Day 135;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {25928065-425a-4f0c-bfd3-cef135958802},    !- Name
    Schedule Day 136,         !- Sunday ScheduleDay Name
    Schedule Day 136,         !- Monday ScheduleDay Name
    Schedule Day 136,         !- Tuesday ScheduleDay Name
    Schedule Day 136,         !- Wednesday ScheduleDay Name
    Schedule Day 136,         !- Thursday ScheduleDay Name
    Schedule Day 136,         !- Friday ScheduleDay Name
    Schedule Day 136,         !- Saturday ScheduleDay Name
    Schedule Day 136,         !- Holiday ScheduleDay Name
    Schedule Day 136,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 136,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 136,         !- CustomDay1 ScheduleDay Name
    Schedule Day 136;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1185eceb-79a5-40f2-9575-adb846bdfc44},    !- Name
    Schedule Day 137,         !- Sunday ScheduleDay Name
    Schedule Day 137,         !- Monday ScheduleDay Name
    Schedule Day 137,         !- Tuesday ScheduleDay Name
    Schedule Day 137,         !- Wednesday ScheduleDay Name
    Schedule Day 137,         !- Thursday ScheduleDay Name
    Schedule Day 137,         !- Friday ScheduleDay Name
    Schedule Day 137,         !- Saturday ScheduleDay Name
    Schedule Day 137,         !- Holiday ScheduleDay Name
    Schedule Day 137,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 137,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 137,         !- CustomDay1 ScheduleDay Name
    Schedule Day 137;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dcc1d01b-d035-4cba-9647-008bfd4f3ba5},    !- Name
    Schedule Day 138,         !- Sunday ScheduleDay Name
    Schedule Day 138,         !- Monday ScheduleDay Name
    Schedule Day 138,         !- Tuesday ScheduleDay Name
    Schedule Day 138,         !- Wednesday ScheduleDay Name
    Schedule Day 138,         !- Thursday ScheduleDay Name
    Schedule Day 138,         !- Friday ScheduleDay Name
    Schedule Day 138,         !- Saturday ScheduleDay Name
    Schedule Day 138,         !- Holiday ScheduleDay Name
    Schedule Day 138,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 138,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 138,         !- CustomDay1 ScheduleDay Name
    Schedule Day 138;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2f362375-8012-4a57-9ab3-def65c7782fb},    !- Name
    Schedule Day 139,         !- Sunday ScheduleDay Name
    Schedule Day 139,         !- Monday ScheduleDay Name
    Schedule Day 139,         !- Tuesday ScheduleDay Name
    Schedule Day 139,         !- Wednesday ScheduleDay Name
    Schedule Day 139,         !- Thursday ScheduleDay Name
    Schedule Day 139,         !- Friday ScheduleDay Name
    Schedule Day 139,         !- Saturday ScheduleDay Name
    Schedule Day 139,         !- Holiday ScheduleDay Name
    Schedule Day 139,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 139,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 139,         !- CustomDay1 ScheduleDay Name
    Schedule Day 139;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2ca918ac-d2fa-4733-a56f-cdb5417c0bf5},    !- Name
    Schedule Day 140,         !- Sunday ScheduleDay Name
    Schedule Day 140,         !- Monday ScheduleDay Name
    Schedule Day 140,         !- Tuesday ScheduleDay Name
    Schedule Day 140,         !- Wednesday ScheduleDay Name
    Schedule Day 140,         !- Thursday ScheduleDay Name
    Schedule Day 140,         !- Friday ScheduleDay Name
    Schedule Day 140,         !- Saturday ScheduleDay Name
    Schedule Day 140,         !- Holiday ScheduleDay Name
    Schedule Day 140,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 140,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 140,         !- CustomDay1 ScheduleDay Name
    Schedule Day 140;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6f10edc1-b0ff-4cdd-ad84-ac0f2004033f},    !- Name
    Schedule Day 141,         !- Sunday ScheduleDay Name
    Schedule Day 141,         !- Monday ScheduleDay Name
    Schedule Day 141,         !- Tuesday ScheduleDay Name
    Schedule Day 141,         !- Wednesday ScheduleDay Name
    Schedule Day 141,         !- Thursday ScheduleDay Name
    Schedule Day 141,         !- Friday ScheduleDay Name
    Schedule Day 141,         !- Saturday ScheduleDay Name
    Schedule Day 141,         !- Holiday ScheduleDay Name
    Schedule Day 141,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 141,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 141,         !- CustomDay1 ScheduleDay Name
    Schedule Day 141;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {86978a5e-76a9-4469-bd46-c65c4646f903},    !- Name
    Schedule Day 142,         !- Sunday ScheduleDay Name
    Schedule Day 142,         !- Monday ScheduleDay Name
    Schedule Day 142,         !- Tuesday ScheduleDay Name
    Schedule Day 142,         !- Wednesday ScheduleDay Name
    Schedule Day 142,         !- Thursday ScheduleDay Name
    Schedule Day 142,         !- Friday ScheduleDay Name
    Schedule Day 142,         !- Saturday ScheduleDay Name
    Schedule Day 142,         !- Holiday ScheduleDay Name
    Schedule Day 142,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 142,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 142,         !- CustomDay1 ScheduleDay Name
    Schedule Day 142;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {81b7d670-aecf-4aae-8562-9d2d1bc77baf},    !- Name
    Schedule Day 143,         !- Sunday ScheduleDay Name
    Schedule Day 143,         !- Monday ScheduleDay Name
    Schedule Day 143,         !- Tuesday ScheduleDay Name
    Schedule Day 143,         !- Wednesday ScheduleDay Name
    Schedule Day 143,         !- Thursday ScheduleDay Name
    Schedule Day 143,         !- Friday ScheduleDay Name
    Schedule Day 143,         !- Saturday ScheduleDay Name
    Schedule Day 143,         !- Holiday ScheduleDay Name
    Schedule Day 143,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 143,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 143,         !- CustomDay1 ScheduleDay Name
    Schedule Day 143;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dba6bd89-ff08-42ea-8f90-496a7f468d5e},    !- Name
    Schedule Day 144,         !- Sunday ScheduleDay Name
    Schedule Day 144,         !- Monday ScheduleDay Name
    Schedule Day 144,         !- Tuesday ScheduleDay Name
    Schedule Day 144,         !- Wednesday ScheduleDay Name
    Schedule Day 144,         !- Thursday ScheduleDay Name
    Schedule Day 144,         !- Friday ScheduleDay Name
    Schedule Day 144,         !- Saturday ScheduleDay Name
    Schedule Day 144,         !- Holiday ScheduleDay Name
    Schedule Day 144,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 144,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 144,         !- CustomDay1 ScheduleDay Name
    Schedule Day 144;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {86108c69-a952-424b-bf77-f03884fb1125},    !- Name
    Schedule Day 19,          !- Sunday ScheduleDay Name
    Schedule Day 19,          !- Monday ScheduleDay Name
    Schedule Day 19,          !- Tuesday ScheduleDay Name
    Schedule Day 19,          !- Wednesday ScheduleDay Name
    Schedule Day 19,          !- Thursday ScheduleDay Name
    Schedule Day 19,          !- Friday ScheduleDay Name
    Schedule Day 19,          !- Saturday ScheduleDay Name
    Schedule Day 19,          !- Holiday ScheduleDay Name
    Schedule Day 19,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 19,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 19,          !- CustomDay1 ScheduleDay Name
    Schedule Day 19;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a22da683-c3dc-40ef-967c-4feafe0df090},    !- Name
    Schedule Day 145,         !- Sunday ScheduleDay Name
    Schedule Day 145,         !- Monday ScheduleDay Name
    Schedule Day 145,         !- Tuesday ScheduleDay Name
    Schedule Day 145,         !- Wednesday ScheduleDay Name
    Schedule Day 145,         !- Thursday ScheduleDay Name
    Schedule Day 145,         !- Friday ScheduleDay Name
    Schedule Day 145,         !- Saturday ScheduleDay Name
    Schedule Day 145,         !- Holiday ScheduleDay Name
    Schedule Day 145,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 145,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 145,         !- CustomDay1 ScheduleDay Name
    Schedule Day 145;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {090defd6-b63c-42de-b49c-5a32a5f87b4d},    !- Name
    Schedule Day 146,         !- Sunday ScheduleDay Name
    Schedule Day 146,         !- Monday ScheduleDay Name
    Schedule Day 146,         !- Tuesday ScheduleDay Name
    Schedule Day 146,         !- Wednesday ScheduleDay Name
    Schedule Day 146,         !- Thursday ScheduleDay Name
    Schedule Day 146,         !- Friday ScheduleDay Name
    Schedule Day 146,         !- Saturday ScheduleDay Name
    Schedule Day 146,         !- Holiday ScheduleDay Name
    Schedule Day 146,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 146,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 146,         !- CustomDay1 ScheduleDay Name
    Schedule Day 146;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8998f795-323e-4db3-891a-49d42f10ce68},    !- Name
    Schedule Day 147,         !- Sunday ScheduleDay Name
    Schedule Day 147,         !- Monday ScheduleDay Name
    Schedule Day 147,         !- Tuesday ScheduleDay Name
    Schedule Day 147,         !- Wednesday ScheduleDay Name
    Schedule Day 147,         !- Thursday ScheduleDay Name
    Schedule Day 147,         !- Friday ScheduleDay Name
    Schedule Day 147,         !- Saturday ScheduleDay Name
    Schedule Day 147,         !- Holiday ScheduleDay Name
    Schedule Day 147,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 147,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 147,         !- CustomDay1 ScheduleDay Name
    Schedule Day 147;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2a8398f9-8af8-456e-b7bf-a72ed89c0afa},    !- Name
    Schedule Day 148,         !- Sunday ScheduleDay Name
    Schedule Day 148,         !- Monday ScheduleDay Name
    Schedule Day 148,         !- Tuesday ScheduleDay Name
    Schedule Day 148,         !- Wednesday ScheduleDay Name
    Schedule Day 148,         !- Thursday ScheduleDay Name
    Schedule Day 148,         !- Friday ScheduleDay Name
    Schedule Day 148,         !- Saturday ScheduleDay Name
    Schedule Day 148,         !- Holiday ScheduleDay Name
    Schedule Day 148,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 148,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 148,         !- CustomDay1 ScheduleDay Name
    Schedule Day 148;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {82e1997b-facb-405d-a5f4-ed778e064bf1},    !- Name
    Schedule Day 149,         !- Sunday ScheduleDay Name
    Schedule Day 149,         !- Monday ScheduleDay Name
    Schedule Day 149,         !- Tuesday ScheduleDay Name
    Schedule Day 149,         !- Wednesday ScheduleDay Name
    Schedule Day 149,         !- Thursday ScheduleDay Name
    Schedule Day 149,         !- Friday ScheduleDay Name
    Schedule Day 149,         !- Saturday ScheduleDay Name
    Schedule Day 149,         !- Holiday ScheduleDay Name
    Schedule Day 149,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 149,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 149,         !- CustomDay1 ScheduleDay Name
    Schedule Day 149;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ec0369c9-1718-4bbf-a7a3-0215b7d224a4},    !- Name
    Schedule Day 150,         !- Sunday ScheduleDay Name
    Schedule Day 150,         !- Monday ScheduleDay Name
    Schedule Day 150,         !- Tuesday ScheduleDay Name
    Schedule Day 150,         !- Wednesday ScheduleDay Name
    Schedule Day 150,         !- Thursday ScheduleDay Name
    Schedule Day 150,         !- Friday ScheduleDay Name
    Schedule Day 150,         !- Saturday ScheduleDay Name
    Schedule Day 150,         !- Holiday ScheduleDay Name
    Schedule Day 150,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 150,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 150,         !- CustomDay1 ScheduleDay Name
    Schedule Day 150;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b7b113d5-5c26-41c4-aa4b-57f0911484a5},    !- Name
    Schedule Day 151,         !- Sunday ScheduleDay Name
    Schedule Day 151,         !- Monday ScheduleDay Name
    Schedule Day 151,         !- Tuesday ScheduleDay Name
    Schedule Day 151,         !- Wednesday ScheduleDay Name
    Schedule Day 151,         !- Thursday ScheduleDay Name
    Schedule Day 151,         !- Friday ScheduleDay Name
    Schedule Day 151,         !- Saturday ScheduleDay Name
    Schedule Day 151,         !- Holiday ScheduleDay Name
    Schedule Day 151,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 151,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 151,         !- CustomDay1 ScheduleDay Name
    Schedule Day 151;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7410282e-12a9-4097-81c9-2c790f295eca},    !- Name
    Schedule Day 20,          !- Sunday ScheduleDay Name
    Schedule Day 20,          !- Monday ScheduleDay Name
    Schedule Day 20,          !- Tuesday ScheduleDay Name
    Schedule Day 20,          !- Wednesday ScheduleDay Name
    Schedule Day 20,          !- Thursday ScheduleDay Name
    Schedule Day 20,          !- Friday ScheduleDay Name
    Schedule Day 20,          !- Saturday ScheduleDay Name
    Schedule Day 20,          !- Holiday ScheduleDay Name
    Schedule Day 20,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 20,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 20,          !- CustomDay1 ScheduleDay Name
    Schedule Day 20;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ea63de6f-b60a-4fdc-9bc0-46d2f6e2c143},    !- Name
    Schedule Day 21,          !- Sunday ScheduleDay Name
    Schedule Day 21,          !- Monday ScheduleDay Name
    Schedule Day 21,          !- Tuesday ScheduleDay Name
    Schedule Day 21,          !- Wednesday ScheduleDay Name
    Schedule Day 21,          !- Thursday ScheduleDay Name
    Schedule Day 21,          !- Friday ScheduleDay Name
    Schedule Day 21,          !- Saturday ScheduleDay Name
    Schedule Day 21,          !- Holiday ScheduleDay Name
    Schedule Day 21,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 21,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 21,          !- CustomDay1 ScheduleDay Name
    Schedule Day 21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1a55a2a6-8fdd-4d96-882a-b85e9bf02676},    !- Name
    Schedule Day 22,          !- Sunday ScheduleDay Name
    Schedule Day 22,          !- Monday ScheduleDay Name
    Schedule Day 22,          !- Tuesday ScheduleDay Name
    Schedule Day 22,          !- Wednesday ScheduleDay Name
    Schedule Day 22,          !- Thursday ScheduleDay Name
    Schedule Day 22,          !- Friday ScheduleDay Name
    Schedule Day 22,          !- Saturday ScheduleDay Name
    Schedule Day 22,          !- Holiday ScheduleDay Name
    Schedule Day 22,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 22,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 22,          !- CustomDay1 ScheduleDay Name
    Schedule Day 22;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {254e0d7c-f8cc-43aa-b76d-40b8858b998d},    !- Name
    Schedule Day 23,          !- Sunday ScheduleDay Name
    Schedule Day 23,          !- Monday ScheduleDay Name
    Schedule Day 23,          !- Tuesday ScheduleDay Name
    Schedule Day 23,          !- Wednesday ScheduleDay Name
    Schedule Day 23,          !- Thursday ScheduleDay Name
    Schedule Day 23,          !- Friday ScheduleDay Name
    Schedule Day 23,          !- Saturday ScheduleDay Name
    Schedule Day 23,          !- Holiday ScheduleDay Name
    Schedule Day 23,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 23,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 23,          !- CustomDay1 ScheduleDay Name
    Schedule Day 23;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3dcc342f-02e7-4627-9881-299039054cd3},    !- Name
    Schedule Day 24,          !- Sunday ScheduleDay Name
    Schedule Day 24,          !- Monday ScheduleDay Name
    Schedule Day 24,          !- Tuesday ScheduleDay Name
    Schedule Day 24,          !- Wednesday ScheduleDay Name
    Schedule Day 24,          !- Thursday ScheduleDay Name
    Schedule Day 24,          !- Friday ScheduleDay Name
    Schedule Day 24,          !- Saturday ScheduleDay Name
    Schedule Day 24,          !- Holiday ScheduleDay Name
    Schedule Day 24,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 24,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 24,          !- CustomDay1 ScheduleDay Name
    Schedule Day 24;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e6dc464f-faec-408b-82ab-11964cd36aa0},    !- Name
    Schedule Day 7,           !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b63346c4-fc92-4702-bad3-d304d791d028},    !- Name
    Schedule Day 25,          !- Sunday ScheduleDay Name
    Schedule Day 25,          !- Monday ScheduleDay Name
    Schedule Day 25,          !- Tuesday ScheduleDay Name
    Schedule Day 25,          !- Wednesday ScheduleDay Name
    Schedule Day 25,          !- Thursday ScheduleDay Name
    Schedule Day 25,          !- Friday ScheduleDay Name
    Schedule Day 25,          !- Saturday ScheduleDay Name
    Schedule Day 25,          !- Holiday ScheduleDay Name
    Schedule Day 25,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 25,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 25,          !- CustomDay1 ScheduleDay Name
    Schedule Day 25;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b29e984c-39fd-450f-9855-9f0d6546ba33},    !- Name
    Schedule Day 26,          !- Sunday ScheduleDay Name
    Schedule Day 26,          !- Monday ScheduleDay Name
    Schedule Day 26,          !- Tuesday ScheduleDay Name
    Schedule Day 26,          !- Wednesday ScheduleDay Name
    Schedule Day 26,          !- Thursday ScheduleDay Name
    Schedule Day 26,          !- Friday ScheduleDay Name
    Schedule Day 26,          !- Saturday ScheduleDay Name
    Schedule Day 26,          !- Holiday ScheduleDay Name
    Schedule Day 26,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 26,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 26,          !- CustomDay1 ScheduleDay Name
    Schedule Day 26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2dc087d8-938c-4ce5-a2c6-8b79198f2438},    !- Name
    Schedule Day 27,          !- Sunday ScheduleDay Name
    Schedule Day 27,          !- Monday ScheduleDay Name
    Schedule Day 27,          !- Tuesday ScheduleDay Name
    Schedule Day 27,          !- Wednesday ScheduleDay Name
    Schedule Day 27,          !- Thursday ScheduleDay Name
    Schedule Day 27,          !- Friday ScheduleDay Name
    Schedule Day 27,          !- Saturday ScheduleDay Name
    Schedule Day 27,          !- Holiday ScheduleDay Name
    Schedule Day 27,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 27,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 27,          !- CustomDay1 ScheduleDay Name
    Schedule Day 27;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {19c81b7f-e326-462e-987f-a90269586b49},    !- Name
    Schedule Day 28,          !- Sunday ScheduleDay Name
    Schedule Day 28,          !- Monday ScheduleDay Name
    Schedule Day 28,          !- Tuesday ScheduleDay Name
    Schedule Day 28,          !- Wednesday ScheduleDay Name
    Schedule Day 28,          !- Thursday ScheduleDay Name
    Schedule Day 28,          !- Friday ScheduleDay Name
    Schedule Day 28,          !- Saturday ScheduleDay Name
    Schedule Day 28,          !- Holiday ScheduleDay Name
    Schedule Day 28,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 28,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 28,          !- CustomDay1 ScheduleDay Name
    Schedule Day 28;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {708cc1b7-6849-4f29-b1d6-aeed11f0b982},    !- Name
    Schedule Day 29,          !- Sunday ScheduleDay Name
    Schedule Day 29,          !- Monday ScheduleDay Name
    Schedule Day 29,          !- Tuesday ScheduleDay Name
    Schedule Day 29,          !- Wednesday ScheduleDay Name
    Schedule Day 29,          !- Thursday ScheduleDay Name
    Schedule Day 29,          !- Friday ScheduleDay Name
    Schedule Day 29,          !- Saturday ScheduleDay Name
    Schedule Day 29,          !- Holiday ScheduleDay Name
    Schedule Day 29,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 29,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 29,          !- CustomDay1 ScheduleDay Name
    Schedule Day 29;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {569917db-0e38-4aaf-bbae-fb94ff4b382e},    !- Name
    Schedule Day 30,          !- Sunday ScheduleDay Name
    Schedule Day 30,          !- Monday ScheduleDay Name
    Schedule Day 30,          !- Tuesday ScheduleDay Name
    Schedule Day 30,          !- Wednesday ScheduleDay Name
    Schedule Day 30,          !- Thursday ScheduleDay Name
    Schedule Day 30,          !- Friday ScheduleDay Name
    Schedule Day 30,          !- Saturday ScheduleDay Name
    Schedule Day 30,          !- Holiday ScheduleDay Name
    Schedule Day 30,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 30,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 30,          !- CustomDay1 ScheduleDay Name
    Schedule Day 30;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5b4a0858-8a2a-4645-9fb8-6f2a480ea56f},    !- Name
    Schedule Day 31,          !- Sunday ScheduleDay Name
    Schedule Day 31,          !- Monday ScheduleDay Name
    Schedule Day 31,          !- Tuesday ScheduleDay Name
    Schedule Day 31,          !- Wednesday ScheduleDay Name
    Schedule Day 31,          !- Thursday ScheduleDay Name
    Schedule Day 31,          !- Friday ScheduleDay Name
    Schedule Day 31,          !- Saturday ScheduleDay Name
    Schedule Day 31,          !- Holiday ScheduleDay Name
    Schedule Day 31,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 31,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 31,          !- CustomDay1 ScheduleDay Name
    Schedule Day 31;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ef3330c0-5ac1-44f5-a9b3-8bdb65913b0b},    !- Name
    Schedule Day 32,          !- Sunday ScheduleDay Name
    Schedule Day 32,          !- Monday ScheduleDay Name
    Schedule Day 32,          !- Tuesday ScheduleDay Name
    Schedule Day 32,          !- Wednesday ScheduleDay Name
    Schedule Day 32,          !- Thursday ScheduleDay Name
    Schedule Day 32,          !- Friday ScheduleDay Name
    Schedule Day 32,          !- Saturday ScheduleDay Name
    Schedule Day 32,          !- Holiday ScheduleDay Name
    Schedule Day 32,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 32,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 32,          !- CustomDay1 ScheduleDay Name
    Schedule Day 32;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {86c2d49e-d029-4921-ac10-15b614bc3599},    !- Name
    Schedule Day 33,          !- Sunday ScheduleDay Name
    Schedule Day 33,          !- Monday ScheduleDay Name
    Schedule Day 33,          !- Tuesday ScheduleDay Name
    Schedule Day 33,          !- Wednesday ScheduleDay Name
    Schedule Day 33,          !- Thursday ScheduleDay Name
    Schedule Day 33,          !- Friday ScheduleDay Name
    Schedule Day 33,          !- Saturday ScheduleDay Name
    Schedule Day 33,          !- Holiday ScheduleDay Name
    Schedule Day 33,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 33,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 33,          !- CustomDay1 ScheduleDay Name
    Schedule Day 33;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {68f8ac3a-d7d8-43dd-ad5b-f43e304076d7},    !- Name
    Schedule Day 34,          !- Sunday ScheduleDay Name
    Schedule Day 34,          !- Monday ScheduleDay Name
    Schedule Day 34,          !- Tuesday ScheduleDay Name
    Schedule Day 34,          !- Wednesday ScheduleDay Name
    Schedule Day 34,          !- Thursday ScheduleDay Name
    Schedule Day 34,          !- Friday ScheduleDay Name
    Schedule Day 34,          !- Saturday ScheduleDay Name
    Schedule Day 34,          !- Holiday ScheduleDay Name
    Schedule Day 34,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 34,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 34,          !- CustomDay1 ScheduleDay Name
    Schedule Day 34;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {95207d87-671d-4379-83d5-19a41edc88ac},    !- Name
    Schedule Day 8,           !- Sunday ScheduleDay Name
    Schedule Day 8,           !- Monday ScheduleDay Name
    Schedule Day 8,           !- Tuesday ScheduleDay Name
    Schedule Day 8,           !- Wednesday ScheduleDay Name
    Schedule Day 8,           !- Thursday ScheduleDay Name
    Schedule Day 8,           !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {273772de-d52f-4928-92e4-bc028a0a1de3},    !- Name
    Schedule Day 35,          !- Sunday ScheduleDay Name
    Schedule Day 35,          !- Monday ScheduleDay Name
    Schedule Day 35,          !- Tuesday ScheduleDay Name
    Schedule Day 35,          !- Wednesday ScheduleDay Name
    Schedule Day 35,          !- Thursday ScheduleDay Name
    Schedule Day 35,          !- Friday ScheduleDay Name
    Schedule Day 35,          !- Saturday ScheduleDay Name
    Schedule Day 35,          !- Holiday ScheduleDay Name
    Schedule Day 35,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 35,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 35,          !- CustomDay1 ScheduleDay Name
    Schedule Day 35;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0ea14711-d83b-4f6e-9389-b8f5ce9cd08a},    !- Name
    Schedule Day 36,          !- Sunday ScheduleDay Name
    Schedule Day 36,          !- Monday ScheduleDay Name
    Schedule Day 36,          !- Tuesday ScheduleDay Name
    Schedule Day 36,          !- Wednesday ScheduleDay Name
    Schedule Day 36,          !- Thursday ScheduleDay Name
    Schedule Day 36,          !- Friday ScheduleDay Name
    Schedule Day 36,          !- Saturday ScheduleDay Name
    Schedule Day 36,          !- Holiday ScheduleDay Name
    Schedule Day 36,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 36,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 36,          !- CustomDay1 ScheduleDay Name
    Schedule Day 36;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c5a16f91-263a-490a-80ed-a97f5126f051},    !- Name
    Schedule Day 37,          !- Sunday ScheduleDay Name
    Schedule Day 37,          !- Monday ScheduleDay Name
    Schedule Day 37,          !- Tuesday ScheduleDay Name
    Schedule Day 37,          !- Wednesday ScheduleDay Name
    Schedule Day 37,          !- Thursday ScheduleDay Name
    Schedule Day 37,          !- Friday ScheduleDay Name
    Schedule Day 37,          !- Saturday ScheduleDay Name
    Schedule Day 37,          !- Holiday ScheduleDay Name
    Schedule Day 37,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 37,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 37,          !- CustomDay1 ScheduleDay Name
    Schedule Day 37;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d6eb31ce-9b27-451c-afd1-a19e6dcb2074},    !- Name
    Schedule Day 38,          !- Sunday ScheduleDay Name
    Schedule Day 38,          !- Monday ScheduleDay Name
    Schedule Day 38,          !- Tuesday ScheduleDay Name
    Schedule Day 38,          !- Wednesday ScheduleDay Name
    Schedule Day 38,          !- Thursday ScheduleDay Name
    Schedule Day 38,          !- Friday ScheduleDay Name
    Schedule Day 38,          !- Saturday ScheduleDay Name
    Schedule Day 38,          !- Holiday ScheduleDay Name
    Schedule Day 38,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 38,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 38,          !- CustomDay1 ScheduleDay Name
    Schedule Day 38;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {53c10b4a-a1d6-4b1c-bdd2-137af18ef705},    !- Name
    Schedule Day 39,          !- Sunday ScheduleDay Name
    Schedule Day 39,          !- Monday ScheduleDay Name
    Schedule Day 39,          !- Tuesday ScheduleDay Name
    Schedule Day 39,          !- Wednesday ScheduleDay Name
    Schedule Day 39,          !- Thursday ScheduleDay Name
    Schedule Day 39,          !- Friday ScheduleDay Name
    Schedule Day 39,          !- Saturday ScheduleDay Name
    Schedule Day 39,          !- Holiday ScheduleDay Name
    Schedule Day 39,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 39,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 39,          !- CustomDay1 ScheduleDay Name
    Schedule Day 39;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ec0d2813-62cd-4ed1-a3d5-6981528323ce},    !- Name
    Schedule Day 40,          !- Sunday ScheduleDay Name
    Schedule Day 40,          !- Monday ScheduleDay Name
    Schedule Day 40,          !- Tuesday ScheduleDay Name
    Schedule Day 40,          !- Wednesday ScheduleDay Name
    Schedule Day 40,          !- Thursday ScheduleDay Name
    Schedule Day 40,          !- Friday ScheduleDay Name
    Schedule Day 40,          !- Saturday ScheduleDay Name
    Schedule Day 40,          !- Holiday ScheduleDay Name
    Schedule Day 40,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 40,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 40,          !- CustomDay1 ScheduleDay Name
    Schedule Day 40;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6aa75424-4080-4eb8-88e2-4223da00da3c},    !- Name
    Schedule Day 41,          !- Sunday ScheduleDay Name
    Schedule Day 41,          !- Monday ScheduleDay Name
    Schedule Day 41,          !- Tuesday ScheduleDay Name
    Schedule Day 41,          !- Wednesday ScheduleDay Name
    Schedule Day 41,          !- Thursday ScheduleDay Name
    Schedule Day 41,          !- Friday ScheduleDay Name
    Schedule Day 41,          !- Saturday ScheduleDay Name
    Schedule Day 41,          !- Holiday ScheduleDay Name
    Schedule Day 41,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 41,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 41,          !- CustomDay1 ScheduleDay Name
    Schedule Day 41;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e722910a-1a45-44e9-8598-b5ff2c2f74f2},    !- Name
    Schedule Day 42,          !- Sunday ScheduleDay Name
    Schedule Day 42,          !- Monday ScheduleDay Name
    Schedule Day 42,          !- Tuesday ScheduleDay Name
    Schedule Day 42,          !- Wednesday ScheduleDay Name
    Schedule Day 42,          !- Thursday ScheduleDay Name
    Schedule Day 42,          !- Friday ScheduleDay Name
    Schedule Day 42,          !- Saturday ScheduleDay Name
    Schedule Day 42,          !- Holiday ScheduleDay Name
    Schedule Day 42,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 42,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 42,          !- CustomDay1 ScheduleDay Name
    Schedule Day 42;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {69b53e4d-c097-4690-80da-fb45928a857a},    !- Name
    Schedule Day 43,          !- Sunday ScheduleDay Name
    Schedule Day 43,          !- Monday ScheduleDay Name
    Schedule Day 43,          !- Tuesday ScheduleDay Name
    Schedule Day 43,          !- Wednesday ScheduleDay Name
    Schedule Day 43,          !- Thursday ScheduleDay Name
    Schedule Day 43,          !- Friday ScheduleDay Name
    Schedule Day 43,          !- Saturday ScheduleDay Name
    Schedule Day 43,          !- Holiday ScheduleDay Name
    Schedule Day 43,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 43,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 43,          !- CustomDay1 ScheduleDay Name
    Schedule Day 43;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {40e6bf2f-fb9d-4c42-93ed-bdc7277121e0},    !- Name
    Schedule Day 44,          !- Sunday ScheduleDay Name
    Schedule Day 44,          !- Monday ScheduleDay Name
    Schedule Day 44,          !- Tuesday ScheduleDay Name
    Schedule Day 44,          !- Wednesday ScheduleDay Name
    Schedule Day 44,          !- Thursday ScheduleDay Name
    Schedule Day 44,          !- Friday ScheduleDay Name
    Schedule Day 44,          !- Saturday ScheduleDay Name
    Schedule Day 44,          !- Holiday ScheduleDay Name
    Schedule Day 44,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 44,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 44,          !- CustomDay1 ScheduleDay Name
    Schedule Day 44;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {acd0086c-6f47-4f14-b9c5-1a8d7a24ef13},    !- Name
    Schedule Day 9,           !- Sunday ScheduleDay Name
    Schedule Day 9,           !- Monday ScheduleDay Name
    Schedule Day 9,           !- Tuesday ScheduleDay Name
    Schedule Day 9,           !- Wednesday ScheduleDay Name
    Schedule Day 9,           !- Thursday ScheduleDay Name
    Schedule Day 9,           !- Friday ScheduleDay Name
    Schedule Day 9,           !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e10fa65a-ee15-4f31-89ab-0f7ba9df9e8f},    !- Name
    Schedule Day 45,          !- Sunday ScheduleDay Name
    Schedule Day 45,          !- Monday ScheduleDay Name
    Schedule Day 45,          !- Tuesday ScheduleDay Name
    Schedule Day 45,          !- Wednesday ScheduleDay Name
    Schedule Day 45,          !- Thursday ScheduleDay Name
    Schedule Day 45,          !- Friday ScheduleDay Name
    Schedule Day 45,          !- Saturday ScheduleDay Name
    Schedule Day 45,          !- Holiday ScheduleDay Name
    Schedule Day 45,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 45,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 45,          !- CustomDay1 ScheduleDay Name
    Schedule Day 45;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {401b6b24-07c2-4793-a181-d47665059b33},    !- Name
    Schedule Day 46,          !- Sunday ScheduleDay Name
    Schedule Day 46,          !- Monday ScheduleDay Name
    Schedule Day 46,          !- Tuesday ScheduleDay Name
    Schedule Day 46,          !- Wednesday ScheduleDay Name
    Schedule Day 46,          !- Thursday ScheduleDay Name
    Schedule Day 46,          !- Friday ScheduleDay Name
    Schedule Day 46,          !- Saturday ScheduleDay Name
    Schedule Day 46,          !- Holiday ScheduleDay Name
    Schedule Day 46,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 46,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 46,          !- CustomDay1 ScheduleDay Name
    Schedule Day 46;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {02815675-fa98-43de-a6eb-e7b572c2b282},    !- Name
    Schedule Day 47,          !- Sunday ScheduleDay Name
    Schedule Day 47,          !- Monday ScheduleDay Name
    Schedule Day 47,          !- Tuesday ScheduleDay Name
    Schedule Day 47,          !- Wednesday ScheduleDay Name
    Schedule Day 47,          !- Thursday ScheduleDay Name
    Schedule Day 47,          !- Friday ScheduleDay Name
    Schedule Day 47,          !- Saturday ScheduleDay Name
    Schedule Day 47,          !- Holiday ScheduleDay Name
    Schedule Day 47,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 47,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 47,          !- CustomDay1 ScheduleDay Name
    Schedule Day 47;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f55011e9-37af-475e-b3a1-04a9a9471f8a},    !- Name
    Schedule Day 48,          !- Sunday ScheduleDay Name
    Schedule Day 48,          !- Monday ScheduleDay Name
    Schedule Day 48,          !- Tuesday ScheduleDay Name
    Schedule Day 48,          !- Wednesday ScheduleDay Name
    Schedule Day 48,          !- Thursday ScheduleDay Name
    Schedule Day 48,          !- Friday ScheduleDay Name
    Schedule Day 48,          !- Saturday ScheduleDay Name
    Schedule Day 48,          !- Holiday ScheduleDay Name
    Schedule Day 48,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 48,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 48,          !- CustomDay1 ScheduleDay Name
    Schedule Day 48;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2fab29e2-b6d8-46f7-baa1-19e632658217},    !- Name
    Schedule Day 49,          !- Sunday ScheduleDay Name
    Schedule Day 49,          !- Monday ScheduleDay Name
    Schedule Day 49,          !- Tuesday ScheduleDay Name
    Schedule Day 49,          !- Wednesday ScheduleDay Name
    Schedule Day 49,          !- Thursday ScheduleDay Name
    Schedule Day 49,          !- Friday ScheduleDay Name
    Schedule Day 49,          !- Saturday ScheduleDay Name
    Schedule Day 49,          !- Holiday ScheduleDay Name
    Schedule Day 49,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 49,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 49,          !- CustomDay1 ScheduleDay Name
    Schedule Day 49;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8776805c-a58b-404c-8df3-a1461ac359b1},    !- Name
    Schedule Day 50,          !- Sunday ScheduleDay Name
    Schedule Day 50,          !- Monday ScheduleDay Name
    Schedule Day 50,          !- Tuesday ScheduleDay Name
    Schedule Day 50,          !- Wednesday ScheduleDay Name
    Schedule Day 50,          !- Thursday ScheduleDay Name
    Schedule Day 50,          !- Friday ScheduleDay Name
    Schedule Day 50,          !- Saturday ScheduleDay Name
    Schedule Day 50,          !- Holiday ScheduleDay Name
    Schedule Day 50,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 50,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 50,          !- CustomDay1 ScheduleDay Name
    Schedule Day 50;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {198d87a0-af19-48ee-a004-c1a44168fadb},    !- Name
    Schedule Day 51,          !- Sunday ScheduleDay Name
    Schedule Day 51,          !- Monday ScheduleDay Name
    Schedule Day 51,          !- Tuesday ScheduleDay Name
    Schedule Day 51,          !- Wednesday ScheduleDay Name
    Schedule Day 51,          !- Thursday ScheduleDay Name
    Schedule Day 51,          !- Friday ScheduleDay Name
    Schedule Day 51,          !- Saturday ScheduleDay Name
    Schedule Day 51,          !- Holiday ScheduleDay Name
    Schedule Day 51,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 51,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 51,          !- CustomDay1 ScheduleDay Name
    Schedule Day 51;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c90c6d29-d0c6-4d33-95ef-895fe0327363},    !- Name
    Schedule Day 52,          !- Sunday ScheduleDay Name
    Schedule Day 52,          !- Monday ScheduleDay Name
    Schedule Day 52,          !- Tuesday ScheduleDay Name
    Schedule Day 52,          !- Wednesday ScheduleDay Name
    Schedule Day 52,          !- Thursday ScheduleDay Name
    Schedule Day 52,          !- Friday ScheduleDay Name
    Schedule Day 52,          !- Saturday ScheduleDay Name
    Schedule Day 52,          !- Holiday ScheduleDay Name
    Schedule Day 52,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 52,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 52,          !- CustomDay1 ScheduleDay Name
    Schedule Day 52;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c4edb817-830b-45bf-8aa7-caa86dd9e174},    !- Name
    Schedule Day 53,          !- Sunday ScheduleDay Name
    Schedule Day 53,          !- Monday ScheduleDay Name
    Schedule Day 53,          !- Tuesday ScheduleDay Name
    Schedule Day 53,          !- Wednesday ScheduleDay Name
    Schedule Day 53,          !- Thursday ScheduleDay Name
    Schedule Day 53,          !- Friday ScheduleDay Name
    Schedule Day 53,          !- Saturday ScheduleDay Name
    Schedule Day 53,          !- Holiday ScheduleDay Name
    Schedule Day 53,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 53,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 53,          !- CustomDay1 ScheduleDay Name
    Schedule Day 53;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {256f4fd8-4dc2-4d46-8f24-b19658b26c21},    !- Name
    Schedule Day 54,          !- Sunday ScheduleDay Name
    Schedule Day 54,          !- Monday ScheduleDay Name
    Schedule Day 54,          !- Tuesday ScheduleDay Name
    Schedule Day 54,          !- Wednesday ScheduleDay Name
    Schedule Day 54,          !- Thursday ScheduleDay Name
    Schedule Day 54,          !- Friday ScheduleDay Name
    Schedule Day 54,          !- Saturday ScheduleDay Name
    Schedule Day 54,          !- Holiday ScheduleDay Name
    Schedule Day 54,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 54,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 54,          !- CustomDay1 ScheduleDay Name
    Schedule Day 54;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f99a6ea4-6dac-4541-9649-96c8dfc0da58},    !- Name
    Schedule Day 10,          !- Sunday ScheduleDay Name
    Schedule Day 10,          !- Monday ScheduleDay Name
    Schedule Day 10,          !- Tuesday ScheduleDay Name
    Schedule Day 10,          !- Wednesday ScheduleDay Name
    Schedule Day 10,          !- Thursday ScheduleDay Name
    Schedule Day 10,          !- Friday ScheduleDay Name
    Schedule Day 10,          !- Saturday ScheduleDay Name
    Schedule Day 10,          !- Holiday ScheduleDay Name
    Schedule Day 10,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 10,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 10,          !- CustomDay1 ScheduleDay Name
    Schedule Day 10;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0ae12f4d-4477-4215-93c2-fa063a276a9a},    !- Name
    Schedule Day 55,          !- Sunday ScheduleDay Name
    Schedule Day 55,          !- Monday ScheduleDay Name
    Schedule Day 55,          !- Tuesday ScheduleDay Name
    Schedule Day 55,          !- Wednesday ScheduleDay Name
    Schedule Day 55,          !- Thursday ScheduleDay Name
    Schedule Day 55,          !- Friday ScheduleDay Name
    Schedule Day 55,          !- Saturday ScheduleDay Name
    Schedule Day 55,          !- Holiday ScheduleDay Name
    Schedule Day 55,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 55,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 55,          !- CustomDay1 ScheduleDay Name
    Schedule Day 55;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ef86deab-13e9-449e-8f7a-cc2177ae123c},    !- Name
    Schedule Day 56,          !- Sunday ScheduleDay Name
    Schedule Day 56,          !- Monday ScheduleDay Name
    Schedule Day 56,          !- Tuesday ScheduleDay Name
    Schedule Day 56,          !- Wednesday ScheduleDay Name
    Schedule Day 56,          !- Thursday ScheduleDay Name
    Schedule Day 56,          !- Friday ScheduleDay Name
    Schedule Day 56,          !- Saturday ScheduleDay Name
    Schedule Day 56,          !- Holiday ScheduleDay Name
    Schedule Day 56,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 56,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 56,          !- CustomDay1 ScheduleDay Name
    Schedule Day 56;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2834feb0-978a-43d9-ba18-f39c2c608bb7},    !- Name
    Schedule Day 57,          !- Sunday ScheduleDay Name
    Schedule Day 57,          !- Monday ScheduleDay Name
    Schedule Day 57,          !- Tuesday ScheduleDay Name
    Schedule Day 57,          !- Wednesday ScheduleDay Name
    Schedule Day 57,          !- Thursday ScheduleDay Name
    Schedule Day 57,          !- Friday ScheduleDay Name
    Schedule Day 57,          !- Saturday ScheduleDay Name
    Schedule Day 57,          !- Holiday ScheduleDay Name
    Schedule Day 57,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 57,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 57,          !- CustomDay1 ScheduleDay Name
    Schedule Day 57;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {562a709d-1032-4651-b3f7-f47c73bd28c9},    !- Name
    Schedule Day 58,          !- Sunday ScheduleDay Name
    Schedule Day 58,          !- Monday ScheduleDay Name
    Schedule Day 58,          !- Tuesday ScheduleDay Name
    Schedule Day 58,          !- Wednesday ScheduleDay Name
    Schedule Day 58,          !- Thursday ScheduleDay Name
    Schedule Day 58,          !- Friday ScheduleDay Name
    Schedule Day 58,          !- Saturday ScheduleDay Name
    Schedule Day 58,          !- Holiday ScheduleDay Name
    Schedule Day 58,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 58,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 58,          !- CustomDay1 ScheduleDay Name
    Schedule Day 58;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {916d7dcc-c355-46ca-b418-880d6f48514f},    !- Name
    Schedule Day 59,          !- Sunday ScheduleDay Name
    Schedule Day 59,          !- Monday ScheduleDay Name
    Schedule Day 59,          !- Tuesday ScheduleDay Name
    Schedule Day 59,          !- Wednesday ScheduleDay Name
    Schedule Day 59,          !- Thursday ScheduleDay Name
    Schedule Day 59,          !- Friday ScheduleDay Name
    Schedule Day 59,          !- Saturday ScheduleDay Name
    Schedule Day 59,          !- Holiday ScheduleDay Name
    Schedule Day 59,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 59,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 59,          !- CustomDay1 ScheduleDay Name
    Schedule Day 59;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {18539993-4362-46c0-bcbc-9ad0ed2fc6ea},    !- Name
    Schedule Day 60,          !- Sunday ScheduleDay Name
    Schedule Day 60,          !- Monday ScheduleDay Name
    Schedule Day 60,          !- Tuesday ScheduleDay Name
    Schedule Day 60,          !- Wednesday ScheduleDay Name
    Schedule Day 60,          !- Thursday ScheduleDay Name
    Schedule Day 60,          !- Friday ScheduleDay Name
    Schedule Day 60,          !- Saturday ScheduleDay Name
    Schedule Day 60,          !- Holiday ScheduleDay Name
    Schedule Day 60,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 60,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 60,          !- CustomDay1 ScheduleDay Name
    Schedule Day 60;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c19d101f-d8ac-4c1f-aae5-b4771fa29a05},    !- Name
    Schedule Day 61,          !- Sunday ScheduleDay Name
    Schedule Day 61,          !- Monday ScheduleDay Name
    Schedule Day 61,          !- Tuesday ScheduleDay Name
    Schedule Day 61,          !- Wednesday ScheduleDay Name
    Schedule Day 61,          !- Thursday ScheduleDay Name
    Schedule Day 61,          !- Friday ScheduleDay Name
    Schedule Day 61,          !- Saturday ScheduleDay Name
    Schedule Day 61,          !- Holiday ScheduleDay Name
    Schedule Day 61,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 61,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 61,          !- CustomDay1 ScheduleDay Name
    Schedule Day 61;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {69f697a1-37a0-47da-9da8-8487e4559863},    !- Name
    Schedule Day 62,          !- Sunday ScheduleDay Name
    Schedule Day 62,          !- Monday ScheduleDay Name
    Schedule Day 62,          !- Tuesday ScheduleDay Name
    Schedule Day 62,          !- Wednesday ScheduleDay Name
    Schedule Day 62,          !- Thursday ScheduleDay Name
    Schedule Day 62,          !- Friday ScheduleDay Name
    Schedule Day 62,          !- Saturday ScheduleDay Name
    Schedule Day 62,          !- Holiday ScheduleDay Name
    Schedule Day 62,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 62,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 62,          !- CustomDay1 ScheduleDay Name
    Schedule Day 62;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3ca965b6-345b-4db5-9fc6-7eea2721ce13},    !- Name
    Schedule Day 63,          !- Sunday ScheduleDay Name
    Schedule Day 63,          !- Monday ScheduleDay Name
    Schedule Day 63,          !- Tuesday ScheduleDay Name
    Schedule Day 63,          !- Wednesday ScheduleDay Name
    Schedule Day 63,          !- Thursday ScheduleDay Name
    Schedule Day 63,          !- Friday ScheduleDay Name
    Schedule Day 63,          !- Saturday ScheduleDay Name
    Schedule Day 63,          !- Holiday ScheduleDay Name
    Schedule Day 63,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 63,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 63,          !- CustomDay1 ScheduleDay Name
    Schedule Day 63;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b4b22365-4159-4a69-b25f-724f96d116fa},    !- Name
    Schedule Day 64,          !- Sunday ScheduleDay Name
    Schedule Day 64,          !- Monday ScheduleDay Name
    Schedule Day 64,          !- Tuesday ScheduleDay Name
    Schedule Day 64,          !- Wednesday ScheduleDay Name
    Schedule Day 64,          !- Thursday ScheduleDay Name
    Schedule Day 64,          !- Friday ScheduleDay Name
    Schedule Day 64,          !- Saturday ScheduleDay Name
    Schedule Day 64,          !- Holiday ScheduleDay Name
    Schedule Day 64,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 64,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 64,          !- CustomDay1 ScheduleDay Name
    Schedule Day 64;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {96d8fcf0-2981-410d-b48f-3742f7cc8fb4},    !- Name
    Schedule Day 11,          !- Sunday ScheduleDay Name
    Schedule Day 11,          !- Monday ScheduleDay Name
    Schedule Day 11,          !- Tuesday ScheduleDay Name
    Schedule Day 11,          !- Wednesday ScheduleDay Name
    Schedule Day 11,          !- Thursday ScheduleDay Name
    Schedule Day 11,          !- Friday ScheduleDay Name
    Schedule Day 11,          !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f8b00d5a-50dd-4471-a379-4a3320da3007},    !- Name
    Schedule Day 65,          !- Sunday ScheduleDay Name
    Schedule Day 65,          !- Monday ScheduleDay Name
    Schedule Day 65,          !- Tuesday ScheduleDay Name
    Schedule Day 65,          !- Wednesday ScheduleDay Name
    Schedule Day 65,          !- Thursday ScheduleDay Name
    Schedule Day 65,          !- Friday ScheduleDay Name
    Schedule Day 65,          !- Saturday ScheduleDay Name
    Schedule Day 65,          !- Holiday ScheduleDay Name
    Schedule Day 65,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 65,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 65,          !- CustomDay1 ScheduleDay Name
    Schedule Day 65;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1b3d423f-9c52-4f70-b73f-76f7c0af2afd},    !- Name
    Schedule Day 66,          !- Sunday ScheduleDay Name
    Schedule Day 66,          !- Monday ScheduleDay Name
    Schedule Day 66,          !- Tuesday ScheduleDay Name
    Schedule Day 66,          !- Wednesday ScheduleDay Name
    Schedule Day 66,          !- Thursday ScheduleDay Name
    Schedule Day 66,          !- Friday ScheduleDay Name
    Schedule Day 66,          !- Saturday ScheduleDay Name
    Schedule Day 66,          !- Holiday ScheduleDay Name
    Schedule Day 66,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 66,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 66,          !- CustomDay1 ScheduleDay Name
    Schedule Day 66;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {79fda65c-5135-4024-9e40-5f4d3130608a},    !- Name
    Schedule Day 67,          !- Sunday ScheduleDay Name
    Schedule Day 67,          !- Monday ScheduleDay Name
    Schedule Day 67,          !- Tuesday ScheduleDay Name
    Schedule Day 67,          !- Wednesday ScheduleDay Name
    Schedule Day 67,          !- Thursday ScheduleDay Name
    Schedule Day 67,          !- Friday ScheduleDay Name
    Schedule Day 67,          !- Saturday ScheduleDay Name
    Schedule Day 67,          !- Holiday ScheduleDay Name
    Schedule Day 67,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 67,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 67,          !- CustomDay1 ScheduleDay Name
    Schedule Day 67;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {33253e03-9dbf-45b5-8860-f44ebc610de9},    !- Name
    Schedule Day 68,          !- Sunday ScheduleDay Name
    Schedule Day 68,          !- Monday ScheduleDay Name
    Schedule Day 68,          !- Tuesday ScheduleDay Name
    Schedule Day 68,          !- Wednesday ScheduleDay Name
    Schedule Day 68,          !- Thursday ScheduleDay Name
    Schedule Day 68,          !- Friday ScheduleDay Name
    Schedule Day 68,          !- Saturday ScheduleDay Name
    Schedule Day 68,          !- Holiday ScheduleDay Name
    Schedule Day 68,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 68,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 68,          !- CustomDay1 ScheduleDay Name
    Schedule Day 68;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {77cdbf9c-afbe-4e87-beda-095c8d7beb8f},    !- Name
    Schedule Day 69,          !- Sunday ScheduleDay Name
    Schedule Day 69,          !- Monday ScheduleDay Name
    Schedule Day 69,          !- Tuesday ScheduleDay Name
    Schedule Day 69,          !- Wednesday ScheduleDay Name
    Schedule Day 69,          !- Thursday ScheduleDay Name
    Schedule Day 69,          !- Friday ScheduleDay Name
    Schedule Day 69,          !- Saturday ScheduleDay Name
    Schedule Day 69,          !- Holiday ScheduleDay Name
    Schedule Day 69,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 69,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 69,          !- CustomDay1 ScheduleDay Name
    Schedule Day 69;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {12fd79fd-010d-4cb4-91fb-f0999144b17e},    !- Name
    Schedule Day 70,          !- Sunday ScheduleDay Name
    Schedule Day 70,          !- Monday ScheduleDay Name
    Schedule Day 70,          !- Tuesday ScheduleDay Name
    Schedule Day 70,          !- Wednesday ScheduleDay Name
    Schedule Day 70,          !- Thursday ScheduleDay Name
    Schedule Day 70,          !- Friday ScheduleDay Name
    Schedule Day 70,          !- Saturday ScheduleDay Name
    Schedule Day 70,          !- Holiday ScheduleDay Name
    Schedule Day 70,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 70,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 70,          !- CustomDay1 ScheduleDay Name
    Schedule Day 70;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7ba94940-588a-4976-9af1-b2ae14a058ae},    !- Name
    Schedule Day 71,          !- Sunday ScheduleDay Name
    Schedule Day 71,          !- Monday ScheduleDay Name
    Schedule Day 71,          !- Tuesday ScheduleDay Name
    Schedule Day 71,          !- Wednesday ScheduleDay Name
    Schedule Day 71,          !- Thursday ScheduleDay Name
    Schedule Day 71,          !- Friday ScheduleDay Name
    Schedule Day 71,          !- Saturday ScheduleDay Name
    Schedule Day 71,          !- Holiday ScheduleDay Name
    Schedule Day 71,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 71,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 71,          !- CustomDay1 ScheduleDay Name
    Schedule Day 71;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {23283cab-8188-4556-86e4-106b43e7e29c},    !- Name
    Schedule Day 72,          !- Sunday ScheduleDay Name
    Schedule Day 72,          !- Monday ScheduleDay Name
    Schedule Day 72,          !- Tuesday ScheduleDay Name
    Schedule Day 72,          !- Wednesday ScheduleDay Name
    Schedule Day 72,          !- Thursday ScheduleDay Name
    Schedule Day 72,          !- Friday ScheduleDay Name
    Schedule Day 72,          !- Saturday ScheduleDay Name
    Schedule Day 72,          !- Holiday ScheduleDay Name
    Schedule Day 72,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 72,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 72,          !- CustomDay1 ScheduleDay Name
    Schedule Day 72;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {56b0b0c8-ded0-45b9-833d-48a715798667},    !- Name
    Schedule Day 73,          !- Sunday ScheduleDay Name
    Schedule Day 73,          !- Monday ScheduleDay Name
    Schedule Day 73,          !- Tuesday ScheduleDay Name
    Schedule Day 73,          !- Wednesday ScheduleDay Name
    Schedule Day 73,          !- Thursday ScheduleDay Name
    Schedule Day 73,          !- Friday ScheduleDay Name
    Schedule Day 73,          !- Saturday ScheduleDay Name
    Schedule Day 73,          !- Holiday ScheduleDay Name
    Schedule Day 73,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 73,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 73,          !- CustomDay1 ScheduleDay Name
    Schedule Day 73;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0e0a391b-bc23-4909-9577-aa9975024f68},    !- Name
    Schedule Day 74,          !- Sunday ScheduleDay Name
    Schedule Day 74,          !- Monday ScheduleDay Name
    Schedule Day 74,          !- Tuesday ScheduleDay Name
    Schedule Day 74,          !- Wednesday ScheduleDay Name
    Schedule Day 74,          !- Thursday ScheduleDay Name
    Schedule Day 74,          !- Friday ScheduleDay Name
    Schedule Day 74,          !- Saturday ScheduleDay Name
    Schedule Day 74,          !- Holiday ScheduleDay Name
    Schedule Day 74,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 74,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 74,          !- CustomDay1 ScheduleDay Name
    Schedule Day 74;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5a9c4509-0924-4b8b-ab7a-b5cc752a2328},    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    Schedule Day 12,          !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    Schedule Day 12,          !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    Schedule Day 12,          !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bfaab85e-26f2-41b2-9ae6-ccd4ce3d44db},    !- Name
    Schedule Day 75,          !- Sunday ScheduleDay Name
    Schedule Day 75,          !- Monday ScheduleDay Name
    Schedule Day 75,          !- Tuesday ScheduleDay Name
    Schedule Day 75,          !- Wednesday ScheduleDay Name
    Schedule Day 75,          !- Thursday ScheduleDay Name
    Schedule Day 75,          !- Friday ScheduleDay Name
    Schedule Day 75,          !- Saturday ScheduleDay Name
    Schedule Day 75,          !- Holiday ScheduleDay Name
    Schedule Day 75,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 75,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 75,          !- CustomDay1 ScheduleDay Name
    Schedule Day 75;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {eb760f12-5fd3-46bc-b2ac-584bdedf990c},    !- Name
    Schedule Day 76,          !- Sunday ScheduleDay Name
    Schedule Day 76,          !- Monday ScheduleDay Name
    Schedule Day 76,          !- Tuesday ScheduleDay Name
    Schedule Day 76,          !- Wednesday ScheduleDay Name
    Schedule Day 76,          !- Thursday ScheduleDay Name
    Schedule Day 76,          !- Friday ScheduleDay Name
    Schedule Day 76,          !- Saturday ScheduleDay Name
    Schedule Day 76,          !- Holiday ScheduleDay Name
    Schedule Day 76,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 76,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 76,          !- CustomDay1 ScheduleDay Name
    Schedule Day 76;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6928163b-41ee-431f-bdea-41d96715b441},    !- Name
    Schedule Day 77,          !- Sunday ScheduleDay Name
    Schedule Day 77,          !- Monday ScheduleDay Name
    Schedule Day 77,          !- Tuesday ScheduleDay Name
    Schedule Day 77,          !- Wednesday ScheduleDay Name
    Schedule Day 77,          !- Thursday ScheduleDay Name
    Schedule Day 77,          !- Friday ScheduleDay Name
    Schedule Day 77,          !- Saturday ScheduleDay Name
    Schedule Day 77,          !- Holiday ScheduleDay Name
    Schedule Day 77,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 77,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 77,          !- CustomDay1 ScheduleDay Name
    Schedule Day 77;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {092e5a75-813b-42ef-b370-68477f63c34c},    !- Name
    Schedule Day 78,          !- Sunday ScheduleDay Name
    Schedule Day 78,          !- Monday ScheduleDay Name
    Schedule Day 78,          !- Tuesday ScheduleDay Name
    Schedule Day 78,          !- Wednesday ScheduleDay Name
    Schedule Day 78,          !- Thursday ScheduleDay Name
    Schedule Day 78,          !- Friday ScheduleDay Name
    Schedule Day 78,          !- Saturday ScheduleDay Name
    Schedule Day 78,          !- Holiday ScheduleDay Name
    Schedule Day 78,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 78,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 78,          !- CustomDay1 ScheduleDay Name
    Schedule Day 78;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c3fb5afa-db0c-491d-a6c8-c511659f859c},    !- Name
    Schedule Day 79,          !- Sunday ScheduleDay Name
    Schedule Day 79,          !- Monday ScheduleDay Name
    Schedule Day 79,          !- Tuesday ScheduleDay Name
    Schedule Day 79,          !- Wednesday ScheduleDay Name
    Schedule Day 79,          !- Thursday ScheduleDay Name
    Schedule Day 79,          !- Friday ScheduleDay Name
    Schedule Day 79,          !- Saturday ScheduleDay Name
    Schedule Day 79,          !- Holiday ScheduleDay Name
    Schedule Day 79,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 79,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 79,          !- CustomDay1 ScheduleDay Name
    Schedule Day 79;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {428dd809-0de0-413e-a0c9-6256b13c5a9a},    !- Name
    Schedule Day 80,          !- Sunday ScheduleDay Name
    Schedule Day 80,          !- Monday ScheduleDay Name
    Schedule Day 80,          !- Tuesday ScheduleDay Name
    Schedule Day 80,          !- Wednesday ScheduleDay Name
    Schedule Day 80,          !- Thursday ScheduleDay Name
    Schedule Day 80,          !- Friday ScheduleDay Name
    Schedule Day 80,          !- Saturday ScheduleDay Name
    Schedule Day 80,          !- Holiday ScheduleDay Name
    Schedule Day 80,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 80,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 80,          !- CustomDay1 ScheduleDay Name
    Schedule Day 80;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1ce25978-2f43-4405-8c5f-831b2db56d3c},    !- Name
    Schedule Day 81,          !- Sunday ScheduleDay Name
    Schedule Day 81,          !- Monday ScheduleDay Name
    Schedule Day 81,          !- Tuesday ScheduleDay Name
    Schedule Day 81,          !- Wednesday ScheduleDay Name
    Schedule Day 81,          !- Thursday ScheduleDay Name
    Schedule Day 81,          !- Friday ScheduleDay Name
    Schedule Day 81,          !- Saturday ScheduleDay Name
    Schedule Day 81,          !- Holiday ScheduleDay Name
    Schedule Day 81,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 81,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 81,          !- CustomDay1 ScheduleDay Name
    Schedule Day 81;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {00a5076d-5d8d-4fe3-b7e0-f6df01726f7d},    !- Name
    Schedule Day 82,          !- Sunday ScheduleDay Name
    Schedule Day 82,          !- Monday ScheduleDay Name
    Schedule Day 82,          !- Tuesday ScheduleDay Name
    Schedule Day 82,          !- Wednesday ScheduleDay Name
    Schedule Day 82,          !- Thursday ScheduleDay Name
    Schedule Day 82,          !- Friday ScheduleDay Name
    Schedule Day 82,          !- Saturday ScheduleDay Name
    Schedule Day 82,          !- Holiday ScheduleDay Name
    Schedule Day 82,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 82,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 82,          !- CustomDay1 ScheduleDay Name
    Schedule Day 82;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4ce98ef8-cfea-4656-8f94-30c8035f1446},    !- Name
    Schedule Day 83,          !- Sunday ScheduleDay Name
    Schedule Day 83,          !- Monday ScheduleDay Name
    Schedule Day 83,          !- Tuesday ScheduleDay Name
    Schedule Day 83,          !- Wednesday ScheduleDay Name
    Schedule Day 83,          !- Thursday ScheduleDay Name
    Schedule Day 83,          !- Friday ScheduleDay Name
    Schedule Day 83,          !- Saturday ScheduleDay Name
    Schedule Day 83,          !- Holiday ScheduleDay Name
    Schedule Day 83,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 83,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 83,          !- CustomDay1 ScheduleDay Name
    Schedule Day 83;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6b01b3f9-3f72-4fdc-bef9-24aaa5afe5ae},    !- Name
    Schedule Day 84,          !- Sunday ScheduleDay Name
    Schedule Day 84,          !- Monday ScheduleDay Name
    Schedule Day 84,          !- Tuesday ScheduleDay Name
    Schedule Day 84,          !- Wednesday ScheduleDay Name
    Schedule Day 84,          !- Thursday ScheduleDay Name
    Schedule Day 84,          !- Friday ScheduleDay Name
    Schedule Day 84,          !- Saturday ScheduleDay Name
    Schedule Day 84,          !- Holiday ScheduleDay Name
    Schedule Day 84,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 84,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 84,          !- CustomDay1 ScheduleDay Name
    Schedule Day 84;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {636424d0-2288-4ba9-9f3d-817fbf2646e1},    !- Name
    Schedule Day 13,          !- Sunday ScheduleDay Name
    Schedule Day 13,          !- Monday ScheduleDay Name
    Schedule Day 13,          !- Tuesday ScheduleDay Name
    Schedule Day 13,          !- Wednesday ScheduleDay Name
    Schedule Day 13,          !- Thursday ScheduleDay Name
    Schedule Day 13,          !- Friday ScheduleDay Name
    Schedule Day 13,          !- Saturday ScheduleDay Name
    Schedule Day 13,          !- Holiday ScheduleDay Name
    Schedule Day 13,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 13,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 13,          !- CustomDay1 ScheduleDay Name
    Schedule Day 13;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e3d5759e-29b9-4d83-aed0-ab319a85b935},    !- Name
    Schedule Day 85,          !- Sunday ScheduleDay Name
    Schedule Day 85,          !- Monday ScheduleDay Name
    Schedule Day 85,          !- Tuesday ScheduleDay Name
    Schedule Day 85,          !- Wednesday ScheduleDay Name
    Schedule Day 85,          !- Thursday ScheduleDay Name
    Schedule Day 85,          !- Friday ScheduleDay Name
    Schedule Day 85,          !- Saturday ScheduleDay Name
    Schedule Day 85,          !- Holiday ScheduleDay Name
    Schedule Day 85,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 85,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 85,          !- CustomDay1 ScheduleDay Name
    Schedule Day 85;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cb1562ae-ebf5-491f-bf0e-1c9685175b84},    !- Name
    Schedule Day 86,          !- Sunday ScheduleDay Name
    Schedule Day 86,          !- Monday ScheduleDay Name
    Schedule Day 86,          !- Tuesday ScheduleDay Name
    Schedule Day 86,          !- Wednesday ScheduleDay Name
    Schedule Day 86,          !- Thursday ScheduleDay Name
    Schedule Day 86,          !- Friday ScheduleDay Name
    Schedule Day 86,          !- Saturday ScheduleDay Name
    Schedule Day 86,          !- Holiday ScheduleDay Name
    Schedule Day 86,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 86,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 86,          !- CustomDay1 ScheduleDay Name
    Schedule Day 86;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {da1468a4-6957-4070-a34f-ebb6599314a2},    !- Name
    Schedule Day 87,          !- Sunday ScheduleDay Name
    Schedule Day 87,          !- Monday ScheduleDay Name
    Schedule Day 87,          !- Tuesday ScheduleDay Name
    Schedule Day 87,          !- Wednesday ScheduleDay Name
    Schedule Day 87,          !- Thursday ScheduleDay Name
    Schedule Day 87,          !- Friday ScheduleDay Name
    Schedule Day 87,          !- Saturday ScheduleDay Name
    Schedule Day 87,          !- Holiday ScheduleDay Name
    Schedule Day 87,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 87,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 87,          !- CustomDay1 ScheduleDay Name
    Schedule Day 87;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {44eb2c6d-1196-4df5-b908-11a2c14d1385},    !- Name
    Schedule Day 88,          !- Sunday ScheduleDay Name
    Schedule Day 88,          !- Monday ScheduleDay Name
    Schedule Day 88,          !- Tuesday ScheduleDay Name
    Schedule Day 88,          !- Wednesday ScheduleDay Name
    Schedule Day 88,          !- Thursday ScheduleDay Name
    Schedule Day 88,          !- Friday ScheduleDay Name
    Schedule Day 88,          !- Saturday ScheduleDay Name
    Schedule Day 88,          !- Holiday ScheduleDay Name
    Schedule Day 88,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 88,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 88,          !- CustomDay1 ScheduleDay Name
    Schedule Day 88;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1ddb4811-ce79-4232-b06f-6bfcd4e68848},    !- Name
    Schedule Day 89,          !- Sunday ScheduleDay Name
    Schedule Day 89,          !- Monday ScheduleDay Name
    Schedule Day 89,          !- Tuesday ScheduleDay Name
    Schedule Day 89,          !- Wednesday ScheduleDay Name
    Schedule Day 89,          !- Thursday ScheduleDay Name
    Schedule Day 89,          !- Friday ScheduleDay Name
    Schedule Day 89,          !- Saturday ScheduleDay Name
    Schedule Day 89,          !- Holiday ScheduleDay Name
    Schedule Day 89,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 89,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 89,          !- CustomDay1 ScheduleDay Name
    Schedule Day 89;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f13cc46e-7c97-4aef-ad7b-27a3e62c2627},    !- Name
    Schedule Day 90,          !- Sunday ScheduleDay Name
    Schedule Day 90,          !- Monday ScheduleDay Name
    Schedule Day 90,          !- Tuesday ScheduleDay Name
    Schedule Day 90,          !- Wednesday ScheduleDay Name
    Schedule Day 90,          !- Thursday ScheduleDay Name
    Schedule Day 90,          !- Friday ScheduleDay Name
    Schedule Day 90,          !- Saturday ScheduleDay Name
    Schedule Day 90,          !- Holiday ScheduleDay Name
    Schedule Day 90,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 90,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 90,          !- CustomDay1 ScheduleDay Name
    Schedule Day 90;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8b131c97-bf40-4cdd-b4ff-14aa5b87a1cf},    !- Name
    Schedule Day 91,          !- Sunday ScheduleDay Name
    Schedule Day 91,          !- Monday ScheduleDay Name
    Schedule Day 91,          !- Tuesday ScheduleDay Name
    Schedule Day 91,          !- Wednesday ScheduleDay Name
    Schedule Day 91,          !- Thursday ScheduleDay Name
    Schedule Day 91,          !- Friday ScheduleDay Name
    Schedule Day 91,          !- Saturday ScheduleDay Name
    Schedule Day 91,          !- Holiday ScheduleDay Name
    Schedule Day 91,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 91,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 91,          !- CustomDay1 ScheduleDay Name
    Schedule Day 91;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {754a7fb3-20ea-42e3-8e50-ebd4132004d1},    !- Name
    Schedule Day 92,          !- Sunday ScheduleDay Name
    Schedule Day 92,          !- Monday ScheduleDay Name
    Schedule Day 92,          !- Tuesday ScheduleDay Name
    Schedule Day 92,          !- Wednesday ScheduleDay Name
    Schedule Day 92,          !- Thursday ScheduleDay Name
    Schedule Day 92,          !- Friday ScheduleDay Name
    Schedule Day 92,          !- Saturday ScheduleDay Name
    Schedule Day 92,          !- Holiday ScheduleDay Name
    Schedule Day 92,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 92,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 92,          !- CustomDay1 ScheduleDay Name
    Schedule Day 92;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {15fe9be5-e44b-4349-8aac-ef77899764dc},    !- Name
    Schedule Day 93,          !- Sunday ScheduleDay Name
    Schedule Day 93,          !- Monday ScheduleDay Name
    Schedule Day 93,          !- Tuesday ScheduleDay Name
    Schedule Day 93,          !- Wednesday ScheduleDay Name
    Schedule Day 93,          !- Thursday ScheduleDay Name
    Schedule Day 93,          !- Friday ScheduleDay Name
    Schedule Day 93,          !- Saturday ScheduleDay Name
    Schedule Day 93,          !- Holiday ScheduleDay Name
    Schedule Day 93,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 93,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 93,          !- CustomDay1 ScheduleDay Name
    Schedule Day 93;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c0f1a348-8902-4a0a-b8fb-21d87688c915},    !- Name
    Schedule Day 94,          !- Sunday ScheduleDay Name
    Schedule Day 94,          !- Monday ScheduleDay Name
    Schedule Day 94,          !- Tuesday ScheduleDay Name
    Schedule Day 94,          !- Wednesday ScheduleDay Name
    Schedule Day 94,          !- Thursday ScheduleDay Name
    Schedule Day 94,          !- Friday ScheduleDay Name
    Schedule Day 94,          !- Saturday ScheduleDay Name
    Schedule Day 94,          !- Holiday ScheduleDay Name
    Schedule Day 94,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 94,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 94,          !- CustomDay1 ScheduleDay Name
    Schedule Day 94;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {46661107-d519-4f4d-819b-b73df2e9dd61},    !- Name
    Schedule Day 14,          !- Sunday ScheduleDay Name
    Schedule Day 14,          !- Monday ScheduleDay Name
    Schedule Day 14,          !- Tuesday ScheduleDay Name
    Schedule Day 14,          !- Wednesday ScheduleDay Name
    Schedule Day 14,          !- Thursday ScheduleDay Name
    Schedule Day 14,          !- Friday ScheduleDay Name
    Schedule Day 14,          !- Saturday ScheduleDay Name
    Schedule Day 14,          !- Holiday ScheduleDay Name
    Schedule Day 14,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 14,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 14,          !- CustomDay1 ScheduleDay Name
    Schedule Day 14;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {affe861c-5f41-4c27-9f97-1d7162934ea7},    !- Name
    Schedule Day 95,          !- Sunday ScheduleDay Name
    Schedule Day 95,          !- Monday ScheduleDay Name
    Schedule Day 95,          !- Tuesday ScheduleDay Name
    Schedule Day 95,          !- Wednesday ScheduleDay Name
    Schedule Day 95,          !- Thursday ScheduleDay Name
    Schedule Day 95,          !- Friday ScheduleDay Name
    Schedule Day 95,          !- Saturday ScheduleDay Name
    Schedule Day 95,          !- Holiday ScheduleDay Name
    Schedule Day 95,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 95,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 95,          !- CustomDay1 ScheduleDay Name
    Schedule Day 95;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d5ca7169-de32-4e3e-a962-372fabe84ed1},    !- Name
    Schedule Day 96,          !- Sunday ScheduleDay Name
    Schedule Day 96,          !- Monday ScheduleDay Name
    Schedule Day 96,          !- Tuesday ScheduleDay Name
    Schedule Day 96,          !- Wednesday ScheduleDay Name
    Schedule Day 96,          !- Thursday ScheduleDay Name
    Schedule Day 96,          !- Friday ScheduleDay Name
    Schedule Day 96,          !- Saturday ScheduleDay Name
    Schedule Day 96,          !- Holiday ScheduleDay Name
    Schedule Day 96,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 96,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 96,          !- CustomDay1 ScheduleDay Name
    Schedule Day 96;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1cb9f75a-e2f7-44d9-b294-cda069b6f25d},    !- Name
    Schedule Day 97,          !- Sunday ScheduleDay Name
    Schedule Day 97,          !- Monday ScheduleDay Name
    Schedule Day 97,          !- Tuesday ScheduleDay Name
    Schedule Day 97,          !- Wednesday ScheduleDay Name
    Schedule Day 97,          !- Thursday ScheduleDay Name
    Schedule Day 97,          !- Friday ScheduleDay Name
    Schedule Day 97,          !- Saturday ScheduleDay Name
    Schedule Day 97,          !- Holiday ScheduleDay Name
    Schedule Day 97,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 97,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 97,          !- CustomDay1 ScheduleDay Name
    Schedule Day 97;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {10afaf05-dfb7-4df2-b298-6f01a9785084},    !- Name
    Schedule Day 98,          !- Sunday ScheduleDay Name
    Schedule Day 98,          !- Monday ScheduleDay Name
    Schedule Day 98,          !- Tuesday ScheduleDay Name
    Schedule Day 98,          !- Wednesday ScheduleDay Name
    Schedule Day 98,          !- Thursday ScheduleDay Name
    Schedule Day 98,          !- Friday ScheduleDay Name
    Schedule Day 98,          !- Saturday ScheduleDay Name
    Schedule Day 98,          !- Holiday ScheduleDay Name
    Schedule Day 98,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 98,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 98,          !- CustomDay1 ScheduleDay Name
    Schedule Day 98;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8184ec86-c63d-4ded-92c1-59d0cd6ccca7},    !- Name
    Schedule Day 99,          !- Sunday ScheduleDay Name
    Schedule Day 99,          !- Monday ScheduleDay Name
    Schedule Day 99,          !- Tuesday ScheduleDay Name
    Schedule Day 99,          !- Wednesday ScheduleDay Name
    Schedule Day 99,          !- Thursday ScheduleDay Name
    Schedule Day 99,          !- Friday ScheduleDay Name
    Schedule Day 99,          !- Saturday ScheduleDay Name
    Schedule Day 99,          !- Holiday ScheduleDay Name
    Schedule Day 99,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 99,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 99,          !- CustomDay1 ScheduleDay Name
    Schedule Day 99;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5c662c4e-c195-4ba6-bc94-41363c4b401a},    !- Name
    Schedule Day 100,         !- Sunday ScheduleDay Name
    Schedule Day 100,         !- Monday ScheduleDay Name
    Schedule Day 100,         !- Tuesday ScheduleDay Name
    Schedule Day 100,         !- Wednesday ScheduleDay Name
    Schedule Day 100,         !- Thursday ScheduleDay Name
    Schedule Day 100,         !- Friday ScheduleDay Name
    Schedule Day 100,         !- Saturday ScheduleDay Name
    Schedule Day 100,         !- Holiday ScheduleDay Name
    Schedule Day 100,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 100,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 100,         !- CustomDay1 ScheduleDay Name
    Schedule Day 100;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4af9d480-c30d-441b-bb3a-be5855a854be},    !- Name
    Schedule Day 101,         !- Sunday ScheduleDay Name
    Schedule Day 101,         !- Monday ScheduleDay Name
    Schedule Day 101,         !- Tuesday ScheduleDay Name
    Schedule Day 101,         !- Wednesday ScheduleDay Name
    Schedule Day 101,         !- Thursday ScheduleDay Name
    Schedule Day 101,         !- Friday ScheduleDay Name
    Schedule Day 101,         !- Saturday ScheduleDay Name
    Schedule Day 101,         !- Holiday ScheduleDay Name
    Schedule Day 101,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 101,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 101,         !- CustomDay1 ScheduleDay Name
    Schedule Day 101;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {df547696-6786-4343-9aa2-2468ecff459f},    !- Name
    Schedule Day 102,         !- Sunday ScheduleDay Name
    Schedule Day 102,         !- Monday ScheduleDay Name
    Schedule Day 102,         !- Tuesday ScheduleDay Name
    Schedule Day 102,         !- Wednesday ScheduleDay Name
    Schedule Day 102,         !- Thursday ScheduleDay Name
    Schedule Day 102,         !- Friday ScheduleDay Name
    Schedule Day 102,         !- Saturday ScheduleDay Name
    Schedule Day 102,         !- Holiday ScheduleDay Name
    Schedule Day 102,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 102,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 102,         !- CustomDay1 ScheduleDay Name
    Schedule Day 102;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6d85f592-ede2-4f9b-a9f6-345801dc32e1},    !- Name
    Schedule Day 103,         !- Sunday ScheduleDay Name
    Schedule Day 103,         !- Monday ScheduleDay Name
    Schedule Day 103,         !- Tuesday ScheduleDay Name
    Schedule Day 103,         !- Wednesday ScheduleDay Name
    Schedule Day 103,         !- Thursday ScheduleDay Name
    Schedule Day 103,         !- Friday ScheduleDay Name
    Schedule Day 103,         !- Saturday ScheduleDay Name
    Schedule Day 103,         !- Holiday ScheduleDay Name
    Schedule Day 103,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 103,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 103,         !- CustomDay1 ScheduleDay Name
    Schedule Day 103;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b1ad1551-91e4-48f8-adef-3980d465f54a},    !- Name
    Schedule Day 104,         !- Sunday ScheduleDay Name
    Schedule Day 104,         !- Monday ScheduleDay Name
    Schedule Day 104,         !- Tuesday ScheduleDay Name
    Schedule Day 104,         !- Wednesday ScheduleDay Name
    Schedule Day 104,         !- Thursday ScheduleDay Name
    Schedule Day 104,         !- Friday ScheduleDay Name
    Schedule Day 104,         !- Saturday ScheduleDay Name
    Schedule Day 104,         !- Holiday ScheduleDay Name
    Schedule Day 104,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 104,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 104,         !- CustomDay1 ScheduleDay Name
    Schedule Day 104;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bd50e934-ec72-4eed-b748-3293c8e59527},    !- Name
    Service Water Loop Temp - 140F Default,    !- Sunday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Monday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Thursday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Friday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Saturday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Holiday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Service Water Loop Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fdb3cecf-7e9c-47b3-b556-b1478c3fca35},    !- Name
    Supply Air Temp Default,    !- Sunday ScheduleDay Name
    Supply Air Temp Default,    !- Monday ScheduleDay Name
    Supply Air Temp Default,    !- Tuesday ScheduleDay Name
    Supply Air Temp Default,    !- Wednesday ScheduleDay Name
    Supply Air Temp Default,    !- Thursday ScheduleDay Name
    Supply Air Temp Default,    !- Friday ScheduleDay Name
    Supply Air Temp Default,    !- Saturday ScheduleDay Name
    Supply Air Temp Default,    !- Holiday ScheduleDay Name
    Supply Air Temp Default,    !- SummerDesignDay ScheduleDay Name
    Supply Air Temp Default,    !- WinterDesignDay ScheduleDay Name
    Supply Air Temp Default,    !- CustomDay1 ScheduleDay Name
    Supply Air Temp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {59177020-35e5-47a3-be23-56d99a1e7813},    !- Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Sunday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Monday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Tuesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Wednesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Thursday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Friday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Saturday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Holiday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- SummerDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- WinterDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- CustomDay1 ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {465a2b7c-e6fb-4bf5-9f9b-5fd0c35b02c6},    !- Name
    Work Efficiency Schedule Default,    !- Sunday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Monday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Tuesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Wednesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Thursday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Friday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Saturday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Holiday ScheduleDay Name
    Work Efficiency Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- CustomDay1 ScheduleDay Name
    Work Efficiency Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    NECB-F-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {1d32741a-0226-41b9-8eeb-5e806ad28731},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-F-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {db1e48e2-1365-48e7-bce2-dd0e44991dd7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ON_OFF_ALWAYS_OFF,        !- Name
    OnOff,                    !- Schedule Type Limits Name
    Schedule:Week:Daily {20b786f0-e6d3-4500-aaae-89bd2def76f3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Make-up air unit Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {446bec77-2dd7-4e7f-ba5f-eeccb3371b2c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {71bfed25-2988-4202-8e46-11b870371eff},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {89deb67f-c825-4aed-9cf4-3ca5246845a4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {440b1646-086e-4c26-8841-0060b7b0f0a8},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {0a0b3fd6-fa28-4212-a74a-40d651984137},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    VAV with Reheat Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {c69f4cc0-b0be-43dc-8f93-96c1224b4e7e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Thermostat Setpoint-Heating,    !- Name
