    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b65901fb-d473-45a5-8491-a3ecba0b20b1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {3c03a12d-d786-4dba-b14a-9d3ce3044308},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {a25ca855-ec38-49b7-9c20-de7533f12ad6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {0543e17b-3c3e-41b0-b196-7f709eed3dfe},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-E-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {ab72470c-4f91-431f-a64c-f294d87c07f8},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-E-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c1bac36f-ddf8-45a6-bcbd-59d02b8958c9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Air Velocity Schedule,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {21793f7b-c037-441b-b942-f89f84a212fe},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {de0670c6-2f71-40b5-83d7-dab3f6045d52},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CHW Temp,                 !- Name
    TEMPERATURE 1,            !- Schedule Type Limits Name
    Schedule:Week:Daily {e65294db-3e40-4352-b543-5826a22e0243},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Clothing Schedule,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Schedule:Week:Daily {74e3279c-0468-42c3-9f2d-37dd1816eed5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CW Temp,                  !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    Schedule:Week:Daily {453cb5f4-b521-4e03-a6cd-efbdbaf7d2a2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 100 pct,    !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1c991df9-4110-40d4-b4c1-4a19c5be3d68},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Makeup-Air Unit Supply Air Temp,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {7b7323fa-b6f0-4e5a-84c7-1fe37c32ec5b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {a45e1001-d3a0-426c-8f5e-1ac804615646},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {8dca2404-22cc-4b85-abdb-dbafb89168bc},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {dc0177ec-a811-4e4c-8b56-50e71182ade5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {9289c504-d1a6-4811-b2a6-543245153f31},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-Activity,            !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Schedule:Week:Daily {bba0e18a-97de-48de-9dc5-a0a2f41fd5c6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {6a89e5c9-1f3e-4101-b57d-3fa40b027a38},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {5b1f9760-2254-470b-9f49-fa6d115fcbae},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {baa37a33-b190-42d2-8f12-1fe4d44cf170},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-B-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {ba4ebc2e-7ee3-4f78-90af-8b6fddea524e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {fa4ecad6-cc1f-431b-af1a-b87f0b1aa939},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {4a5933c3-5728-487c-9fdd-7bc3c2e3ff0b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-C-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {1165a185-66a0-473a-8a8e-72a4d0f7480b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-E-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {5fbb5b1e-93dc-46d1-b001-77770c209290},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-E-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {a7fe713e-c9c9-48fa-af1a-1cc8ccc12969},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-E-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {7fd63fb9-c2d6-466b-bb1c-ab404753d42c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-E-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {654f9665-94bf-42e5-a095-0ed4f12b6e93},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-F-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {64cc00e6-fc3e-47fb-a87a-2be8fb66ea5a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-F-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {3f418b85-4bcf-4c34-94e7-cf9744359eb6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-F-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {082cf94c-e8d2-42a6-ae53-5c138ad0a9f7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-F-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {5da11965-4e5e-4e2c-8521-031de441aa94},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {88982171-e230-4830-abf2-069d38c27735},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {c4335617-4354-47ae-a61c-f02c141150d0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {20e8e422-9df7-48c3-bbc5-6346646487e5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-H-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {bdeb3215-4daa-4233-853d-a5057f3b62f1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    Schedule:Week:Daily {a1483fce-5ea8-41f7-b9a8-7681747f88f7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 10,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {e8eca5b2-7ed4-4866-9039-9e11fefcbd1c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 100,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {329c654f-f54f-4b20-ba90-b12006b0db6b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 101,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {74158ba9-8d16-4c78-b63b-9ef5d69cd1f4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 102,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {fc8097db-a18e-421d-b9c7-bcf5830ab4b0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 103,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {32b1bc06-3995-4b1f-b061-c6f154f712ca},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 104,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {45a510eb-ff65-45f1-99e4-d574beaa2d79},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 105,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2c95c8c4-ad0d-4c3c-aa84-3cf6418b6d91},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 106,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {a38b2343-e36a-426e-8e57-e7d73d9c457c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 107,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {d7f6b07a-1519-4ca1-8596-31fadf8dbd22},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 108,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f08e8c8e-6b6b-4b93-a75b-d5c65d678040},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 109,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f2e1efde-3e6e-45a9-8b10-bf443bd49630},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 11,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1bc299cc-633d-4dc3-b0af-31a9c3e72457},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 110,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {621b8668-4461-48f9-a0a8-b4406924dacf},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 111,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c2a9ad5c-2b2f-4f10-a1ab-288f048494a1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 112,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {65275495-5d6e-4e20-85ec-f825d554b5a6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 113,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6a74b0d7-05d5-467b-a6b3-74f41e5b607c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 114,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {e09c6ecf-b133-48ec-91a2-e6b71724da4a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 115,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {239561a8-564b-43d0-a63a-db51ba08f6d0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 116,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {5b9b6ce4-f199-44d4-9ba4-03249ce05260},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 117,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {32a93aae-4238-4507-90d5-b14582699d21},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 118,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {fdcdc7ba-96eb-4c81-8262-ef4d036604ba},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 119,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c801e77a-1020-4c19-a901-ef42d92c739e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 12,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0633ebe0-1dd8-4a7f-8cde-68aa0b70fa44},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 120,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {be482a59-c038-44e5-aca8-35118d02e891},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 121,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {9409a754-4334-4766-9f88-b74a1083b407},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 122,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0a6c9925-00b2-4846-9bbb-b48d4988cac3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 123,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {50018d8d-14fb-4a1a-b75d-4560f32a3e5e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 124,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {a1f2955a-229e-4e80-9c54-b5e210477105},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 125,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b832231b-db7e-4af0-b9cf-716bd143c69e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 126,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {124b021b-7140-48cd-84aa-b999d3331000},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 127,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1854ac14-793b-4f1c-bffe-e654b50aa5b3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 128,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c66d7bac-c58a-4be4-bb74-35466cfa62db},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 129,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {de7f53bd-cc1d-4bcd-8a7f-a196e5ab6135},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 13,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b2cf0c6d-ca0d-4233-8f2e-bfd19780f3af},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 130,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b382afcc-efba-46d3-bed3-301dd3dfa25e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 131,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {25928065-425a-4f0c-bfd3-cef135958802},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 132,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1185eceb-79a5-40f2-9575-adb846bdfc44},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 133,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {dcc1d01b-d035-4cba-9647-008bfd4f3ba5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 134,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2f362375-8012-4a57-9ab3-def65c7782fb},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 135,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2ca918ac-d2fa-4733-a56f-cdb5417c0bf5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 136,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6f10edc1-b0ff-4cdd-ad84-ac0f2004033f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 137,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {86978a5e-76a9-4469-bd46-c65c4646f903},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 138,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {81b7d670-aecf-4aae-8562-9d2d1bc77baf},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 139,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {dba6bd89-ff08-42ea-8f90-496a7f468d5e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 14,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {86108c69-a952-424b-bf77-f03884fb1125},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 140,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {a22da683-c3dc-40ef-967c-4feafe0df090},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 141,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {090defd6-b63c-42de-b49c-5a32a5f87b4d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 142,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {8998f795-323e-4db3-891a-49d42f10ce68},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 143,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2a8398f9-8af8-456e-b7bf-a72ed89c0afa},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 144,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {82e1997b-facb-405d-a5f4-ed778e064bf1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 145,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ec0369c9-1718-4bbf-a7a3-0215b7d224a4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 146,     !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b7b113d5-5c26-41c4-aa4b-57f0911484a5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 15,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {7410282e-12a9-4097-81c9-2c790f295eca},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 16,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ea63de6f-b60a-4fdc-9bc0-46d2f6e2c143},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 17,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1a55a2a6-8fdd-4d96-882a-b85e9bf02676},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 18,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {254e0d7c-f8cc-43aa-b76d-40b8858b998d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 19,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {3dcc342f-02e7-4627-9881-299039054cd3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    Schedule:Week:Daily {e6dc464f-faec-408b-82ab-11964cd36aa0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 20,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b63346c4-fc92-4702-bad3-d304d791d028},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 21,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b29e984c-39fd-450f-9855-9f0d6546ba33},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 22,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2dc087d8-938c-4ce5-a2c6-8b79198f2438},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 23,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {19c81b7f-e326-462e-987f-a90269586b49},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 24,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {708cc1b7-6849-4f29-b1d6-aeed11f0b982},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 25,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {569917db-0e38-4aaf-bbae-fb94ff4b382e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 26,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {5b4a0858-8a2a-4645-9fb8-6f2a480ea56f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 27,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ef3330c0-5ac1-44f5-a9b3-8bdb65913b0b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 28,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {86c2d49e-d029-4921-ac10-15b614bc3599},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 29,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {68f8ac3a-d7d8-43dd-ad5b-f43e304076d7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {95207d87-671d-4379-83d5-19a41edc88ac},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 30,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {273772de-d52f-4928-92e4-bc028a0a1de3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 31,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0ea14711-d83b-4f6e-9389-b8f5ce9cd08a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 32,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c5a16f91-263a-490a-80ed-a97f5126f051},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 33,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {d6eb31ce-9b27-451c-afd1-a19e6dcb2074},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 34,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {53c10b4a-a1d6-4b1c-bdd2-137af18ef705},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 35,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ec0d2813-62cd-4ed1-a3d5-6981528323ce},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 36,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6aa75424-4080-4eb8-88e2-4223da00da3c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 37,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {e722910a-1a45-44e9-8598-b5ff2c2f74f2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 38,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {69b53e4d-c097-4690-80da-fb45928a857a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 39,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {40e6bf2f-fb9d-4c42-93ed-bdc7277121e0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 4,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {acd0086c-6f47-4f14-b9c5-1a8d7a24ef13},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 40,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {e10fa65a-ee15-4f31-89ab-0f7ba9df9e8f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 41,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {401b6b24-07c2-4793-a181-d47665059b33},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 42,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {02815675-fa98-43de-a6eb-e7b572c2b282},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 43,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f55011e9-37af-475e-b3a1-04a9a9471f8a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 44,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2fab29e2-b6d8-46f7-baa1-19e632658217},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 45,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {8776805c-a58b-404c-8df3-a1461ac359b1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 46,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {198d87a0-af19-48ee-a004-c1a44168fadb},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 47,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c90c6d29-d0c6-4d33-95ef-895fe0327363},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 48,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c4edb817-830b-45bf-8aa7-caa86dd9e174},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 49,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {256f4fd8-4dc2-4d46-8f24-b19658b26c21},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 5,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f99a6ea4-6dac-4541-9649-96c8dfc0da58},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 50,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0ae12f4d-4477-4215-93c2-fa063a276a9a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 51,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ef86deab-13e9-449e-8f7a-cc2177ae123c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 52,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2834feb0-978a-43d9-ba18-f39c2c608bb7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 53,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {562a709d-1032-4651-b3f7-f47c73bd28c9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 54,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {916d7dcc-c355-46ca-b418-880d6f48514f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 55,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {18539993-4362-46c0-bcbc-9ad0ed2fc6ea},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 56,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c19d101f-d8ac-4c1f-aae5-b4771fa29a05},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 57,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {69f697a1-37a0-47da-9da8-8487e4559863},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 58,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {3ca965b6-345b-4db5-9fc6-7eea2721ce13},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 59,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b4b22365-4159-4a69-b25f-724f96d116fa},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 6,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {96d8fcf0-2981-410d-b48f-3742f7cc8fb4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 60,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f8b00d5a-50dd-4471-a379-4a3320da3007},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 61,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1b3d423f-9c52-4f70-b73f-76f7c0af2afd},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 62,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {79fda65c-5135-4024-9e40-5f4d3130608a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 63,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {33253e03-9dbf-45b5-8860-f44ebc610de9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 64,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {77cdbf9c-afbe-4e87-beda-095c8d7beb8f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 65,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {12fd79fd-010d-4cb4-91fb-f0999144b17e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 66,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {7ba94940-588a-4976-9af1-b2ae14a058ae},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 67,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {23283cab-8188-4556-86e4-106b43e7e29c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 68,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {56b0b0c8-ded0-45b9-833d-48a715798667},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 69,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {0e0a391b-bc23-4909-9577-aa9975024f68},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 7,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {5a9c4509-0924-4b8b-ab7a-b5cc752a2328},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 70,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {bfaab85e-26f2-41b2-9ae6-ccd4ce3d44db},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 71,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {eb760f12-5fd3-46bc-b2ac-584bdedf990c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 72,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6928163b-41ee-431f-bdea-41d96715b441},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 73,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {092e5a75-813b-42ef-b370-68477f63c34c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 74,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c3fb5afa-db0c-491d-a6c8-c511659f859c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 75,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {428dd809-0de0-413e-a0c9-6256b13c5a9a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 76,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1ce25978-2f43-4405-8c5f-831b2db56d3c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 77,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {00a5076d-5d8d-4fe3-b7e0-f6df01726f7d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 78,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {4ce98ef8-cfea-4656-8f94-30c8035f1446},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 79,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6b01b3f9-3f72-4fdc-bef9-24aaa5afe5ae},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 8,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {636424d0-2288-4ba9-9f3d-817fbf2646e1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 80,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {e3d5759e-29b9-4d83-aed0-ab319a85b935},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 81,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {cb1562ae-ebf5-491f-bf0e-1c9685175b84},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 82,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {da1468a4-6957-4070-a34f-ebb6599314a2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 83,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {44eb2c6d-1196-4df5-b908-11a2c14d1385},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 84,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1ddb4811-ce79-4232-b06f-6bfcd4e68848},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 85,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f13cc46e-7c97-4aef-ad7b-27a3e62c2627},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 86,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {8b131c97-bf40-4cdd-b4ff-14aa5b87a1cf},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 87,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {754a7fb3-20ea-42e3-8e50-ebd4132004d1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 88,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {15fe9be5-e44b-4349-8aac-ef77899764dc},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 89,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {c0f1a348-8902-4a0a-b8fb-21d87688c915},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 9,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {46661107-d519-4f4d-819b-b73df2e9dd61},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 90,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {affe861c-5f41-4c27-9f97-1d7162934ea7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 91,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {d5ca7169-de32-4e3e-a962-372fabe84ed1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 92,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {1cb9f75a-e2f7-44d9-b294-cda069b6f25d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 93,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {10afaf05-dfb7-4df2-b298-6f01a9785084},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 94,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {8184ec86-c63d-4ded-92c1-59d0cd6ccca7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 95,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {5c662c4e-c195-4ba6-bc94-41363c4b401a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 96,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {4af9d480-c30d-441b-bb3a-be5855a854be},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 97,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {df547696-6786-4343-9aa2-2468ecff459f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 98,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6d85f592-ede2-4f9b-a9f6-345801dc32e1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 99,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b1ad1551-91e4-48f8-adef-3980d465f54a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    Schedule:Week:Daily {bd50e934-ec72-4eed-b748-3293c8e59527},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Supply Air Temp,          !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    Schedule:Week:Daily {fdb3cecf-7e9c-47b3-b556-b1478c3fca35},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    Schedule:Week:Daily {59177020-35e5-47a3-be23-56d99a1e7813},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {465a2b7c-e6fb-4bf5-9f9b-5fd0c35b02c6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1/2IN Gypsum 1,           !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumSmooth,             !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322.0,                   !- Density
    832.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1IN Stucco 1,             !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor 1,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 1,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 2,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg 1,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface 1,      !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800.0,                    !- Density
    1090.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608.0,                    !- Density
    1630.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842.0,                   !- Density
    912.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Roof Surface,       !- Name
    Smooth,                   !- Roughness
    0.000799999999999998,     !- Thickness
    45.2799999999999,         !- Conductivity
    7823.99999999999,         !- Density
    499.999999999996,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Roof Surface 1,     !- Name
    Smooth,                   !- Roughness
    0.000799999999999998,     !- Thickness
    45.2799999999999,         !- Conductivity
    7823.99999999999,         !- Density
    499.999999999996,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540.0,                    !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    2.88291975297193,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,       !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 1,     !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 2,     !- Name
    Smooth,                   !- Roughness
    1.25502993703786,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 3,     !- Name
    Smooth,                   !- Roughness
    3.45515273458935,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,    !- Name
    Smooth,                   !- Roughness
    0.101874652714525,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58 1,    !- Name
    Smooth,                   !- Roughness
    0.454527786700932,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,    !- Name
    Smooth,                   !- Roughness
    0.202526711234652,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,    !- Name
    Smooth,                   !- Roughness
    0.454545454545455,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11,    !- Name
    Smooth,                   !- Roughness
    1.78074119041048,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11 1,    !- Name
    Smooth,                   !- Roughness
    3.77764054646303,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06,    !- Name
    Smooth,                   !- Roughness
    2.29929884884436,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06 1,    !- Name
    Smooth,                   !- Roughness
    5.20401820333898,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63,    !- Name
    Smooth,                   !- Roughness
    3.45670177015483,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63 1,    !- Name
    Smooth,                   !- Roughness
    5.46446320647242,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    LoE TINT 6MM,             !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.36,                     !- Solar Transmittance at Normal Incidence
    0.093,                    !- Front Side Solar Reflectance at Normal Incidence
    0.2,                      !- Back Side Solar Reflectance at Normal Incidence
    0.5,                      !- Visible Transmittance at Normal Incidence
    0.035,                    !- Front Side Visible Reflectance at Normal Incidence
    0.054,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.429,                    !- Solar Transmittance at Normal Incidence
    0.308,                    !- Front Side Solar Reflectance at Normal Incidence
    0.379,                    !- Back Side Solar Reflectance at Normal Incidence
    0.334,                    !- Visible Transmittance at Normal Incidence
    0.453,                    !- Front Side Visible Reflectance at Normal Incidence
    0.505,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    REF D TINT 6MM,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.3,                      !- Solar Transmittance at Normal Incidence
    0.14,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.25,                     !- Visible Transmittance at Normal Incidence
    0.18,                     !- Front Side Visible Reflectance at Normal Incidence
    0.45,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    AIR 13MM,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    AIR 6MM,                  !- Name
    Air,                      !- Gas Type
    0.0063;                   !- Thickness

Construction,
    Basement Floor construction,    !- Name
    M10 200mm concrete block basement wall,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Basement Wall construction,    !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837;    !- Outside Layer

Construction,
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.284,    !- Name
    6 in. Normalweight Concrete Floor 2,    !- Outside Layer
    Typical Carpet Pad 3;     !- Layer 2

Construction,
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,    !- Name
    6 in. Normalweight Concrete Floor 1,    !- Outside Layer
    Typical Carpet Pad 2;     !- Layer 2

Construction,
    Customized opaque construction {50f5542a-2737-4647-8e43-30eeec4f451d} to conductance of 0.183,    !- Name
    Typical Insulation R-13.06 1,    !- Outside Layer
    4 in. Normalweight Concrete Floor 1,    !- Layer 2
    Typical Carpet Pad 1;     !- Layer 3

Construction,
    Customized opaque construction {c97a5628-8b4e-46a6-9955-c103f6d70e35} to conductance of 2.2,    !- Name
    F08 Metal surface 1,      !- Outside Layer
    Typical Insulation R-0.58 1;    !- Layer 2

Construction,
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,    !- Name
    Metal Roof Surface 1,     !- Outside Layer
    Typical Insulation R-19.63 1;    !- Layer 2

Construction,
    Customized opaque construction {d9940ce5-2ee2-457b-affb-35ba069d80a7} to conductance of 2.2,    !- Name
    Typical Insulation R-1.15 1;    !- Outside Layer

Construction,
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Name
    1IN Stucco 1,             !- Outside Layer
    8IN CONCRETE HW RefBldg 1,    !- Layer 2
    Typical Insulation R-10.11 1,    !- Layer 3
    1/2IN Gypsum 1;           !- Layer 4

Construction,
    Floor Adiabatic construction,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,    !- Name
    6 in. Normalweight Concrete Floor,    !- Outside Layer
    Typical Carpet Pad;       !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-15.63,    !- Name
    Typical Insulation R-13.06,    !- Outside Layer
    4 in. Normalweight Concrete Floor,    !- Layer 2
    Typical Carpet Pad;       !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall R-12.5,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN CONCRETE HW RefBldg,    !- Layer 2
    Typical Insulation R-10.11,    !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    Typical Insulated Metal Building Roof R-20.41,    !- Name
    Metal Roof Surface,       !- Outside Layer
    Typical Insulation R-19.63;    !- Layer 2

Construction,
    Typical Insulated Metal Door R-1.43,    !- Name
    F08 Metal surface,        !- Outside Layer
    Typical Insulation R-0.58;    !- Layer 2

Construction,
    Typical Interior Ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    Typical Interior Door,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Floor,    !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Typical Interior Partition,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Wall,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    Typical Interior Window,    !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,    !- Name
    Typical Insulation R-1.15;    !- Outside Layer

Construction,
    U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,    !- Name
    REF D CLEAR 6MM,          !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air,    !- Name
    REF D TINT 6MM,           !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Wall Adiabatic construction,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

ZoneList,
    Space Function Corr. >= 2.4m wide-sch-F,    !- Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone 1 Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone 2 Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone 3 Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN;    !- Zone 4 Name

ZoneList,
    Space Function Electrical/Mechanical-sch-F,    !- Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone 1 Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN;    !- Zone 2 Name

ZoneList,
    Space Function Gym - fitness,    !- Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN;    !- Zone 1 Name

ZoneList,
    Space Function Hotel/Motel - lobby,    !- Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN;    !- Zone 1 Name

ZoneList,
    Space Function Hway lodging - rooms,    !- Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone 1 Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone 2 Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone 3 Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,    !- Zone 4 Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,    !- Zone 5 Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN,    !- Zone 6 Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,    !- Zone 7 Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,    !- Zone 8 Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,    !- Zone 9 Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,    !- Zone 10 Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone 11 Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone 12 Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone 13 Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone 14 Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone 15 Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN,    !- Zone 16 Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,    !- Zone 17 Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,    !- Zone 18 Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,    !- Zone 19 Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,    !- Zone 20 Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone 21 Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone 22 Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone 23 Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone 24 Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone 25 Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN,    !- Zone 26 Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,    !- Zone 27 Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,    !- Zone 28 Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,    !- Zone 29 Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,    !- Zone 30 Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone 31 Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone 32 Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone 33 Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone 34 Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN;    !- Zone 35 Name

ZoneList,
    Space Function Lobby - elevator,    !- Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,    !- Zone 1 Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,    !- Zone 2 Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN,    !- Zone 3 Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN;    !- Zone 4 Name

ZoneList,
    Space Function Lounge/recreation,    !- Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN;    !- Zone 1 Name

ZoneList,
    Space Function Office - enclosed,    !- Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN;    !- Zone 1 Name

ZoneList,
    Space Function Stairway-sch-F,    !- Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN,    !- Zone 1 Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN,    !- Zone 2 Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN,    !- Zone 3 Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN,    !- Zone 4 Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,    !- Zone 5 Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN,    !- Zone 6 Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,    !- Zone 7 Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN;    !- Zone 8 Name

ZoneList,
    Space Function Storage area - occsens,    !- Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,    !- Zone 1 Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,    !- Zone 2 Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN,    !- Zone 3 Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN,    !- Zone 4 Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,    !- Zone 5 Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN,    !- Zone 6 Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN,    !- Zone 7 Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN,    !- Zone 8 Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN;    !- Zone 9 Name

ZoneList,
    Space Function Washroom-sch-F,    !- Name
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN;    !- Zone 1 Name

BuildingSurface:Detailed,
    C_CorridorFlr1_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_CorridorFlr2_10004_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.91326842,              !- Vertex 1 Xcoordinate
    8.27902922,               !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    54.91326842,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    23.82308442,              !- Vertex 5 Xcoordinate
    18.33742922,              !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    23.82308442,              !- Vertex 6 Xcoordinate
    10.10782922,              !- Vertex 6 Ycoordinate
    3.3528,                   !- Vertex 6 Zcoordinate
    0.04868442,               !- Vertex 7 Xcoordinate
    10.10782922,              !- Vertex 7 Ycoordinate
    3.3528,                   !- Vertex 7 Zcoordinate
    0.04868442,               !- Vertex 8 Xcoordinate
    8.27902922,               !- Vertex 8 Ycoordinate
    3.3528;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    C_CorridorFlr1_1_1_0,     !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom206_208_10005_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.87108442,              !- Vertex 1 Xcoordinate
    0.04884522,               !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    26.87108442,              !- Vertex 2 Xcoordinate
    8.27902922,               !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    23.82308442,              !- Vertex 3 Xcoordinate
    8.27902922,               !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    23.82308442,              !- Vertex 4 Xcoordinate
    0.04884522,               !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_10003_0_10002,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_RearStairsFlr1_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.91326842,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    54.91326842,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    52.47428442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    52.47428442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_11_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10013_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.8230844241,            !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    23.8230844241,            !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    23.8230844241,            !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    23.8230844241,            !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_12_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10014_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.82308442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    23.82308442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.86068442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.86068442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_13_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontOfficeFlr1_10015_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.86068442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    19.86068442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.01108442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.01108442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_14_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr1_10016_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.48708442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.48708442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_15_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStairsFlr1_10017_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_17_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontLoungeFlr1_10018_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.04868442,               !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.04868442,               !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.86068442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.86068442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_18_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_RestroomFlr1_10019_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.86068442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    19.86068442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    23.82308442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    23.82308442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_19_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_RestroomFlr1_10020_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.8230844241,            !- Vertex 1 Xcoordinate
    8.27902922,               !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    23.8230844241,            !- Vertex 2 Xcoordinate
    8.27902922,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    23.8230844241,            !- Vertex 3 Xcoordinate
    0.04884522,               !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    23.8230844241,            !- Vertex 4 Xcoordinate
    0.04884522,               !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_21_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_MeetingRoomFlr1_10021_0_10019,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    0.04884522,               !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    0.04884522,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    8.27902922,               !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    8.27902922,               !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_22_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_MeetingRoomFlr1_10022_0_10020,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.87108442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    26.87108442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    36.62468442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    36.62468442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_23_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10023_0_10021,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.62468442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    36.62468442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.58708442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.58708442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_24_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom101_10024_0_10022,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.58708442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    40.58708442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    44.54948442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    44.54948442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_25_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom102_10025_0_10023,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.54948442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    44.54948442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    48.51188442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    48.51188442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_26_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom103_10026_0_10024,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.51188442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    48.51188442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    52.47428442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    52.47428442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_27_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_RearStorageFlr1_10027_0_10025,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    52.47428442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    52.47428442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    54.91326842,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    54.91326842,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_4_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom104_10007_0_10005,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    52.47428442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    52.47428442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    48.51188442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    48.51188442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_5_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom105_10008_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.51188442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    48.51188442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    44.54948442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    44.54948442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_6_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10009_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.54948442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    44.54948442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.58708442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.58708442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_7_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_LaundryRoomFlr1_10010_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.58708442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    40.58708442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    28.69988442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    28.69988442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_8_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10011_0_10009,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.69988442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    28.69988442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr1_9_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10012_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_CorridorFlr1_0_0_0,     !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    54.9132684242,            !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    54.9132684242,            !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    26.8710844241,            !- Vertex 5 Xcoordinate
    8.2790292198,             !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    26.8710844241,            !- Vertex 6 Xcoordinate
    0.0488452197,             !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    23.8230844241,            !- Vertex 7 Xcoordinate
    0.0488452197,             !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    23.8230844241,            !- Vertex 8 Xcoordinate
    8.2790292198,             !- Vertex 8 Ycoordinate
    0.0,                      !- Vertex 8 Zcoordinate
    0.048684424,              !- Vertex 9 Xcoordinate
    8.2790292198,             !- Vertex 9 Ycoordinate
    0.0,                      !- Vertex 9 Zcoordinate
    0.048684424,              !- Vertex 10 Xcoordinate
    10.1078292198,            !- Vertex 10 Ycoordinate
    0.0,                      !- Vertex 10 Zcoordinate
    23.8230844241,            !- Vertex 11 Xcoordinate
    10.1078292198,            !- Vertex 11 Ycoordinate
    0.0,                      !- Vertex 11 Zcoordinate
    23.8230844241,            !- Vertex 12 Xcoordinate
    18.3374292198,            !- Vertex 12 Ycoordinate
    0.0;                      !- Vertex 12 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr1_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    23.8230844241,            !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    23.8230844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr1_16_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.048684424,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.048684424,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr1_20_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.8230844241,            !- Vertex 1 Xcoordinate
    0.0488452197,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    23.8230844241,            !- Vertex 2 Xcoordinate
    0.0488452197,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    0.0488452197,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    0.0488452197,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr1_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.9132684242,            !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    54.9132684242,            !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    54.9132684242,            !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    54.9132684242,            !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_CorridorFlr2_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_CorridorFlr3_10102_0_10063,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.91326842,              !- Vertex 1 Xcoordinate
    8.27902922,               !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    54.91326842,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    6.096,                    !- Vertex 4 Zcoordinate
    23.82308442,              !- Vertex 5 Xcoordinate
    18.33742922,              !- Vertex 5 Ycoordinate
    6.096,                    !- Vertex 5 Zcoordinate
    23.82308442,              !- Vertex 6 Xcoordinate
    10.10782922,              !- Vertex 6 Ycoordinate
    6.096,                    !- Vertex 6 Zcoordinate
    0.04868442,               !- Vertex 7 Xcoordinate
    10.10782922,              !- Vertex 7 Ycoordinate
    6.096,                    !- Vertex 7 Zcoordinate
    0.04868442,               !- Vertex 8 Xcoordinate
    8.27902922,               !- Vertex 8 Ycoordinate
    6.096;                    !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    F_CorridorFlr2_10004_0_10003,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C_CorridorFlr1_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.87108442,              !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    26.87108442,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    54.91326842,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    54.91326842,              !- Vertex 4 Xcoordinate
    8.27902922,               !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    0.04868442,               !- Vertex 5 Xcoordinate
    8.27902922,               !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    0.04868442,               !- Vertex 6 Xcoordinate
    10.10782922,              !- Vertex 6 Ycoordinate
    3.3528,                   !- Vertex 6 Zcoordinate
    23.82308442,              !- Vertex 7 Xcoordinate
    10.10782922,              !- Vertex 7 Ycoordinate
    3.3528,                   !- Vertex 7 Zcoordinate
    23.82308442,              !- Vertex 8 Xcoordinate
    18.33742922,              !- Vertex 8 Ycoordinate
    3.3528;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_10100_0_10062,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_RearStairsFlr2_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.91326842,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    54.91326842,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    52.47428442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    52.47428442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom220_223_10109_0_10069,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.8230844241,            !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    23.8230844241,            !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    23.8230844241,            !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    23.8230844241,            !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_11_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom220_223_10110_0_10070,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.82308442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    23.82308442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    7.97348442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    7.97348442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_12_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom224_10111_0_10071,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.97348442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    7.97348442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    4.01108442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    4.01108442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_13_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr2_10112_0_10072,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    2.48708442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    2.48708442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_14_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStairsFlr2_10113_0_10073,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_16_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom201_10114_0_10074,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.04868442,               !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0.04868442,               !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    4.01108442,               !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    4.01108442,               !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_17_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom202_205_10115_0_10075,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    19.86068442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    19.86068442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_18_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom206_208_10116_0_10076,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.86068442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    19.86068442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    32.66228442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    32.66228442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_19_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom209_212_10117_0_10077,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.66228442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    32.66228442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    48.51188442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    48.51188442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_20_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom213_10118_0_10078,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.51188442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    48.51188442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    52.47428442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    52.47428442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_21_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_RearStorageFlr2_10119_0_10079,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    52.47428442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    52.47428442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    54.91326842,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    54.91326842,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_4_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom214_10104_0_10064,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    52.47428442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    52.47428442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    48.51188442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    48.51188442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_5_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom215_218_10105_0_10065,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.51188442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    48.51188442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    32.66228442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    32.66228442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_6_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom219_10106_0_10066,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.66228442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    32.66228442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    28.69988442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    28.69988442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_7_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10107_0_10067,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.69988442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    28.69988442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr2_8_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10108_0_10068,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr2_15_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.048684424,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0.048684424,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr2_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.9132684242,            !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    54.9132684242,            !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    54.9132684242,            !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    54.9132684242,            !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr2_9_0_0,     !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    23.8230844241,            !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    23.8230844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_CorridorFlr3_1_0_0,     !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_CorridorFlr4_10200_0_10108,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.91326842,              !- Vertex 1 Xcoordinate
    8.27902922,               !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    54.91326842,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    8.8392,                   !- Vertex 4 Zcoordinate
    23.82308442,              !- Vertex 5 Xcoordinate
    18.33742922,              !- Vertex 5 Ycoordinate
    8.8392,                   !- Vertex 5 Zcoordinate
    23.82308442,              !- Vertex 6 Xcoordinate
    10.10782922,              !- Vertex 6 Ycoordinate
    8.8392,                   !- Vertex 6 Zcoordinate
    0.04868442,               !- Vertex 7 Xcoordinate
    10.10782922,              !- Vertex 7 Ycoordinate
    8.8392,                   !- Vertex 7 Zcoordinate
    0.04868442,               !- Vertex 8 Xcoordinate
    8.27902922,               !- Vertex 8 Ycoordinate
    8.8392;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    F_CorridorFlr3_10102_0_10063,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C_CorridorFlr2_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.87108442,              !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    26.87108442,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    54.91326842,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    54.91326842,              !- Vertex 4 Xcoordinate
    8.27902922,               !- Vertex 4 Ycoordinate
    6.096,                    !- Vertex 4 Zcoordinate
    0.04868442,               !- Vertex 5 Xcoordinate
    8.27902922,               !- Vertex 5 Ycoordinate
    6.096,                    !- Vertex 5 Zcoordinate
    0.04868442,               !- Vertex 6 Xcoordinate
    10.10782922,              !- Vertex 6 Ycoordinate
    6.096,                    !- Vertex 6 Zcoordinate
    23.82308442,              !- Vertex 7 Xcoordinate
    10.10782922,              !- Vertex 7 Ycoordinate
    6.096,                    !- Vertex 7 Zcoordinate
    23.82308442,              !- Vertex 8 Xcoordinate
    18.33742922,              !- Vertex 8 Ycoordinate
    6.096;                    !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_10198_0_10107,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_RearStairsFlr3_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.91326842,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    54.91326842,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    52.47428442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    52.47428442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom320_323_10207_0_10114,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.8230844241,            !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    23.8230844241,            !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    23.8230844241,            !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    23.8230844241,            !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_11_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom320_323_10208_0_10115,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.82308442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    23.82308442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    7.97348442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    7.97348442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_12_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom324_10209_0_10116,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.97348442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    7.97348442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    4.01108442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    4.01108442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_13_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr3_10210_0_10117,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    2.48708442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    2.48708442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_14_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStairsFlr3_10211_0_10118,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_16_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom301_10212_0_10119,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.04868442,               !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    0.04868442,               !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    4.01108442,               !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    4.01108442,               !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_17_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom302_305_10213_0_10120,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    19.86068442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    19.86068442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_18_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom306_308_10214_0_10121,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.86068442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    19.86068442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    32.66228442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    32.66228442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_19_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom309_312_10215_0_10122,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.66228442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    32.66228442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    48.51188442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    48.51188442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_20_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom313_10216_0_10123,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.51188442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    48.51188442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    52.47428442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    52.47428442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_21_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_RearStorageFlr3_10217_0_10124,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    52.47428442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    52.47428442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    54.91326842,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    54.91326842,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_4_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom314_10202_0_10109,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    52.47428442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    52.47428442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    48.51188442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    48.51188442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_5_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom315_318_10203_0_10110,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.51188442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    48.51188442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    32.66228442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    32.66228442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_6_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom319_10204_0_10111,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.66228442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    32.66228442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    28.69988442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    28.69988442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_7_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10205_0_10112,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.69988442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    28.69988442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr3_8_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10206_0_10113,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr3_15_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.048684424,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    0.048684424,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr3_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.9132684242,            !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    54.9132684242,            !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    54.9132684242,            !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    54.9132684242,            !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr3_9_0_0,     !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    23.8230844241,            !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    23.8230844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_CorridorFlr4_10200_0_10108,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C_CorridorFlr3_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.87108442,              !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    26.87108442,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    54.91326842,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    54.91326842,              !- Vertex 4 Xcoordinate
    8.27902922,               !- Vertex 4 Ycoordinate
    8.8392,                   !- Vertex 4 Zcoordinate
    0.04868442,               !- Vertex 5 Xcoordinate
    8.27902922,               !- Vertex 5 Ycoordinate
    8.8392,                   !- Vertex 5 Zcoordinate
    0.04868442,               !- Vertex 6 Xcoordinate
    10.10782922,              !- Vertex 6 Ycoordinate
    8.8392,                   !- Vertex 6 Zcoordinate
    23.82308442,              !- Vertex 7 Xcoordinate
    10.10782922,              !- Vertex 7 Ycoordinate
    8.8392,                   !- Vertex 7 Zcoordinate
    23.82308442,              !- Vertex 8 Xcoordinate
    18.33742922,              !- Vertex 8 Ycoordinate
    8.8392;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_10287_0_10151,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_RearStairsFlr4_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.91326842,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    54.91326842,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    52.47428442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    52.47428442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_10_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom420_423_10295_0_10157,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.8230844241,            !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    23.8230844241,            !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    23.8230844241,            !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    23.8230844241,            !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_11_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom420_423_10296_0_10158,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.82308442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    23.82308442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    7.97348442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    7.97348442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_12_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom424_10297_0_10159,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.97348442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    7.97348442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    4.01108442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    4.01108442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_13_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr4_10298_0_10160,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    2.48708442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    2.48708442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_14_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStairsFlr4_10299_0_10161,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_16_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom401_10300_0_10162,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.04868442,               !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    0.04868442,               !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    4.01108442,               !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    4.01108442,               !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_17_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom402_405_10301_0_10163,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    19.86068442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    19.86068442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_18_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom406_408_10302_0_10164,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.86068442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    19.86068442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    32.66228442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    32.66228442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_19_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom409_412_10303_0_10165,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.66228442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    32.66228442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    48.51188442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    48.51188442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_20_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom413_10304_0_10166,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.51188442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    48.51188442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    52.47428442,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    52.47428442,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_21_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_RearStorageFlr4_10305_0_10167,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    52.47428442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    52.47428442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    54.91326842,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    54.91326842,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_4_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom414_10290_0_10152,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    52.47428442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    52.47428442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    48.51188442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    48.51188442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_5_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom415_418_10291_0_10153,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    48.51188442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    48.51188442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    32.66228442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    32.66228442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_6_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom419_10292_0_10154,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    32.66228442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    32.66228442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    28.69988442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    28.69988442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_7_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10293_0_10155,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.69988442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    28.69988442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_CorridorFlr4_8_0_0,     !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10294_0_10156,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R_CorridorFlr4_1_0_0,     !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.9132684242,            !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    54.9132684242,            !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    11.5824,                  !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    11.5824,                  !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    11.5824,                  !- Vertex 4 Zcoordinate
    23.8230844241,            !- Vertex 5 Xcoordinate
    18.3374292198,            !- Vertex 5 Ycoordinate
    11.5824,                  !- Vertex 5 Zcoordinate
    23.8230844241,            !- Vertex 6 Xcoordinate
    10.1078292198,            !- Vertex 6 Ycoordinate
    11.5824,                  !- Vertex 6 Zcoordinate
    0.048684424,              !- Vertex 7 Xcoordinate
    10.1078292198,            !- Vertex 7 Ycoordinate
    11.5824,                  !- Vertex 7 Zcoordinate
    0.048684424,              !- Vertex 8 Xcoordinate
    8.2790292198,             !- Vertex 8 Ycoordinate
    11.5824;                  !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr4_15_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.048684424,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    0.048684424,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr4_2_0_0,     !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    54.9132684242,            !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    54.9132684242,            !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    54.9132684242,            !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    54.9132684242,            !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_CorridorFlr4_9_0_0,     !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    23.8230844241,            !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    23.8230844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_ElevatorCoreFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_ElevatorCoreFlr2_10077_0_10051,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.69988442,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    28.69988442,              !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10011_0_10009,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_8_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.87108442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    26.87108442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    28.69988442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    28.69988442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10012_0_10010,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_9_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10075_0_10050,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_LaundryRoomFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6998844241,            !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    28.6998844241,            !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    28.6998844241,            !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    28.6998844241,            !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_ElevatorCoreFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,    !- Construction Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6998844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    28.6998844241,            !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_ElevatorCoreFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6998844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    28.6998844241,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_ElevatorCoreFlr2_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_ElevatorCoreFlr3_10166_0_10095,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.69988442,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    28.69988442,              !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_ElevatorCoreFlr2_10077_0_10051,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C_ElevatorCoreFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.69988442,              !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    28.69988442,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10107_0_10067,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr2_7_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.87108442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    26.87108442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    28.69988442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    28.69988442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10108_0_10068,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr2_8_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom219_10167_0_10096,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6998844241,            !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    28.6998844241,            !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    28.6998844241,            !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    28.6998844241,            !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_ElevatorCoreFlr2_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6998844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    28.6998844241,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_ElevatorCoreFlr3_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_ElevatorCoreFlr4_10257_0_10140,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.69988442,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    28.69988442,              !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_ElevatorCoreFlr3_10166_0_10095,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C_ElevatorCoreFlr2_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.69988442,              !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    28.69988442,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10205_0_10112,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr3_7_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.87108442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    26.87108442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    28.69988442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    28.69988442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10206_0_10113,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr3_8_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom319_10258_0_10141,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6998844241,            !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    28.6998844241,            !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    28.6998844241,            !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    28.6998844241,            !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_ElevatorCoreFlr3_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6998844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    28.6998844241,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_ElevatorCoreFlr4_10257_0_10140,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C_ElevatorCoreFlr3_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.69988442,              !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    28.69988442,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    26.87108442,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    26.87108442,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10293_0_10155,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr4_7_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.87108442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    26.87108442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    28.69988442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    28.69988442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10294_0_10156,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr4_8_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.8710844241,            !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    26.8710844241,            !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom419_10337_0_10175,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6998844241,            !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    28.6998844241,            !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    28.6998844241,            !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    28.6998844241,            !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R_ElevatorCoreFlr4_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,    !- Construction Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6998844241,            !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    28.6998844241,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    11.5824,                  !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    11.5824,                  !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_ElevatorCoreFlr4_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6998844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    28.6998844241,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    26.8710844241,            !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    26.8710844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_EmployeeLoungeFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom215_218_10068_0_10046,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.54948442,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    44.54948442,              !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    40.58708442,              !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    40.58708442,              !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10009_0_10007,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_6_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.58708442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    40.58708442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    44.54948442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    44.54948442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10066_0_10045,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom105_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.5494844242,            !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    44.5494844242,            !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    44.5494844242,            !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    44.5494844242,            !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_LaundryRoomFlr1_10070_0_10047,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    40.5870844242,            !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    40.5870844242,            !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.5870844242,            !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.5870844242,            !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_EmployeeLoungeFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,    !- Construction Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.5494844242,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    44.5494844242,            !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.5870844242,            !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.5870844242,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    44.5494844242,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    44.5494844242,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    40.5870844242,            !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    40.5870844242,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_ExerciseCenterFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom220_223_10081_0_10052,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.82308442,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    23.82308442,              !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    19.86068442,              !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    19.86068442,              !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10013_0_10011,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_11_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.8230844241,            !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    23.8230844241,            !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    23.8230844241,            !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    23.8230844241,            !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10014_0_10012,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_12_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.86068442,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    19.86068442,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    23.82308442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    23.82308442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontOfficeFlr1_10083_0_10053,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.8606844241,            !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    19.8606844241,            !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.8606844241,            !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.8606844241,            !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_ExerciseCenterFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,    !- Construction Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.8230844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    23.8230844241,            !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.8606844241,            !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.8606844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    23.8230844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    23.8230844241,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.8606844241,            !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.8606844241,            !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom201_10031_0_10028,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    0.04884522,               !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    8.27902922,               !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    8.27902922,               !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    0.04884522,               !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom202_205_10032_0_10029,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.86068442,              !- Vertex 1 Xcoordinate
    0.04884522,               !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    19.86068442,              !- Vertex 2 Xcoordinate
    8.27902922,               !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    4.01108442,               !- Vertex 3 Xcoordinate
    8.27902922,               !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    4.01108442,               !- Vertex 4 Xcoordinate
    0.04884522,               !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontLoungeFlr1_10018_0_10016,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_17_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.86068442,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    19.86068442,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    8.2790292198,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontLoungeFlr1_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_RestroomFlr1_10033_0_10030,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.8606844241,            !- Vertex 1 Xcoordinate
    0.04884522,               !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    19.8606844241,            !- Vertex 2 Xcoordinate
    0.04884522,               !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.8606844241,            !- Vertex 3 Xcoordinate
    8.27902922,               !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.8606844241,            !- Vertex 4 Xcoordinate
    8.27902922,               !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_FrontLoungeFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,    !- Construction Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.8606844241,            !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    19.8606844241,            !- Vertex 2 Xcoordinate
    0.0488452197,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    0.0488452197,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    8.2790292198,             !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontLoungeFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.048684424,              !- Vertex 1 Xcoordinate
    8.2790292198,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.048684424,              !- Vertex 2 Xcoordinate
    8.2790292198,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    0.0488452197,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    0.0488452197,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.048684424,              !- Vertex 1 Xcoordinate
    0.0488452197,             !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.048684424,              !- Vertex 2 Xcoordinate
    0.0488452197,             !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.8606844241,            !- Vertex 3 Xcoordinate
    0.0488452197,             !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.8606844241,            !- Vertex 4 Xcoordinate
    0.0488452197,             !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom220_223_10085_0_10054,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.86068442,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    19.86068442,              !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    7.97348442,               !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    7.97348442,               !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_1_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_GuestRoom224_10086_0_10055,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.97348442,               !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    7.97348442,               !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    4.01108442,               !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    4.01108442,               !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10015_0_10013,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_13_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.86068442,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.86068442,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10083_0_10053,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_ExerciseCenterFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.8606844241,            !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    19.8606844241,            !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    19.8606844241,            !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    19.8606844241,            !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontOfficeFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr1_10088_0_10056,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.011084424,              !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.011084424,              !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.011084424,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.011084424,              !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_FrontOfficeFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,    !- Construction Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.8606844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    19.8606844241,            !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.011084424,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.011084424,              !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.8606844241,            !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    19.8606844241,            !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.011084424,              !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.011084424,              !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontStairsFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_FrontStairsFlr2_10090_0_10057,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStairsFlr1_10017_0_10015,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_15_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.04868442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.04868442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.48708442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.48708442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStairsFlr1_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr1_10091_0_10058,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.487084424,              !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.487084424,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_FrontStairsFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,    !- Construction Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStairsFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStairsFlr1_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.048684424,              !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.048684424,              !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontStairsFlr2_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_FrontStairsFlr3_10192_0_10104,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_FrontStairsFlr2_10090_0_10057,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C_FrontStairsFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStairsFlr2_10113_0_10073,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr2_14_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.04868442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0.04868442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    2.48708442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    2.48708442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStairsFlr2_10189_0_10103,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr2_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    2.487084424,              !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    2.487084424,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStairsFlr2_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStairsFlr2_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.048684424,              !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    0.048684424,              !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontStairsFlr3_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_FrontStairsFlr4_10282_0_10149,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_FrontStairsFlr3_10192_0_10104,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C_FrontStairsFlr2_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStairsFlr3_10211_0_10118,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr3_14_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.04868442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    0.04868442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    2.48708442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    2.48708442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStairsFlr3_10279_0_10148,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr3_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    2.487084424,              !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    2.487084424,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStairsFlr3_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStairsFlr3_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.048684424,              !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    0.048684424,              !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_FrontStairsFlr4_10282_0_10149,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C_FrontStairsFlr3_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    8.8392,                   !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    0.04868442,               !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    0.04868442,               !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    8.8392;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStairsFlr4_10299_0_10161,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr4_14_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.04868442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    0.04868442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    2.48708442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    2.48708442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStairsFlr4_10354_0_10178,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStorageFlr4_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    2.487084424,              !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    2.487084424,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    R_FrontStairsFlr4_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,    !- Construction Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    11.5824,                  !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    11.5824,                  !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStairsFlr4_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStairsFlr4_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.048684424,              !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    11.5824,                  !- Vertex 1 Zcoordinate
    0.048684424,              !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    8.8392,                   !- Vertex 2 Zcoordinate
    0.048684424,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    8.8392,                   !- Vertex 3 Zcoordinate
    0.048684424,              !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    11.5824;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontStorageFlr1_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_FrontStorageFlr2_10093_0_10059,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    2.48708442,               !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    2.48708442,               !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStorageFlr1_10016_0_10014,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr1_14_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.01108442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.01108442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStorageFlr1_10088_0_10056,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontOfficeFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.011084424,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.011084424,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.011084424,              !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.011084424,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStorageFlr1_10091_0_10058,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStairsFlr1_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.487084424,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.487084424,              !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    S_FrontStorageFlr1_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,    !- Construction Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.011084424,              !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.011084424,              !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.487084424,              !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.487084424,              !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStorageFlr1_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.011084424,              !- Vertex 1 Xcoordinate
    18.3374292198,            !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.011084424,              !- Vertex 2 Xcoordinate
    18.3374292198,            !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    2.487084424,              !- Vertex 3 Xcoordinate
    18.3374292198,            !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    2.487084424,              !- Vertex 4 Xcoordinate
    18.3374292198,            !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C_FrontStorageFlr2_1_0_0,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    F_FrontStorageFlr3_10187_0_10102,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    6.096,                    !- Vertex 2 Zcoordinate
    2.48708442,               !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    6.096,                    !- Vertex 3 Zcoordinate
    2.48708442,               !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F_FrontStorageFlr2_10093_0_10059,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    C_FrontStorageFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.01108442,               !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    4.01108442,               !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    2.48708442,               !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    2.48708442,               !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStorageFlr2_10112_0_10072,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_CorridorFlr2_13_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.48708442,               !- Vertex 1 Xcoordinate
    10.1078292198,            !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    2.48708442,               !- Vertex 2 Xcoordinate
    10.1078292198,            !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    4.01108442,               !- Vertex 3 Xcoordinate
    10.1078292198,            !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    4.01108442,               !- Vertex 4 Xcoordinate
    10.1078292198,            !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStorageFlr2_10184_0_10101,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_GuestRoom224_4_0_0,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.011084424,              !- Vertex 1 Xcoordinate
    10.10782922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    4.011084424,              !- Vertex 2 Xcoordinate
    10.10782922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    4.011084424,              !- Vertex 3 Xcoordinate
    18.33742922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    4.011084424,              !- Vertex 4 Xcoordinate
    18.33742922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    P_FrontStorageFlr2_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    P_FrontStairsFlr2_10189_0_10103,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.487084424,              !- Vertex 1 Xcoordinate
    18.33742922,              !- Vertex 1 Ycoordinate
    6.096,                    !- Vertex 1 Zcoordinate
    2.487084424,              !- Vertex 2 Xcoordinate
    18.33742922,              !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    2.487084424,              !- Vertex 3 Xcoordinate
    10.10782922,              !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    2.487084424,              !- Vertex 4 Xcoordinate
    10.10782922,              !- Vertex 4 Ycoordinate
    6.096;                    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    W_FrontStorageFlr2_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,    !- Construction Name
