    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 SE,    !- Name
    AirLoop F9 SE Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 SE Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop F9 SE Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 NE,    !- Name
    AirLoop F9 NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 NE Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop F9 NE Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 N1,    !- Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop F9 N1 Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 N2,    !- Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop F9 N2 Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 S1,    !- Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop F9 S1 Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop F9 S2,    !- Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop F9 S2 Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T SW,    !- Name
    AirLoop T SW Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop T SW Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop T SW Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T NW,    !- Name
    AirLoop T NW Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop T NW Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop T NW Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T SE,    !- Name
    AirLoop T SE Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop T SE Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop T SE Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T NE,    !- Name
    AirLoop T NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop T NE Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop T NE Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T N1,    !- Name
    AirLoop T N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop T N1 Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop T N1 Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T N2,    !- Name
    AirLoop T N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop T N2 Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop T N2 Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T S1,    !- Name
    AirLoop T S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop T S1 Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop T S1 Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T S2,    !- Name
    AirLoop T S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Water Inlet Node Name
    AirLoop T S2 Water to Air Heat Pump Source Side1 Outlet Node,    !- Water Outlet Node Name
    AirLoop T S2 Supply Fan Outlet,    !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.19837253282902,         !- Gross Rated Cooling COP
    -4.30266987344639,        !- Total Cooling Capacity Coefficient 1
    7.18536990534372,         !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,        !- Total Cooling Capacity Coefficient 3
    0.139995928440879,        !- Total Cooling Capacity Coefficient 4
    0.102660179888915,        !- Total Cooling Capacity Coefficient 5
    6.0019444814887,          !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,         !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,        !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,        !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,        !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,       !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,        !- Cooling Power Consumption Coefficient 1
    0.438988156976704,        !- Cooling Power Consumption Coefficient 2
    5.845277342193,           !- Cooling Power Consumption Coefficient 3
    0.141605667000125,        !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,       !- Cooling Power Consumption Coefficient 5
    0,                        !- Nominal Time for Condensate Removal to Begin
    0;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G SW,    !- Name
    AirLoop G SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop G SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G NW,    !- Name
    AirLoop G NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop G NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop Office,    !- Name
    AirLoop Office Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop Office Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop Office,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop Office,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G NE,    !- Name
    AirLoop G NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop G NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G N1,    !- Name
    AirLoop G N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop G N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G N2,    !- Name
    AirLoop G N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop G N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G S1,    !- Name
    AirLoop G S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop G S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G S2,    !- Name
    AirLoop G S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop G S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 SW,    !- Name
    AirLoop F2 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F2 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 NW,    !- Name
    AirLoop F2 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F2 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 SE,    !- Name
    AirLoop F2 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F2 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 NE,    !- Name
    AirLoop F2 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F2 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 N1,    !- Name
    AirLoop F2 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F2 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 N2,    !- Name
    AirLoop F2 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F2 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 S1,    !- Name
    AirLoop F2 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F2 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F2 S2,    !- Name
    AirLoop F2 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F2 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F2 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F2 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 SW,    !- Name
    AirLoop F3 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F3 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 NW,    !- Name
    AirLoop F3 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F3 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 SE,    !- Name
    AirLoop F3 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F3 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 NE,    !- Name
    AirLoop F3 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F3 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 N1,    !- Name
    AirLoop F3 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F3 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 N2,    !- Name
    AirLoop F3 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F3 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 S1,    !- Name
    AirLoop F3 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F3 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F3 S2,    !- Name
    AirLoop F3 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F3 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F3 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F3 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 SW,    !- Name
    AirLoop F4 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 NW,    !- Name
    AirLoop F4 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 SE,    !- Name
    AirLoop F4 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 NE,    !- Name
    AirLoop F4 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 N1,    !- Name
    AirLoop F4 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 N2,    !- Name
    AirLoop F4 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 S1,    !- Name
    AirLoop F4 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F4 S2,    !- Name
    AirLoop F4 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F4 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F4 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F4 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M SW,    !- Name
    AirLoop M SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M NW,    !- Name
    AirLoop M NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M SE,    !- Name
    AirLoop M SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M NE,    !- Name
    AirLoop M NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M N1,    !- Name
    AirLoop M N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M N2,    !- Name
    AirLoop M N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M S1,    !- Name
    AirLoop M S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M S2,    !- Name
    AirLoop M S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop M S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 SW,    !- Name
    AirLoop F6 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 NW,    !- Name
    AirLoop F6 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 SE,    !- Name
    AirLoop F6 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 NE,    !- Name
    AirLoop F6 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 N1,    !- Name
    AirLoop F6 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 N2,    !- Name
    AirLoop F6 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 S1,    !- Name
    AirLoop F6 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F6 S2,    !- Name
    AirLoop F6 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F6 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F6 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F6 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 SW,    !- Name
    AirLoop F7 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 NW,    !- Name
    AirLoop F7 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 SE,    !- Name
    AirLoop F7 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 NE,    !- Name
    AirLoop F7 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 N1,    !- Name
    AirLoop F7 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 N2,    !- Name
    AirLoop F7 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 S1,    !- Name
    AirLoop F7 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F7 S2,    !- Name
    AirLoop F7 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F7 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F7 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F7 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 SW,    !- Name
    AirLoop F8 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 NW,    !- Name
    AirLoop F8 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 SE,    !- Name
    AirLoop F8 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 NE,    !- Name
    AirLoop F8 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 N1,    !- Name
    AirLoop F8 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 N2,    !- Name
    AirLoop F8 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 S1,    !- Name
    AirLoop F8 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F8 S2,    !- Name
    AirLoop F8 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F8 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F8 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F8 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 SW,    !- Name
    AirLoop F9 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 NW,    !- Name
    AirLoop F9 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 SE,    !- Name
    AirLoop F9 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 NE,    !- Name
    AirLoop F9 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 N1,    !- Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 N2,    !- Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 S1,    !- Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop F9 S2,    !- Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop F9 S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop F9 S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T SW,    !- Name
    AirLoop T SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T SW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T SW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T NW,    !- Name
    AirLoop T NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T NW Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NW,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T NW,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T SE,    !- Name
    AirLoop T SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T SE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T SE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T NE,    !- Name
    AirLoop T NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T NE Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NE,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T NE,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T N1,    !- Name
    AirLoop T N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T N1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T N1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T N2,    !- Name
    AirLoop T N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T N2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T N2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T S1,    !- Name
    AirLoop T S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T S1 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S1,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T S1,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T S2,    !- Name
    AirLoop T S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Water Inlet Node Name
    AirLoop T S2 Water to Air Heat Pump Source Side2 Outlet Node,    !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S2,    !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T S2,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.3,                      !- Gross Rated Heating COP
    0.237847462869254,        !- Heating Capacity Coefficient 1
    -3.35823796081626,        !- Heating Capacity Coefficient 2
    3.80640467406376,         !- Heating Capacity Coefficient 3
    0.179200417311554,        !- Heating Capacity Coefficient 4
    0.12860719846082,         !- Heating Capacity Coefficient 5
    -3.79175529243238,        !- Heating Power Consumption Coefficient 1
    3.38799239505527,         !- Heating Power Consumption Coefficient 2
    1.5022612076303,          !- Heating Power Consumption Coefficient 3
    -0.177653510577989,       !- Heating Power Consumption Coefficient 4
    -0.103079864171839;       !- Heating Power Consumption Coefficient 5

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop G SW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    G SW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    G SW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    G SW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    G SW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop G NW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    G NW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    G NW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    G NW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    G NW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop G NE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    G NE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    G NE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    G NE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    G NE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop G N1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    G N1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    G N1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    G N1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    G N1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop G N2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    G N2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    G N2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    G N2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    G N2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop G S1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    G S1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    G S1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    G S1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    G S1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop G S2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    G S2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    G S2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    G S2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    G S2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F2 SW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F2 SW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F2 SW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F2 SW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F2 SW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F2 NW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F2 NW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F2 NW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F2 NW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F2 NW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F2 SE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F2 SE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F2 SE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F2 SE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F2 SE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F2 NE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F2 NE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F2 NE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F2 NE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F2 NE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F2 N1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F2 N1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F2 N1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F2 N1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F2 N1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F2 N2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F2 N2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F2 N2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F2 N2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F2 N2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F2 S1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F2 S1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F2 S1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F2 S1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F2 S1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F2 S2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F2 S2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F2 S2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F2 S2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F2 S2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F3 SW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F3 SW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F3 SW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F3 SW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F3 SW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F3 NW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F3 NW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F3 NW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F3 NW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F3 NW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F3 SE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F3 SE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F3 SE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F3 SE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F3 SE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F3 NE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F3 NE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F3 NE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F3 NE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F3 NE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F3 N1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F3 N1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F3 N1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F3 N1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F3 N1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F3 N2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F3 N2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F3 N2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F3 N2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F3 N2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F3 S1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F3 S1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F3 S1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F3 S1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F3 S1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F3 S2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F3 S2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F3 S2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F3 S2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F3 S2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F4 SW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F4 SW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F4 SW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F4 SW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F4 SW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F4 NW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F4 NW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F4 NW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F4 NW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F4 NW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F4 SE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F4 SE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F4 SE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F4 SE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F4 SE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F4 NE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F4 NE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F4 NE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F4 NE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F4 NE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F4 N1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F4 N1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F4 N1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F4 N1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F4 N1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F4 N2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F4 N2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F4 N2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F4 N2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F4 N2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F4 S1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F4 S1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F4 S1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F4 S1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F4 S1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F4 S2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F4 S2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F4 S2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F4 S2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F4 S2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop M SW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    M SW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    M SW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    M SW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    M SW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop M NW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    M NW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    M NW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    M NW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    M NW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop M SE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    M SE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    M SE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    M SE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    M SE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop M NE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    M NE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    M NE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    M NE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    M NE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop M N1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    M N1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    M N1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    M N1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    M N1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop M N2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    M N2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    M N2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    M N2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    M N2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop M S1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    M S1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    M S1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    M S1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    M S1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop M S2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    M S2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    M S2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    M S2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    M S2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F6 SW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F6 SW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F6 SW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F6 SW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F6 SW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F6 NW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F6 NW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F6 NW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F6 NW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F6 NW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F6 SE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F6 SE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F6 SE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F6 SE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F6 SE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F6 NE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F6 NE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F6 NE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F6 NE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F6 NE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F6 N1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F6 N1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F6 N1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F6 N1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F6 N1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F6 N2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F6 N2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F6 N2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F6 N2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F6 N2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F6 S1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F6 S1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F6 S1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F6 S1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F6 S1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F6 S2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F6 S2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F6 S2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F6 S2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F6 S2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F7 SW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F7 SW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F7 SW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F7 SW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F7 SW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F7 NW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F7 NW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F7 NW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F7 NW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F7 NW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F7 SE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F7 SE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F7 SE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F7 SE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F7 SE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F7 NE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F7 NE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F7 NE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F7 NE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F7 NE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F7 N1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F7 N1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F7 N1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F7 N1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F7 N1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F7 N2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F7 N2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F7 N2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F7 N2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F7 N2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F7 S1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F7 S1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F7 S1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F7 S1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F7 S1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F7 S2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F7 S2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F7 S2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F7 S2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F7 S2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F8 SW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F8 SW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F8 SW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F8 SW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F8 SW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F8 NW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F8 NW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F8 NW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F8 NW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F8 NW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F8 SE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F8 SE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F8 SE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F8 SE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F8 SE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F8 NE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F8 NE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F8 NE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F8 NE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F8 NE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F8 N1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F8 N1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F8 N1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F8 N1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F8 N1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F8 N2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F8 N2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F8 N2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F8 N2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F8 N2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F8 S1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F8 S1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F8 S1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F8 S1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F8 S1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F8 S2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F8 S2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F8 S2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F8 S2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F8 S2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F9 SW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F9 SW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F9 SW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F9 SW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F9 SW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F9 NW OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F9 NW Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F9 NW Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F9 NW Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F9 NW Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F9 SE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F9 SE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F9 SE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F9 SE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F9 SE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F9 NE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F9 NE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F9 NE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F9 NE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F9 NE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F9 N1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F9 N1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F9 N1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F9 N1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F9 N1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F9 N2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F9 N2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F9 N2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F9 N2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F9 N2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F9 S1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F9 S1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F9 S1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F9 S1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F9 S1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop F9 S2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    F9 S2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    F9 S2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    F9 S2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    F9 S2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop T NE OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    T NE Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    T NE Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    T NE Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    T NE Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop T N1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    T N1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    T N1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    T N1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    T N1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop T N2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    T N2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    T N2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    T N2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    T N2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop T S1 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    T S1 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    T S1 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    T S1 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    T S1 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

HeatExchanger:AirToAir:SensibleAndLatent,
    AirLoop T S2 OA Heat Recovery,    !- Name
    All On,                   !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0,                        !- Latent Effectiveness at 100 Heating Air Flow
    0.7,                      !- Sensible Effectiveness at 75 Heating Air Flow
    0,                        !- Latent Effectiveness at 75 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0,                        !- Latent Effectiveness at 100 Cooling Air Flow
    0.75,                     !- Sensible Effectiveness at 75 Cooling Air Flow
    0,                        !- Latent Effectiveness at 75 Cooling Air Flow
    T S2 Apartment Outside Air Inlet,    !- Supply Air Inlet Node Name
    T S2 Apartment Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    T S2 Apartment Relief Air Outlet,    !- Exhaust Air Inlet Node Name
    T S2 Apartment Heat Recovery Secondary Outlet Node,    !- Exhaust Air Outlet Node Name
    68.620847,                !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44;                     !- Rate of Defrost Time Fraction Increase

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G SW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G NW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop Office DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    Office Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop Office Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    Office,                   !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop Office Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop Office,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop Office,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop Office,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G NE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G N1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G N1,    !- Cooling Coil Name
    0.0001,                   !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G N2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G N2,    !- Cooling Coil Name
    0.0001,                   !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G S1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    G S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G S2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F2 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F2 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F2 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F2 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F2 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F2 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F2 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F2 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F3 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F3 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F3 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F3 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F3 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F3 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F3 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F3 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F4 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F4 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F4 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F4 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F4 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F4 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F4 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F4 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M SW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M NW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M SE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M NE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M N1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M N2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M S1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    M S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M S2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F6 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F6 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F6 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F6 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F6 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F6 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F6 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F6 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F7 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F7 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F7 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F7 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F7 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F7 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F7 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F7 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F8 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F8 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F8 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F8 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F8 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F8 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F8 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F8 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 SW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 NW Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 SE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 NE Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 N1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 N1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 N2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 N2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 S1 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop F9 S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    F9 S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop F9 S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    F9 S2 Apartment,          !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop F9 S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop F9 S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop F9 S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop F9 S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T SW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T SW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T SW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T SW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T SW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T SW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T NW Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T NW Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T NW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T NW,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T NW,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T NW,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T SE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T SE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T SE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T SE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T SE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T SE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T NE Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T NE Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T NE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T NE,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T NE,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T NE,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T N1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T N1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T N1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T N1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T N1,    !- Cooling Coil Name
    0.0001,                   !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T N1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T N2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T N2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T N2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T N2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T N2,    !- Cooling Coil Name
    0.0001,                   !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T N2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T S1 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T S1 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T S1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T S1,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T S1,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T S1,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    T S2 Apartment Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T S2 Supply Air Outlet,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T S2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T S2,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T S2,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T S2,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

Controller:OutdoorAir,
    AirLoop G SW OA Controller,    !- Name
    G SW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop G SW Return Air Inlet,    !- Return Air Node Name
    G SW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    G SW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop G NW OA Controller,    !- Name
    G NW Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop G NW Return Air Inlet,    !- Return Air Node Name
    G NW Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    G NW Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop Office OA Controller,    !- Name
    Office Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop Office Return Air Inlet,    !- Return Air Node Name
    Office Mixed Air Outlet,    !- Mixed Air Node Name
    Office Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop G NE OA Controller,    !- Name
    G NE Apartment Relief Air Outlet,    !- Relief Air Outlet Node Name
    AirLoop G NE Return Air Inlet,    !- Return Air Node Name
    G NE Apartment Mixed Air Outlet,    !- Mixed Air Node Name
    G NE Apartment Outside Air Inlet,    !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate
    autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
