    AirLoop F3 NW Return Air Inlet,    !- Component 1 Inlet Node Name
    F3 NW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F3 NW DXAC Heat Pump,    !- Component 2 Name
    F3 NW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F3 NW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F3 SE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F3 SE OA System,    !- Component 1 Name
    AirLoop F3 SE Return Air Inlet,    !- Component 1 Inlet Node Name
    F3 SE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F3 SE DXAC Heat Pump,    !- Component 2 Name
    F3 SE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F3 SE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F3 NE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F3 NE OA System,    !- Component 1 Name
    AirLoop F3 NE Return Air Inlet,    !- Component 1 Inlet Node Name
    F3 NE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F3 NE DXAC Heat Pump,    !- Component 2 Name
    F3 NE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F3 NE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F3 N1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F3 N1 OA System,    !- Component 1 Name
    AirLoop F3 N1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F3 N1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F3 N1 DXAC Heat Pump,    !- Component 2 Name
    F3 N1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F3 N1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F3 N2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F3 N2 OA System,    !- Component 1 Name
    AirLoop F3 N2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F3 N2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F3 N2 DXAC Heat Pump,    !- Component 2 Name
    F3 N2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F3 N2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F3 S1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F3 S1 OA System,    !- Component 1 Name
    AirLoop F3 S1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F3 S1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F3 S1 DXAC Heat Pump,    !- Component 2 Name
    F3 S1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F3 S1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F3 S2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F3 S2 OA System,    !- Component 1 Name
    AirLoop F3 S2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F3 S2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F3 S2 DXAC Heat Pump,    !- Component 2 Name
    F3 S2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F3 S2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F4 SW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F4 SW OA System,    !- Component 1 Name
    AirLoop F4 SW Return Air Inlet,    !- Component 1 Inlet Node Name
    F4 SW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F4 SW DXAC Heat Pump,    !- Component 2 Name
    F4 SW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F4 SW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F4 NW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F4 NW OA System,    !- Component 1 Name
    AirLoop F4 NW Return Air Inlet,    !- Component 1 Inlet Node Name
    F4 NW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F4 NW DXAC Heat Pump,    !- Component 2 Name
    F4 NW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F4 NW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F4 SE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F4 SE OA System,    !- Component 1 Name
    AirLoop F4 SE Return Air Inlet,    !- Component 1 Inlet Node Name
    F4 SE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F4 SE DXAC Heat Pump,    !- Component 2 Name
    F4 SE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F4 SE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F4 NE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F4 NE OA System,    !- Component 1 Name
    AirLoop F4 NE Return Air Inlet,    !- Component 1 Inlet Node Name
    F4 NE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F4 NE DXAC Heat Pump,    !- Component 2 Name
    F4 NE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F4 NE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F4 N1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F4 N1 OA System,    !- Component 1 Name
    AirLoop F4 N1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F4 N1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F4 N1 DXAC Heat Pump,    !- Component 2 Name
    F4 N1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F4 N1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F4 N2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F4 N2 OA System,    !- Component 1 Name
    AirLoop F4 N2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F4 N2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F4 N2 DXAC Heat Pump,    !- Component 2 Name
    F4 N2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F4 N2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F4 S1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F4 S1 OA System,    !- Component 1 Name
    AirLoop F4 S1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F4 S1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F4 S1 DXAC Heat Pump,    !- Component 2 Name
    F4 S1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F4 S1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F4 S2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F4 S2 OA System,    !- Component 1 Name
    AirLoop F4 S2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F4 S2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F4 S2 DXAC Heat Pump,    !- Component 2 Name
    F4 S2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F4 S2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop M SW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop M SW OA System,    !- Component 1 Name
    AirLoop M SW Return Air Inlet,    !- Component 1 Inlet Node Name
    M SW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop M SW DXAC Heat Pump,    !- Component 2 Name
    M SW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop M SW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop M NW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop M NW OA System,    !- Component 1 Name
    AirLoop M NW Return Air Inlet,    !- Component 1 Inlet Node Name
    M NW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop M NW DXAC Heat Pump,    !- Component 2 Name
    M NW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop M NW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop M SE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop M SE OA System,    !- Component 1 Name
    AirLoop M SE Return Air Inlet,    !- Component 1 Inlet Node Name
    M SE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop M SE DXAC Heat Pump,    !- Component 2 Name
    M SE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop M SE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop M NE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop M NE OA System,    !- Component 1 Name
    AirLoop M NE Return Air Inlet,    !- Component 1 Inlet Node Name
    M NE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop M NE DXAC Heat Pump,    !- Component 2 Name
    M NE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop M NE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop M N1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop M N1 OA System,    !- Component 1 Name
    AirLoop M N1 Return Air Inlet,    !- Component 1 Inlet Node Name
    M N1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop M N1 DXAC Heat Pump,    !- Component 2 Name
    M N1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop M N1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop M N2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop M N2 OA System,    !- Component 1 Name
    AirLoop M N2 Return Air Inlet,    !- Component 1 Inlet Node Name
    M N2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop M N2 DXAC Heat Pump,    !- Component 2 Name
    M N2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop M N2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop M S1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop M S1 OA System,    !- Component 1 Name
    AirLoop M S1 Return Air Inlet,    !- Component 1 Inlet Node Name
    M S1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop M S1 DXAC Heat Pump,    !- Component 2 Name
    M S1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop M S1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop M S2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop M S2 OA System,    !- Component 1 Name
    AirLoop M S2 Return Air Inlet,    !- Component 1 Inlet Node Name
    M S2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop M S2 DXAC Heat Pump,    !- Component 2 Name
    M S2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop M S2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F6 SW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F6 SW OA System,    !- Component 1 Name
    AirLoop F6 SW Return Air Inlet,    !- Component 1 Inlet Node Name
    F6 SW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F6 SW DXAC Heat Pump,    !- Component 2 Name
    F6 SW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F6 SW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F6 NW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F6 NW OA System,    !- Component 1 Name
    AirLoop F6 NW Return Air Inlet,    !- Component 1 Inlet Node Name
    F6 NW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F6 NW DXAC Heat Pump,    !- Component 2 Name
    F6 NW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F6 NW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F6 SE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F6 SE OA System,    !- Component 1 Name
    AirLoop F6 SE Return Air Inlet,    !- Component 1 Inlet Node Name
    F6 SE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F6 SE DXAC Heat Pump,    !- Component 2 Name
    F6 SE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F6 SE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F6 NE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F6 NE OA System,    !- Component 1 Name
    AirLoop F6 NE Return Air Inlet,    !- Component 1 Inlet Node Name
    F6 NE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F6 NE DXAC Heat Pump,    !- Component 2 Name
    F6 NE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F6 NE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F6 N1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F6 N1 OA System,    !- Component 1 Name
    AirLoop F6 N1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F6 N1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F6 N1 DXAC Heat Pump,    !- Component 2 Name
    F6 N1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F6 N1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F6 N2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F6 N2 OA System,    !- Component 1 Name
    AirLoop F6 N2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F6 N2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F6 N2 DXAC Heat Pump,    !- Component 2 Name
    F6 N2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F6 N2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F6 S1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F6 S1 OA System,    !- Component 1 Name
    AirLoop F6 S1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F6 S1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F6 S1 DXAC Heat Pump,    !- Component 2 Name
    F6 S1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F6 S1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F6 S2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F6 S2 OA System,    !- Component 1 Name
    AirLoop F6 S2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F6 S2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F6 S2 DXAC Heat Pump,    !- Component 2 Name
    F6 S2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F6 S2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F7 SW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F7 SW OA System,    !- Component 1 Name
    AirLoop F7 SW Return Air Inlet,    !- Component 1 Inlet Node Name
    F7 SW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F7 SW DXAC Heat Pump,    !- Component 2 Name
    F7 SW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F7 SW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F7 NW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F7 NW OA System,    !- Component 1 Name
    AirLoop F7 NW Return Air Inlet,    !- Component 1 Inlet Node Name
    F7 NW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F7 NW DXAC Heat Pump,    !- Component 2 Name
    F7 NW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F7 NW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F7 SE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F7 SE OA System,    !- Component 1 Name
    AirLoop F7 SE Return Air Inlet,    !- Component 1 Inlet Node Name
    F7 SE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F7 SE DXAC Heat Pump,    !- Component 2 Name
    F7 SE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F7 SE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F7 NE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F7 NE OA System,    !- Component 1 Name
    AirLoop F7 NE Return Air Inlet,    !- Component 1 Inlet Node Name
    F7 NE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F7 NE DXAC Heat Pump,    !- Component 2 Name
    F7 NE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F7 NE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F7 N1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F7 N1 OA System,    !- Component 1 Name
    AirLoop F7 N1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F7 N1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F7 N1 DXAC Heat Pump,    !- Component 2 Name
    F7 N1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F7 N1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F7 N2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F7 N2 OA System,    !- Component 1 Name
    AirLoop F7 N2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F7 N2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F7 N2 DXAC Heat Pump,    !- Component 2 Name
    F7 N2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F7 N2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F7 S1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F7 S1 OA System,    !- Component 1 Name
    AirLoop F7 S1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F7 S1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F7 S1 DXAC Heat Pump,    !- Component 2 Name
    F7 S1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F7 S1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F7 S2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F7 S2 OA System,    !- Component 1 Name
    AirLoop F7 S2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F7 S2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F7 S2 DXAC Heat Pump,    !- Component 2 Name
    F7 S2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F7 S2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F8 SW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F8 SW OA System,    !- Component 1 Name
    AirLoop F8 SW Return Air Inlet,    !- Component 1 Inlet Node Name
    F8 SW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F8 SW DXAC Heat Pump,    !- Component 2 Name
    F8 SW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F8 SW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F8 NW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F8 NW OA System,    !- Component 1 Name
    AirLoop F8 NW Return Air Inlet,    !- Component 1 Inlet Node Name
    F8 NW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F8 NW DXAC Heat Pump,    !- Component 2 Name
    F8 NW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F8 NW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F8 SE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F8 SE OA System,    !- Component 1 Name
    AirLoop F8 SE Return Air Inlet,    !- Component 1 Inlet Node Name
    F8 SE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F8 SE DXAC Heat Pump,    !- Component 2 Name
    F8 SE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F8 SE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F8 NE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F8 NE OA System,    !- Component 1 Name
    AirLoop F8 NE Return Air Inlet,    !- Component 1 Inlet Node Name
    F8 NE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F8 NE DXAC Heat Pump,    !- Component 2 Name
    F8 NE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F8 NE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F8 N1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F8 N1 OA System,    !- Component 1 Name
    AirLoop F8 N1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F8 N1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F8 N1 DXAC Heat Pump,    !- Component 2 Name
    F8 N1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F8 N1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F8 N2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F8 N2 OA System,    !- Component 1 Name
    AirLoop F8 N2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F8 N2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F8 N2 DXAC Heat Pump,    !- Component 2 Name
    F8 N2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F8 N2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F8 S1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F8 S1 OA System,    !- Component 1 Name
    AirLoop F8 S1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F8 S1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F8 S1 DXAC Heat Pump,    !- Component 2 Name
    F8 S1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F8 S1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F8 S2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F8 S2 OA System,    !- Component 1 Name
    AirLoop F8 S2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F8 S2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F8 S2 DXAC Heat Pump,    !- Component 2 Name
    F8 S2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F8 S2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F9 SW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F9 SW OA System,    !- Component 1 Name
    AirLoop F9 SW Return Air Inlet,    !- Component 1 Inlet Node Name
    F9 SW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F9 SW DXAC Heat Pump,    !- Component 2 Name
    F9 SW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F9 SW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F9 NW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F9 NW OA System,    !- Component 1 Name
    AirLoop F9 NW Return Air Inlet,    !- Component 1 Inlet Node Name
    F9 NW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F9 NW DXAC Heat Pump,    !- Component 2 Name
    F9 NW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F9 NW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F9 SE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F9 SE OA System,    !- Component 1 Name
    AirLoop F9 SE Return Air Inlet,    !- Component 1 Inlet Node Name
    F9 SE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F9 SE DXAC Heat Pump,    !- Component 2 Name
    F9 SE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F9 SE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F9 NE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F9 NE OA System,    !- Component 1 Name
    AirLoop F9 NE Return Air Inlet,    !- Component 1 Inlet Node Name
    F9 NE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F9 NE DXAC Heat Pump,    !- Component 2 Name
    F9 NE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F9 NE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F9 N1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F9 N1 OA System,    !- Component 1 Name
    AirLoop F9 N1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F9 N1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F9 N1 DXAC Heat Pump,    !- Component 2 Name
    F9 N1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F9 N1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F9 N2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F9 N2 OA System,    !- Component 1 Name
    AirLoop F9 N2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F9 N2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F9 N2 DXAC Heat Pump,    !- Component 2 Name
    F9 N2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F9 N2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F9 S1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F9 S1 OA System,    !- Component 1 Name
    AirLoop F9 S1 Return Air Inlet,    !- Component 1 Inlet Node Name
    F9 S1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F9 S1 DXAC Heat Pump,    !- Component 2 Name
    F9 S1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F9 S1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop F9 S2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop F9 S2 OA System,    !- Component 1 Name
    AirLoop F9 S2 Return Air Inlet,    !- Component 1 Inlet Node Name
    F9 S2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop F9 S2 DXAC Heat Pump,    !- Component 2 Name
    F9 S2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop F9 S2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop T SW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop T SW OA System,    !- Component 1 Name
    AirLoop T SW Return Air Inlet,    !- Component 1 Inlet Node Name
    T SW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop T SW DXAC Heat Pump,    !- Component 2 Name
    T SW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop T SW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop T NW Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop T NW OA System,    !- Component 1 Name
    AirLoop T NW Return Air Inlet,    !- Component 1 Inlet Node Name
    T NW Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop T NW DXAC Heat Pump,    !- Component 2 Name
    T NW Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop T NW Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop T SE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop T SE OA System,    !- Component 1 Name
    AirLoop T SE Return Air Inlet,    !- Component 1 Inlet Node Name
    T SE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop T SE DXAC Heat Pump,    !- Component 2 Name
    T SE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop T SE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop T NE Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop T NE OA System,    !- Component 1 Name
    AirLoop T NE Return Air Inlet,    !- Component 1 Inlet Node Name
    T NE Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop T NE DXAC Heat Pump,    !- Component 2 Name
    T NE Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop T NE Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop T N1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop T N1 OA System,    !- Component 1 Name
    AirLoop T N1 Return Air Inlet,    !- Component 1 Inlet Node Name
    T N1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop T N1 DXAC Heat Pump,    !- Component 2 Name
    T N1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop T N1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop T N2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop T N2 OA System,    !- Component 1 Name
    AirLoop T N2 Return Air Inlet,    !- Component 1 Inlet Node Name
    T N2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop T N2 DXAC Heat Pump,    !- Component 2 Name
    T N2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop T N2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop T S1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop T S1 OA System,    !- Component 1 Name
    AirLoop T S1 Return Air Inlet,    !- Component 1 Inlet Node Name
    T S1 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop T S1 DXAC Heat Pump,    !- Component 2 Name
    T S1 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop T S1 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    AirLoop T S2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop T S2 OA System,    !- Component 1 Name
    AirLoop T S2 Return Air Inlet,    !- Component 1 Inlet Node Name
    T S2 Apartment Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop T S2 DXAC Heat Pump,    !- Component 2 Name
    T S2 Apartment Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop T S2 Supply Air Outlet;    !- Component 2 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G SW,    !- Component 1 Name
    AirLoop G SW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G SW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G NW,    !- Component 1 Name
    AirLoop G NW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G NW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop Office,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop Office,    !- Component 1 Name
    AirLoop Office Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop Office Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G NE,    !- Component 1 Name
    AirLoop G NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G NE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G N1,    !- Component 1 Name
    AirLoop G N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G N1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G N2,    !- Component 1 Name
    AirLoop G N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G N2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G S1,    !- Component 1 Name
    AirLoop G S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G S1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G S2,    !- Component 1 Name
    AirLoop G S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G S2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F2 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F2 SW,    !- Component 1 Name
    AirLoop F2 SW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 SW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F2 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F2 NW,    !- Component 1 Name
    AirLoop F2 NW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 NW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F2 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F2 SE,    !- Component 1 Name
    AirLoop F2 SE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 SE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F2 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F2 NE,    !- Component 1 Name
    AirLoop F2 NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 NE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F2 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F2 N1,    !- Component 1 Name
    AirLoop F2 N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 N1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F2 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F2 N2,    !- Component 1 Name
    AirLoop F2 N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 N2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F2 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F2 S1,    !- Component 1 Name
    AirLoop F2 S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 S1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F2 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F2 S2,    !- Component 1 Name
    AirLoop F2 S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 S2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F3 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F3 SW,    !- Component 1 Name
    AirLoop F3 SW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 SW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F3 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F3 NW,    !- Component 1 Name
    AirLoop F3 NW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 NW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F3 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F3 SE,    !- Component 1 Name
    AirLoop F3 SE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 SE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F3 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F3 NE,    !- Component 1 Name
    AirLoop F3 NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 NE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F3 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F3 N1,    !- Component 1 Name
    AirLoop F3 N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 N1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F3 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F3 N2,    !- Component 1 Name
    AirLoop F3 N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 N2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F3 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F3 S1,    !- Component 1 Name
    AirLoop F3 S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 S1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F3 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F3 S2,    !- Component 1 Name
    AirLoop F3 S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 S2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F4 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F4 SW,    !- Component 1 Name
    AirLoop F4 SW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 SW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F4 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F4 NW,    !- Component 1 Name
    AirLoop F4 NW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 NW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F4 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F4 SE,    !- Component 1 Name
    AirLoop F4 SE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 SE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F4 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F4 NE,    !- Component 1 Name
    AirLoop F4 NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 NE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F4 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F4 N1,    !- Component 1 Name
    AirLoop F4 N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 N1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F4 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F4 N2,    !- Component 1 Name
    AirLoop F4 N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 N2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F4 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F4 S1,    !- Component 1 Name
    AirLoop F4 S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 S1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F4 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F4 S2,    !- Component 1 Name
    AirLoop F4 S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 S2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M SW,    !- Component 1 Name
    AirLoop M SW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M SW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M NW,    !- Component 1 Name
    AirLoop M NW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M NW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M SE,    !- Component 1 Name
    AirLoop M SE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M SE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M NE,    !- Component 1 Name
    AirLoop M NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M NE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M N1,    !- Component 1 Name
    AirLoop M N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M N1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M N2,    !- Component 1 Name
    AirLoop M N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M N2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M S1,    !- Component 1 Name
    AirLoop M S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M S1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M S2,    !- Component 1 Name
    AirLoop M S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M S2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F6 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F6 SW,    !- Component 1 Name
    AirLoop F6 SW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 SW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F6 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F6 NW,    !- Component 1 Name
    AirLoop F6 NW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 NW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F6 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F6 SE,    !- Component 1 Name
    AirLoop F6 SE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 SE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F6 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F6 NE,    !- Component 1 Name
    AirLoop F6 NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 NE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F6 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F6 N1,    !- Component 1 Name
    AirLoop F6 N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 N1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F6 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F6 N2,    !- Component 1 Name
    AirLoop F6 N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 N2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F6 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F6 S1,    !- Component 1 Name
    AirLoop F6 S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 S1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F6 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F6 S2,    !- Component 1 Name
    AirLoop F6 S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 S2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F7 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F7 SW,    !- Component 1 Name
    AirLoop F7 SW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 SW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F7 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F7 NW,    !- Component 1 Name
    AirLoop F7 NW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 NW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F7 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F7 SE,    !- Component 1 Name
    AirLoop F7 SE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 SE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F7 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F7 NE,    !- Component 1 Name
    AirLoop F7 NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 NE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F7 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F7 N1,    !- Component 1 Name
    AirLoop F7 N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 N1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F7 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F7 N2,    !- Component 1 Name
    AirLoop F7 N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 N2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F7 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F7 S1,    !- Component 1 Name
    AirLoop F7 S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 S1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F7 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F7 S2,    !- Component 1 Name
    AirLoop F7 S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 S2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F8 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F8 SW,    !- Component 1 Name
    AirLoop F8 SW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 SW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F8 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F8 NW,    !- Component 1 Name
    AirLoop F8 NW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 NW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F8 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F8 SE,    !- Component 1 Name
    AirLoop F8 SE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 SE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F8 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F8 NE,    !- Component 1 Name
    AirLoop F8 NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 NE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F8 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F8 N1,    !- Component 1 Name
    AirLoop F8 N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 N1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F8 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F8 N2,    !- Component 1 Name
    AirLoop F8 N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 N2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F8 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F8 S1,    !- Component 1 Name
    AirLoop F8 S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 S1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F8 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F8 S2,    !- Component 1 Name
    AirLoop F8 S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 S2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F9 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F9 SW,    !- Component 1 Name
    AirLoop F9 SW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 SW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F9 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F9 NW,    !- Component 1 Name
    AirLoop F9 NW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 NW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F9 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F9 SE,    !- Component 1 Name
    AirLoop F9 SE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 SE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F9 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F9 NE,    !- Component 1 Name
    AirLoop F9 NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 NE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F9 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F9 N1,    !- Component 1 Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F9 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F9 N2,    !- Component 1 Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F9 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F9 S1,    !- Component 1 Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop F9 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop F9 S2,    !- Component 1 Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T SW,    !- Component 1 Name
    AirLoop T SW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T SW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T NW,    !- Component 1 Name
    AirLoop T NW Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T NW Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T SE,    !- Component 1 Name
    AirLoop T SE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T SE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T NE,    !- Component 1 Name
    AirLoop T NE Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T NE Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T N1,    !- Component 1 Name
    AirLoop T N1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T N1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T N2,    !- Component 1 Name
    AirLoop T N2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T N2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T S1,    !- Component 1 Name
    AirLoop T S1 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T S1 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T S2,    !- Component 1 Name
    AirLoop T S2 Water to Air Heat Pump Source Side1 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T S2 Water to Air Heat Pump Source Side1 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G SW,    !- Component 1 Name
    AirLoop G SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G SW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G NW,    !- Component 1 Name
    AirLoop G NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G NW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop Office,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop Office,    !- Component 1 Name
    AirLoop Office Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop Office Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G NE,    !- Component 1 Name
    AirLoop G NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G NE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G N1,    !- Component 1 Name
    AirLoop G N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G N1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G N2,    !- Component 1 Name
    AirLoop G N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G N2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G S1,    !- Component 1 Name
    AirLoop G S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G S1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G S2,    !- Component 1 Name
    AirLoop G S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop G S2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F2 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F2 SW,    !- Component 1 Name
    AirLoop F2 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 SW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F2 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F2 NW,    !- Component 1 Name
    AirLoop F2 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 NW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F2 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F2 SE,    !- Component 1 Name
    AirLoop F2 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 SE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F2 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F2 NE,    !- Component 1 Name
    AirLoop F2 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 NE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F2 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F2 N1,    !- Component 1 Name
    AirLoop F2 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 N1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F2 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F2 N2,    !- Component 1 Name
    AirLoop F2 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 N2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F2 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F2 S1,    !- Component 1 Name
    AirLoop F2 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 S1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F2 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F2 S2,    !- Component 1 Name
    AirLoop F2 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F2 S2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F3 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F3 SW,    !- Component 1 Name
    AirLoop F3 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 SW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F3 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F3 NW,    !- Component 1 Name
    AirLoop F3 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 NW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F3 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F3 SE,    !- Component 1 Name
    AirLoop F3 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 SE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F3 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F3 NE,    !- Component 1 Name
    AirLoop F3 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 NE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F3 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F3 N1,    !- Component 1 Name
    AirLoop F3 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 N1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F3 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F3 N2,    !- Component 1 Name
    AirLoop F3 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 N2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F3 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F3 S1,    !- Component 1 Name
    AirLoop F3 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 S1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F3 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F3 S2,    !- Component 1 Name
    AirLoop F3 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F3 S2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F4 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F4 SW,    !- Component 1 Name
    AirLoop F4 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 SW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F4 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F4 NW,    !- Component 1 Name
    AirLoop F4 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 NW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F4 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F4 SE,    !- Component 1 Name
    AirLoop F4 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 SE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F4 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F4 NE,    !- Component 1 Name
    AirLoop F4 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 NE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F4 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F4 N1,    !- Component 1 Name
    AirLoop F4 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 N1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F4 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F4 N2,    !- Component 1 Name
    AirLoop F4 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 N2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F4 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F4 S1,    !- Component 1 Name
    AirLoop F4 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 S1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F4 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F4 S2,    !- Component 1 Name
    AirLoop F4 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F4 S2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M SW,    !- Component 1 Name
    AirLoop M SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M SW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M NW,    !- Component 1 Name
    AirLoop M NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M NW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M SE,    !- Component 1 Name
    AirLoop M SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M SE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M NE,    !- Component 1 Name
    AirLoop M NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M NE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M N1,    !- Component 1 Name
    AirLoop M N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M N1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M N2,    !- Component 1 Name
    AirLoop M N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M N2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M S1,    !- Component 1 Name
    AirLoop M S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M S1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M S2,    !- Component 1 Name
    AirLoop M S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop M S2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F6 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F6 SW,    !- Component 1 Name
    AirLoop F6 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 SW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F6 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F6 NW,    !- Component 1 Name
    AirLoop F6 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 NW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F6 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F6 SE,    !- Component 1 Name
    AirLoop F6 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 SE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F6 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F6 NE,    !- Component 1 Name
    AirLoop F6 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 NE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F6 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F6 N1,    !- Component 1 Name
    AirLoop F6 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 N1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F6 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F6 N2,    !- Component 1 Name
    AirLoop F6 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 N2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F6 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F6 S1,    !- Component 1 Name
    AirLoop F6 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 S1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F6 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F6 S2,    !- Component 1 Name
    AirLoop F6 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F6 S2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F7 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F7 SW,    !- Component 1 Name
    AirLoop F7 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 SW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F7 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F7 NW,    !- Component 1 Name
    AirLoop F7 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 NW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F7 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F7 SE,    !- Component 1 Name
    AirLoop F7 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 SE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F7 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F7 NE,    !- Component 1 Name
    AirLoop F7 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 NE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F7 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F7 N1,    !- Component 1 Name
    AirLoop F7 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 N1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F7 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F7 N2,    !- Component 1 Name
    AirLoop F7 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 N2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F7 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F7 S1,    !- Component 1 Name
    AirLoop F7 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 S1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F7 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F7 S2,    !- Component 1 Name
    AirLoop F7 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F7 S2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F8 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F8 SW,    !- Component 1 Name
    AirLoop F8 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 SW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F8 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F8 NW,    !- Component 1 Name
    AirLoop F8 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 NW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F8 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F8 SE,    !- Component 1 Name
    AirLoop F8 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 SE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F8 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F8 NE,    !- Component 1 Name
    AirLoop F8 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 NE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F8 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F8 N1,    !- Component 1 Name
    AirLoop F8 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 N1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F8 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F8 N2,    !- Component 1 Name
    AirLoop F8 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 N2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F8 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F8 S1,    !- Component 1 Name
    AirLoop F8 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 S1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F8 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F8 S2,    !- Component 1 Name
    AirLoop F8 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F8 S2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F9 SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F9 SW,    !- Component 1 Name
    AirLoop F9 SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 SW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F9 NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F9 NW,    !- Component 1 Name
    AirLoop F9 NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 NW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F9 SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F9 SE,    !- Component 1 Name
    AirLoop F9 SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 SE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F9 NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F9 NE,    !- Component 1 Name
    AirLoop F9 NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 NE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F9 N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F9 N1,    !- Component 1 Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 N1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F9 N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F9 N2,    !- Component 1 Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 N2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F9 S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F9 S1,    !- Component 1 Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 S1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop F9 S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop F9 S2,    !- Component 1 Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop F9 S2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T SW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T SW,    !- Component 1 Name
    AirLoop T SW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T SW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T NW,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T NW,    !- Component 1 Name
    AirLoop T NW Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T NW Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T SE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T SE,    !- Component 1 Name
    AirLoop T SE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T SE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T NE,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T NE,    !- Component 1 Name
    AirLoop T NE Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T NE Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T N1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T N1,    !- Component 1 Name
    AirLoop T N1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T N1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T N2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T N2,    !- Component 1 Name
    AirLoop T N2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T N2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T S1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T S1,    !- Component 1 Name
    AirLoop T S1 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T S1 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T S2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T S2,    !- Component 1 Name
    AirLoop T S2 Water to Air Heat Pump Source Side2 Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop T S2 Water to Air Heat Pump Source Side2 Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    SHWSys1 Supply Branches,    !- Name
    SHWSys1 Supply Inlet Branch,    !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,    !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SHWSys1 Demand Branches,    !- Name
    SHWSys1 Demand Inlet Branch,    !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,    !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,    !- Branch 3 Name
    SHWSys1 Demand Load Branch 3,    !- Branch 4 Name
    SHWSys1 Demand Load Branch 4,    !- Branch 5 Name
    SHWSys1 Demand Load Branch 5,    !- Branch 6 Name
    SHWSys1 Demand Load Branch 6,    !- Branch 7 Name
    SHWSys1 Demand Load Branch 7,    !- Branch 8 Name
    SHWSys1 Demand Load Branch 8,    !- Branch 9 Name
    SHWSys1 Demand Load Branch 9,    !- Branch 10 Name
    SHWSys1 Demand Load Branch 10,    !- Branch 11 Name
    SHWSys1 Demand Load Branch 11,    !- Branch 12 Name
    SHWSys1 Demand Load Branch 12,    !- Branch 13 Name
    SHWSys1 Demand Load Branch 13,    !- Branch 14 Name
    SHWSys1 Demand Load Branch 14,    !- Branch 15 Name
    SHWSys1 Demand Load Branch 15,    !- Branch 16 Name
    SHWSys1 Demand Load Branch 16,    !- Branch 17 Name
    SHWSys1 Demand Load Branch 17,    !- Branch 18 Name
    SHWSys1 Demand Load Branch 18,    !- Branch 19 Name
    SHWSys1 Demand Load Branch 19,    !- Branch 20 Name
    SHWSys1 Demand Load Branch 20,    !- Branch 21 Name
    SHWSys1 Demand Load Branch 21,    !- Branch 22 Name
    SHWSys1 Demand Load Branch 22,    !- Branch 23 Name
    SHWSys1 Demand Load Branch 23,    !- Branch 24 Name
    SHWSys1 Demand Load Branch 24,    !- Branch 25 Name
    SHWSys1 Demand Load Branch 25,    !- Branch 26 Name
    SHWSys1 Demand Load Branch 26,    !- Branch 27 Name
    SHWSys1 Demand Load Branch 27,    !- Branch 28 Name
    SHWSys1 Demand Load Branch 28,    !- Branch 29 Name
    SHWSys1 Demand Load Branch 29,    !- Branch 30 Name
    SHWSys1 Demand Load Branch 30,    !- Branch 31 Name
    SHWSys1 Demand Load Branch 31,    !- Branch 32 Name
    SHWSys1 Demand Load Branch 32,    !- Branch 33 Name
    SHWSys1 Demand Load Branch 33,    !- Branch 34 Name
    SHWSys1 Demand Load Branch 34,    !- Branch 35 Name
    SHWSys1 Demand Load Branch 35,    !- Branch 36 Name
    SHWSys1 Demand Load Branch 36,    !- Branch 37 Name
    SHWSys1 Demand Load Branch 37,    !- Branch 38 Name
    SHWSys1 Demand Load Branch 38,    !- Branch 39 Name
    SHWSys1 Demand Load Branch 39,    !- Branch 40 Name
    SHWSys1 Demand Load Branch 40,    !- Branch 41 Name
    SHWSys1 Demand Load Branch 41,    !- Branch 42 Name
    SHWSys1 Demand Load Branch 42,    !- Branch 43 Name
    SHWSys1 Demand Load Branch 43,    !- Branch 44 Name
    SHWSys1 Demand Load Branch 44,    !- Branch 45 Name
    SHWSys1 Demand Load Branch 45,    !- Branch 46 Name
    SHWSys1 Demand Load Branch 46,    !- Branch 47 Name
    SHWSys1 Demand Load Branch 47,    !- Branch 48 Name
    SHWSys1 Demand Load Branch 48,    !- Branch 49 Name
    SHWSys1 Demand Load Branch 49,    !- Branch 50 Name
    SHWSys1 Demand Load Branch 50,    !- Branch 51 Name
    SHWSys1 Demand Load Branch 51,    !- Branch 52 Name
    SHWSys1 Demand Load Branch 52,    !- Branch 53 Name
    SHWSys1 Demand Load Branch 53,    !- Branch 54 Name
    SHWSys1 Demand Load Branch 54,    !- Branch 55 Name
    SHWSys1 Demand Load Branch 55,    !- Branch 56 Name
    SHWSys1 Demand Load Branch 56,    !- Branch 57 Name
    SHWSys1 Demand Load Branch 57,    !- Branch 58 Name
    SHWSys1 Demand Load Branch 58,    !- Branch 59 Name
    SHWSys1 Demand Load Branch 59,    !- Branch 60 Name
    SHWSys1 Demand Load Branch 60,    !- Branch 61 Name
    SHWSys1 Demand Load Branch 61,    !- Branch 62 Name
    SHWSys1 Demand Load Branch 62,    !- Branch 63 Name
    SHWSys1 Demand Load Branch 63,    !- Branch 64 Name
    SHWSys1 Demand Load Branch 64,    !- Branch 65 Name
    SHWSys1 Demand Load Branch 65,    !- Branch 66 Name
    SHWSys1 Demand Load Branch 66,    !- Branch 67 Name
    SHWSys1 Demand Load Branch 67,    !- Branch 68 Name
    SHWSys1 Demand Load Branch 68,    !- Branch 69 Name
    SHWSys1 Demand Load Branch 69,    !- Branch 70 Name
    SHWSys1 Demand Load Branch 70,    !- Branch 71 Name
    SHWSys1 Demand Load Branch 71,    !- Branch 72 Name
    SHWSys1 Demand Load Branch 72,    !- Branch 73 Name
    SHWSys1 Demand Load Branch 73,    !- Branch 74 Name
    SHWSys1 Demand Load Branch 74,    !- Branch 75 Name
    SHWSys1 Demand Load Branch 75,    !- Branch 76 Name
    SHWSys1 Demand Load Branch 76,    !- Branch 77 Name
    SHWSys1 Demand Load Branch 77,    !- Branch 78 Name
    SHWSys1 Demand Load Branch 78,    !- Branch 79 Name
    SHWSys1 Demand Load Branch 79,    !- Branch 80 Name
    SHWSys1 Demand Bypass Branch,    !- Branch 81 Name
    SHWSys1 Demand Outlet Branch;    !- Branch 82 Name

BranchList,
    Plant Supply Side Branches,    !- Name
    Plant Supply Inlet Branch,    !- Branch 1 Name
    Plant Supply Tower Branch,    !- Branch 2 Name
    Central Boiler Branch,    !- Branch 3 Name
    Plant Supply Bypass Branch,    !- Branch 4 Name
    Plant Supply Outlet Branch;    !- Branch 5 Name

BranchList,
    AirLoop G SW Branches,    !- Name
    AirLoop G SW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop G NW Branches,    !- Name
    AirLoop G NW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop Office Branches,    !- Name
    AirLoop Office Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop G NE Branches,    !- Name
    AirLoop G NE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop G N1 Branches,    !- Name
    AirLoop G N1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop G N2 Branches,    !- Name
    AirLoop G N2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop G S1 Branches,    !- Name
    AirLoop G S1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop G S2 Branches,    !- Name
    AirLoop G S2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F2 SW Branches,    !- Name
    AirLoop F2 SW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F2 NW Branches,    !- Name
    AirLoop F2 NW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F2 SE Branches,    !- Name
    AirLoop F2 SE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F2 NE Branches,    !- Name
    AirLoop F2 NE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F2 N1 Branches,    !- Name
    AirLoop F2 N1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F2 N2 Branches,    !- Name
    AirLoop F2 N2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F2 S1 Branches,    !- Name
    AirLoop F2 S1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F2 S2 Branches,    !- Name
    AirLoop F2 S2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F3 SW Branches,    !- Name
    AirLoop F3 SW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F3 NW Branches,    !- Name
    AirLoop F3 NW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F3 SE Branches,    !- Name
    AirLoop F3 SE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F3 NE Branches,    !- Name
    AirLoop F3 NE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F3 N1 Branches,    !- Name
    AirLoop F3 N1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F3 N2 Branches,    !- Name
    AirLoop F3 N2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F3 S1 Branches,    !- Name
    AirLoop F3 S1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F3 S2 Branches,    !- Name
    AirLoop F3 S2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F4 SW Branches,    !- Name
    AirLoop F4 SW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F4 NW Branches,    !- Name
    AirLoop F4 NW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F4 SE Branches,    !- Name
    AirLoop F4 SE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F4 NE Branches,    !- Name
    AirLoop F4 NE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F4 N1 Branches,    !- Name
    AirLoop F4 N1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F4 N2 Branches,    !- Name
    AirLoop F4 N2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F4 S1 Branches,    !- Name
    AirLoop F4 S1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F4 S2 Branches,    !- Name
    AirLoop F4 S2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop M SW Branches,    !- Name
    AirLoop M SW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop M NW Branches,    !- Name
    AirLoop M NW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop M SE Branches,    !- Name
    AirLoop M SE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop M NE Branches,    !- Name
    AirLoop M NE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop M N1 Branches,    !- Name
    AirLoop M N1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop M N2 Branches,    !- Name
    AirLoop M N2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop M S1 Branches,    !- Name
    AirLoop M S1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop M S2 Branches,    !- Name
    AirLoop M S2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F6 SW Branches,    !- Name
    AirLoop F6 SW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F6 NW Branches,    !- Name
    AirLoop F6 NW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F6 SE Branches,    !- Name
    AirLoop F6 SE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F6 NE Branches,    !- Name
    AirLoop F6 NE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F6 N1 Branches,    !- Name
    AirLoop F6 N1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F6 N2 Branches,    !- Name
    AirLoop F6 N2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F6 S1 Branches,    !- Name
    AirLoop F6 S1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F6 S2 Branches,    !- Name
    AirLoop F6 S2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F7 SW Branches,    !- Name
    AirLoop F7 SW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F7 NW Branches,    !- Name
    AirLoop F7 NW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F7 SE Branches,    !- Name
    AirLoop F7 SE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F7 NE Branches,    !- Name
    AirLoop F7 NE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F7 N1 Branches,    !- Name
    AirLoop F7 N1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F7 N2 Branches,    !- Name
    AirLoop F7 N2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F7 S1 Branches,    !- Name
    AirLoop F7 S1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F7 S2 Branches,    !- Name
    AirLoop F7 S2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F8 SW Branches,    !- Name
    AirLoop F8 SW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F8 NW Branches,    !- Name
    AirLoop F8 NW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F8 SE Branches,    !- Name
    AirLoop F8 SE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F8 NE Branches,    !- Name
    AirLoop F8 NE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F8 N1 Branches,    !- Name
    AirLoop F8 N1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F8 N2 Branches,    !- Name
    AirLoop F8 N2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F8 S1 Branches,    !- Name
    AirLoop F8 S1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F8 S2 Branches,    !- Name
    AirLoop F8 S2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F9 SW Branches,    !- Name
    AirLoop F9 SW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F9 NW Branches,    !- Name
    AirLoop F9 NW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F9 SE Branches,    !- Name
    AirLoop F9 SE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F9 NE Branches,    !- Name
    AirLoop F9 NE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F9 N1 Branches,    !- Name
    AirLoop F9 N1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F9 N2 Branches,    !- Name
    AirLoop F9 N2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F9 S1 Branches,    !- Name
    AirLoop F9 S1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop F9 S2 Branches,    !- Name
    AirLoop F9 S2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop T SW Branches,    !- Name
    AirLoop T SW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop T NW Branches,    !- Name
    AirLoop T NW Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop T SE Branches,    !- Name
    AirLoop T SE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop T NE Branches,    !- Name
    AirLoop T NE Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop T N1 Branches,    !- Name
    AirLoop T N1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop T N2 Branches,    !- Name
    AirLoop T N2 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop T S1 Branches,    !- Name
    AirLoop T S1 Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop T S2 Branches,    !- Name
    AirLoop T S2 Main Branch;    !- Branch 1 Name

BranchList,
    Plant Demand Side Branches,    !- Name
    Plant Demand Inlet Branch,    !- Branch 1 Name
    WLHP Cooling Plant Branch AirLoop G SW,    !- Branch 2 Name
    WLHP Heating Plant Branch AirLoop G SW,    !- Branch 3 Name
    WLHP Cooling Plant Branch AirLoop G NW,    !- Branch 4 Name
    WLHP Heating Plant Branch AirLoop G NW,    !- Branch 5 Name
    WLHP Cooling Plant Branch AirLoop Office,    !- Branch 6 Name
    WLHP Heating Plant Branch AirLoop Office,    !- Branch 7 Name
    WLHP Cooling Plant Branch AirLoop G NE,    !- Branch 8 Name
    WLHP Heating Plant Branch AirLoop G NE,    !- Branch 9 Name
    WLHP Cooling Plant Branch AirLoop G N1,    !- Branch 10 Name
    WLHP Heating Plant Branch AirLoop G N1,    !- Branch 11 Name
    WLHP Cooling Plant Branch AirLoop G N2,    !- Branch 12 Name
    WLHP Heating Plant Branch AirLoop G N2,    !- Branch 13 Name
    WLHP Cooling Plant Branch AirLoop G S1,    !- Branch 14 Name
    WLHP Heating Plant Branch AirLoop G S1,    !- Branch 15 Name
    WLHP Cooling Plant Branch AirLoop G S2,    !- Branch 16 Name
    WLHP Heating Plant Branch AirLoop G S2,    !- Branch 17 Name
    WLHP Cooling Plant Branch AirLoop F2 SW,    !- Branch 18 Name
    WLHP Heating Plant Branch AirLoop F2 SW,    !- Branch 19 Name
    WLHP Cooling Plant Branch AirLoop F2 NW,    !- Branch 20 Name
    WLHP Heating Plant Branch AirLoop F2 NW,    !- Branch 21 Name
    WLHP Cooling Plant Branch AirLoop F2 SE,    !- Branch 22 Name
    WLHP Heating Plant Branch AirLoop F2 SE,    !- Branch 23 Name
    WLHP Cooling Plant Branch AirLoop F2 NE,    !- Branch 24 Name
    WLHP Heating Plant Branch AirLoop F2 NE,    !- Branch 25 Name
    WLHP Cooling Plant Branch AirLoop F2 N1,    !- Branch 26 Name
    WLHP Heating Plant Branch AirLoop F2 N1,    !- Branch 27 Name
    WLHP Cooling Plant Branch AirLoop F2 N2,    !- Branch 28 Name
    WLHP Heating Plant Branch AirLoop F2 N2,    !- Branch 29 Name
    WLHP Cooling Plant Branch AirLoop F2 S1,    !- Branch 30 Name
    WLHP Heating Plant Branch AirLoop F2 S1,    !- Branch 31 Name
    WLHP Cooling Plant Branch AirLoop F2 S2,    !- Branch 32 Name
    WLHP Heating Plant Branch AirLoop F2 S2,    !- Branch 33 Name
    WLHP Cooling Plant Branch AirLoop F3 SW,    !- Branch 34 Name
    WLHP Heating Plant Branch AirLoop F3 SW,    !- Branch 35 Name
    WLHP Cooling Plant Branch AirLoop F3 NW,    !- Branch 36 Name
    WLHP Heating Plant Branch AirLoop F3 NW,    !- Branch 37 Name
    WLHP Cooling Plant Branch AirLoop F3 SE,    !- Branch 38 Name
    WLHP Heating Plant Branch AirLoop F3 SE,    !- Branch 39 Name
    WLHP Cooling Plant Branch AirLoop F3 NE,    !- Branch 40 Name
    WLHP Heating Plant Branch AirLoop F3 NE,    !- Branch 41 Name
    WLHP Cooling Plant Branch AirLoop F3 N1,    !- Branch 42 Name
    WLHP Heating Plant Branch AirLoop F3 N1,    !- Branch 43 Name
    WLHP Cooling Plant Branch AirLoop F3 N2,    !- Branch 44 Name
    WLHP Heating Plant Branch AirLoop F3 N2,    !- Branch 45 Name
    WLHP Cooling Plant Branch AirLoop F3 S1,    !- Branch 46 Name
    WLHP Heating Plant Branch AirLoop F3 S1,    !- Branch 47 Name
    WLHP Cooling Plant Branch AirLoop F3 S2,    !- Branch 48 Name
    WLHP Heating Plant Branch AirLoop F3 S2,    !- Branch 49 Name
    WLHP Cooling Plant Branch AirLoop F4 SW,    !- Branch 50 Name
    WLHP Heating Plant Branch AirLoop F4 SW,    !- Branch 51 Name
    WLHP Cooling Plant Branch AirLoop F4 NW,    !- Branch 52 Name
    WLHP Heating Plant Branch AirLoop F4 NW,    !- Branch 53 Name
    WLHP Cooling Plant Branch AirLoop F4 SE,    !- Branch 54 Name
    WLHP Heating Plant Branch AirLoop F4 SE,    !- Branch 55 Name
    WLHP Cooling Plant Branch AirLoop F4 NE,    !- Branch 56 Name
    WLHP Heating Plant Branch AirLoop F4 NE,    !- Branch 57 Name
    WLHP Cooling Plant Branch AirLoop F4 N1,    !- Branch 58 Name
    WLHP Heating Plant Branch AirLoop F4 N1,    !- Branch 59 Name
    WLHP Cooling Plant Branch AirLoop F4 N2,    !- Branch 60 Name
    WLHP Heating Plant Branch AirLoop F4 N2,    !- Branch 61 Name
    WLHP Cooling Plant Branch AirLoop F4 S1,    !- Branch 62 Name
    WLHP Heating Plant Branch AirLoop F4 S1,    !- Branch 63 Name
    WLHP Cooling Plant Branch AirLoop F4 S2,    !- Branch 64 Name
    WLHP Heating Plant Branch AirLoop F4 S2,    !- Branch 65 Name
    WLHP Cooling Plant Branch AirLoop M SW,    !- Branch 66 Name
    WLHP Heating Plant Branch AirLoop M SW,    !- Branch 67 Name
    WLHP Cooling Plant Branch AirLoop M NW,    !- Branch 68 Name
    WLHP Heating Plant Branch AirLoop M NW,    !- Branch 69 Name
    WLHP Cooling Plant Branch AirLoop M SE,    !- Branch 70 Name
    WLHP Heating Plant Branch AirLoop M SE,    !- Branch 71 Name
    WLHP Cooling Plant Branch AirLoop M NE,    !- Branch 72 Name
    WLHP Heating Plant Branch AirLoop M NE,    !- Branch 73 Name
    WLHP Cooling Plant Branch AirLoop M N1,    !- Branch 74 Name
    WLHP Heating Plant Branch AirLoop M N1,    !- Branch 75 Name
    WLHP Cooling Plant Branch AirLoop M N2,    !- Branch 76 Name
    WLHP Heating Plant Branch AirLoop M N2,    !- Branch 77 Name
    WLHP Cooling Plant Branch AirLoop M S1,    !- Branch 78 Name
    WLHP Heating Plant Branch AirLoop M S1,    !- Branch 79 Name
    WLHP Cooling Plant Branch AirLoop M S2,    !- Branch 80 Name
    WLHP Heating Plant Branch AirLoop M S2,    !- Branch 81 Name
    WLHP Cooling Plant Branch AirLoop F6 SW,    !- Branch 82 Name
    WLHP Heating Plant Branch AirLoop F6 SW,    !- Branch 83 Name
    WLHP Cooling Plant Branch AirLoop F6 NW,    !- Branch 84 Name
    WLHP Heating Plant Branch AirLoop F6 NW,    !- Branch 85 Name
    WLHP Cooling Plant Branch AirLoop F6 SE,    !- Branch 86 Name
    WLHP Heating Plant Branch AirLoop F6 SE,    !- Branch 87 Name
    WLHP Cooling Plant Branch AirLoop F6 NE,    !- Branch 88 Name
    WLHP Heating Plant Branch AirLoop F6 NE,    !- Branch 89 Name
    WLHP Cooling Plant Branch AirLoop F6 N1,    !- Branch 90 Name
    WLHP Heating Plant Branch AirLoop F6 N1,    !- Branch 91 Name
    WLHP Cooling Plant Branch AirLoop F6 N2,    !- Branch 92 Name
    WLHP Heating Plant Branch AirLoop F6 N2,    !- Branch 93 Name
    WLHP Cooling Plant Branch AirLoop F6 S1,    !- Branch 94 Name
    WLHP Heating Plant Branch AirLoop F6 S1,    !- Branch 95 Name
    WLHP Cooling Plant Branch AirLoop F6 S2,    !- Branch 96 Name
    WLHP Heating Plant Branch AirLoop F6 S2,    !- Branch 97 Name
    WLHP Cooling Plant Branch AirLoop F7 SW,    !- Branch 98 Name
    WLHP Heating Plant Branch AirLoop F7 SW,    !- Branch 99 Name
    WLHP Cooling Plant Branch AirLoop F7 NW,    !- Branch 100 Name
    WLHP Heating Plant Branch AirLoop F7 NW,    !- Branch 101 Name
    WLHP Cooling Plant Branch AirLoop F7 SE,    !- Branch 102 Name
    WLHP Heating Plant Branch AirLoop F7 SE,    !- Branch 103 Name
    WLHP Cooling Plant Branch AirLoop F7 NE,    !- Branch 104 Name
    WLHP Heating Plant Branch AirLoop F7 NE,    !- Branch 105 Name
    WLHP Cooling Plant Branch AirLoop F7 N1,    !- Branch 106 Name
    WLHP Heating Plant Branch AirLoop F7 N1,    !- Branch 107 Name
    WLHP Cooling Plant Branch AirLoop F7 N2,    !- Branch 108 Name
    WLHP Heating Plant Branch AirLoop F7 N2,    !- Branch 109 Name
    WLHP Cooling Plant Branch AirLoop F7 S1,    !- Branch 110 Name
    WLHP Heating Plant Branch AirLoop F7 S1,    !- Branch 111 Name
    WLHP Cooling Plant Branch AirLoop F7 S2,    !- Branch 112 Name
    WLHP Heating Plant Branch AirLoop F7 S2,    !- Branch 113 Name
    WLHP Cooling Plant Branch AirLoop F8 SW,    !- Branch 114 Name
    WLHP Heating Plant Branch AirLoop F8 SW,    !- Branch 115 Name
    WLHP Cooling Plant Branch AirLoop F8 NW,    !- Branch 116 Name
    WLHP Heating Plant Branch AirLoop F8 NW,    !- Branch 117 Name
    WLHP Cooling Plant Branch AirLoop F8 SE,    !- Branch 118 Name
    WLHP Heating Plant Branch AirLoop F8 SE,    !- Branch 119 Name
    WLHP Cooling Plant Branch AirLoop F8 NE,    !- Branch 120 Name
    WLHP Heating Plant Branch AirLoop F8 NE,    !- Branch 121 Name
    WLHP Cooling Plant Branch AirLoop F8 N1,    !- Branch 122 Name
    WLHP Heating Plant Branch AirLoop F8 N1,    !- Branch 123 Name
    WLHP Cooling Plant Branch AirLoop F8 N2,    !- Branch 124 Name
    WLHP Heating Plant Branch AirLoop F8 N2,    !- Branch 125 Name
    WLHP Cooling Plant Branch AirLoop F8 S1,    !- Branch 126 Name
    WLHP Heating Plant Branch AirLoop F8 S1,    !- Branch 127 Name
    WLHP Cooling Plant Branch AirLoop F8 S2,    !- Branch 128 Name
    WLHP Heating Plant Branch AirLoop F8 S2,    !- Branch 129 Name
    WLHP Cooling Plant Branch AirLoop F9 SW,    !- Branch 130 Name
    WLHP Heating Plant Branch AirLoop F9 SW,    !- Branch 131 Name
    WLHP Cooling Plant Branch AirLoop F9 NW,    !- Branch 132 Name
    WLHP Heating Plant Branch AirLoop F9 NW,    !- Branch 133 Name
    WLHP Cooling Plant Branch AirLoop F9 SE,    !- Branch 134 Name
    WLHP Heating Plant Branch AirLoop F9 SE,    !- Branch 135 Name
    WLHP Cooling Plant Branch AirLoop F9 NE,    !- Branch 136 Name
    WLHP Heating Plant Branch AirLoop F9 NE,    !- Branch 137 Name
    WLHP Cooling Plant Branch AirLoop F9 N1,    !- Branch 138 Name
    WLHP Heating Plant Branch AirLoop F9 N1,    !- Branch 139 Name
    WLHP Cooling Plant Branch AirLoop F9 N2,    !- Branch 140 Name
    WLHP Heating Plant Branch AirLoop F9 N2,    !- Branch 141 Name
    WLHP Cooling Plant Branch AirLoop F9 S1,    !- Branch 142 Name
    WLHP Heating Plant Branch AirLoop F9 S1,    !- Branch 143 Name
    WLHP Cooling Plant Branch AirLoop F9 S2,    !- Branch 144 Name
    WLHP Heating Plant Branch AirLoop F9 S2,    !- Branch 145 Name
    WLHP Cooling Plant Branch AirLoop T SW,    !- Branch 146 Name
    WLHP Heating Plant Branch AirLoop T SW,    !- Branch 147 Name
    WLHP Cooling Plant Branch AirLoop T NW,    !- Branch 148 Name
    WLHP Heating Plant Branch AirLoop T NW,    !- Branch 149 Name
    WLHP Cooling Plant Branch AirLoop T SE,    !- Branch 150 Name
    WLHP Heating Plant Branch AirLoop T SE,    !- Branch 151 Name
    WLHP Cooling Plant Branch AirLoop T NE,    !- Branch 152 Name
    WLHP Heating Plant Branch AirLoop T NE,    !- Branch 153 Name
    WLHP Cooling Plant Branch AirLoop T N1,    !- Branch 154 Name
    WLHP Heating Plant Branch AirLoop T N1,    !- Branch 155 Name
    WLHP Cooling Plant Branch AirLoop T N2,    !- Branch 156 Name
    WLHP Heating Plant Branch AirLoop T N2,    !- Branch 157 Name
    WLHP Cooling Plant Branch AirLoop T S1,    !- Branch 158 Name
    WLHP Heating Plant Branch AirLoop T S1,    !- Branch 159 Name
    WLHP Cooling Plant Branch AirLoop T S2,    !- Branch 160 Name
    WLHP Heating Plant Branch AirLoop T S2,    !- Branch 161 Name
    Plant Demand Bypass Branch,    !- Branch 162 Name
    Plant Demand Outlet Branch;    !- Branch 163 Name

Connector:Splitter,
    SHWSys1 Supply Splitter,    !- Name
    SHWSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SHWSys1 Demand Splitter,    !- Name
    SHWSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,    !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,    !- Outlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,    !- Outlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,    !- Outlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,    !- Outlet Branch 5 Name
    SHWSys1 Demand Load Branch 6,    !- Outlet Branch 6 Name
    SHWSys1 Demand Load Branch 7,    !- Outlet Branch 7 Name
    SHWSys1 Demand Load Branch 8,    !- Outlet Branch 8 Name
    SHWSys1 Demand Load Branch 9,    !- Outlet Branch 9 Name
    SHWSys1 Demand Load Branch 10,    !- Outlet Branch 10 Name
    SHWSys1 Demand Load Branch 11,    !- Outlet Branch 11 Name
    SHWSys1 Demand Load Branch 12,    !- Outlet Branch 12 Name
    SHWSys1 Demand Load Branch 13,    !- Outlet Branch 13 Name
    SHWSys1 Demand Load Branch 14,    !- Outlet Branch 14 Name
    SHWSys1 Demand Load Branch 15,    !- Outlet Branch 15 Name
    SHWSys1 Demand Load Branch 16,    !- Outlet Branch 16 Name
    SHWSys1 Demand Load Branch 17,    !- Outlet Branch 17 Name
    SHWSys1 Demand Load Branch 18,    !- Outlet Branch 18 Name
    SHWSys1 Demand Load Branch 19,    !- Outlet Branch 19 Name
    SHWSys1 Demand Load Branch 20,    !- Outlet Branch 20 Name
    SHWSys1 Demand Load Branch 21,    !- Outlet Branch 21 Name
    SHWSys1 Demand Load Branch 22,    !- Outlet Branch 22 Name
    SHWSys1 Demand Load Branch 23,    !- Outlet Branch 23 Name
    SHWSys1 Demand Load Branch 24,    !- Outlet Branch 24 Name
    SHWSys1 Demand Load Branch 25,    !- Outlet Branch 25 Name
    SHWSys1 Demand Load Branch 26,    !- Outlet Branch 26 Name
    SHWSys1 Demand Load Branch 27,    !- Outlet Branch 27 Name
    SHWSys1 Demand Load Branch 28,    !- Outlet Branch 28 Name
    SHWSys1 Demand Load Branch 29,    !- Outlet Branch 29 Name
    SHWSys1 Demand Load Branch 30,    !- Outlet Branch 30 Name
    SHWSys1 Demand Load Branch 31,    !- Outlet Branch 31 Name
    SHWSys1 Demand Load Branch 32,    !- Outlet Branch 32 Name
    SHWSys1 Demand Load Branch 33,    !- Outlet Branch 33 Name
    SHWSys1 Demand Load Branch 34,    !- Outlet Branch 34 Name
    SHWSys1 Demand Load Branch 35,    !- Outlet Branch 35 Name
    SHWSys1 Demand Load Branch 36,    !- Outlet Branch 36 Name
    SHWSys1 Demand Load Branch 37,    !- Outlet Branch 37 Name
    SHWSys1 Demand Load Branch 38,    !- Outlet Branch 38 Name
    SHWSys1 Demand Load Branch 39,    !- Outlet Branch 39 Name
    SHWSys1 Demand Load Branch 40,    !- Outlet Branch 40 Name
    SHWSys1 Demand Load Branch 41,    !- Outlet Branch 41 Name
    SHWSys1 Demand Load Branch 42,    !- Outlet Branch 42 Name
    SHWSys1 Demand Load Branch 43,    !- Outlet Branch 43 Name
    SHWSys1 Demand Load Branch 44,    !- Outlet Branch 44 Name
    SHWSys1 Demand Load Branch 45,    !- Outlet Branch 45 Name
    SHWSys1 Demand Load Branch 46,    !- Outlet Branch 46 Name
    SHWSys1 Demand Load Branch 47,    !- Outlet Branch 47 Name
    SHWSys1 Demand Load Branch 48,    !- Outlet Branch 48 Name
    SHWSys1 Demand Load Branch 49,    !- Outlet Branch 49 Name
    SHWSys1 Demand Load Branch 50,    !- Outlet Branch 50 Name
    SHWSys1 Demand Load Branch 51,    !- Outlet Branch 51 Name
    SHWSys1 Demand Load Branch 52,    !- Outlet Branch 52 Name
    SHWSys1 Demand Load Branch 53,    !- Outlet Branch 53 Name
    SHWSys1 Demand Load Branch 54,    !- Outlet Branch 54 Name
    SHWSys1 Demand Load Branch 55,    !- Outlet Branch 55 Name
    SHWSys1 Demand Load Branch 56,    !- Outlet Branch 56 Name
    SHWSys1 Demand Load Branch 57,    !- Outlet Branch 57 Name
    SHWSys1 Demand Load Branch 58,    !- Outlet Branch 58 Name
    SHWSys1 Demand Load Branch 59,    !- Outlet Branch 59 Name
    SHWSys1 Demand Load Branch 60,    !- Outlet Branch 60 Name
    SHWSys1 Demand Load Branch 61,    !- Outlet Branch 61 Name
    SHWSys1 Demand Load Branch 62,    !- Outlet Branch 62 Name
    SHWSys1 Demand Load Branch 63,    !- Outlet Branch 63 Name
    SHWSys1 Demand Load Branch 64,    !- Outlet Branch 64 Name
    SHWSys1 Demand Load Branch 65,    !- Outlet Branch 65 Name
    SHWSys1 Demand Load Branch 66,    !- Outlet Branch 66 Name
    SHWSys1 Demand Load Branch 67,    !- Outlet Branch 67 Name
    SHWSys1 Demand Load Branch 68,    !- Outlet Branch 68 Name
    SHWSys1 Demand Load Branch 69,    !- Outlet Branch 69 Name
    SHWSys1 Demand Load Branch 70,    !- Outlet Branch 70 Name
    SHWSys1 Demand Load Branch 71,    !- Outlet Branch 71 Name
    SHWSys1 Demand Load Branch 72,    !- Outlet Branch 72 Name
    SHWSys1 Demand Load Branch 73,    !- Outlet Branch 73 Name
    SHWSys1 Demand Load Branch 74,    !- Outlet Branch 74 Name
    SHWSys1 Demand Load Branch 75,    !- Outlet Branch 75 Name
    SHWSys1 Demand Load Branch 76,    !- Outlet Branch 76 Name
    SHWSys1 Demand Load Branch 77,    !- Outlet Branch 77 Name
    SHWSys1 Demand Load Branch 78,    !- Outlet Branch 78 Name
    SHWSys1 Demand Load Branch 79,    !- Outlet Branch 79 Name
    SHWSys1 Demand Bypass Branch;    !- Outlet Branch 80 Name

Connector:Splitter,
    Plant Supply Splitter,    !- Name
    Plant Supply Inlet Branch,    !- Inlet Branch Name
    Plant Supply Tower Branch,    !- Outlet Branch 1 Name
    Central Boiler Branch,    !- Outlet Branch 2 Name
    Plant Supply Bypass Branch;    !- Outlet Branch 3 Name

Connector:Splitter,
    Plant Demand Splitter,    !- Name
    Plant Demand Inlet Branch,    !- Inlet Branch Name
    WLHP Cooling Plant Branch AirLoop G SW,    !- Outlet Branch 1 Name
    WLHP Heating Plant Branch AirLoop G SW,    !- Outlet Branch 2 Name
    WLHP Cooling Plant Branch AirLoop G NW,    !- Outlet Branch 3 Name
    WLHP Heating Plant Branch AirLoop G NW,    !- Outlet Branch 4 Name
    WLHP Cooling Plant Branch AirLoop Office,    !- Outlet Branch 5 Name
    WLHP Heating Plant Branch AirLoop Office,    !- Outlet Branch 6 Name
    WLHP Cooling Plant Branch AirLoop G NE,    !- Outlet Branch 7 Name
    WLHP Heating Plant Branch AirLoop G NE,    !- Outlet Branch 8 Name
    WLHP Cooling Plant Branch AirLoop G N1,    !- Outlet Branch 9 Name
    WLHP Heating Plant Branch AirLoop G N1,    !- Outlet Branch 10 Name
    WLHP Cooling Plant Branch AirLoop G N2,    !- Outlet Branch 11 Name
    WLHP Heating Plant Branch AirLoop G N2,    !- Outlet Branch 12 Name
    WLHP Cooling Plant Branch AirLoop G S1,    !- Outlet Branch 13 Name
    WLHP Heating Plant Branch AirLoop G S1,    !- Outlet Branch 14 Name
    WLHP Cooling Plant Branch AirLoop G S2,    !- Outlet Branch 15 Name
    WLHP Heating Plant Branch AirLoop G S2,    !- Outlet Branch 16 Name
    WLHP Cooling Plant Branch AirLoop F2 SW,    !- Outlet Branch 17 Name
    WLHP Heating Plant Branch AirLoop F2 SW,    !- Outlet Branch 18 Name
    WLHP Cooling Plant Branch AirLoop F2 NW,    !- Outlet Branch 19 Name
    WLHP Heating Plant Branch AirLoop F2 NW,    !- Outlet Branch 20 Name
    WLHP Cooling Plant Branch AirLoop F2 SE,    !- Outlet Branch 21 Name
    WLHP Heating Plant Branch AirLoop F2 SE,    !- Outlet Branch 22 Name
    WLHP Cooling Plant Branch AirLoop F2 NE,    !- Outlet Branch 23 Name
    WLHP Heating Plant Branch AirLoop F2 NE,    !- Outlet Branch 24 Name
    WLHP Cooling Plant Branch AirLoop F2 N1,    !- Outlet Branch 25 Name
    WLHP Heating Plant Branch AirLoop F2 N1,    !- Outlet Branch 26 Name
    WLHP Cooling Plant Branch AirLoop F2 N2,    !- Outlet Branch 27 Name
    WLHP Heating Plant Branch AirLoop F2 N2,    !- Outlet Branch 28 Name
    WLHP Cooling Plant Branch AirLoop F2 S1,    !- Outlet Branch 29 Name
    WLHP Heating Plant Branch AirLoop F2 S1,    !- Outlet Branch 30 Name
    WLHP Cooling Plant Branch AirLoop F2 S2,    !- Outlet Branch 31 Name
    WLHP Heating Plant Branch AirLoop F2 S2,    !- Outlet Branch 32 Name
    WLHP Cooling Plant Branch AirLoop F3 SW,    !- Outlet Branch 33 Name
    WLHP Heating Plant Branch AirLoop F3 SW,    !- Outlet Branch 34 Name
    WLHP Cooling Plant Branch AirLoop F3 NW,    !- Outlet Branch 35 Name
    WLHP Heating Plant Branch AirLoop F3 NW,    !- Outlet Branch 36 Name
    WLHP Cooling Plant Branch AirLoop F3 SE,    !- Outlet Branch 37 Name
    WLHP Heating Plant Branch AirLoop F3 SE,    !- Outlet Branch 38 Name
    WLHP Cooling Plant Branch AirLoop F3 NE,    !- Outlet Branch 39 Name
    WLHP Heating Plant Branch AirLoop F3 NE,    !- Outlet Branch 40 Name
    WLHP Cooling Plant Branch AirLoop F3 N1,    !- Outlet Branch 41 Name
    WLHP Heating Plant Branch AirLoop F3 N1,    !- Outlet Branch 42 Name
    WLHP Cooling Plant Branch AirLoop F3 N2,    !- Outlet Branch 43 Name
    WLHP Heating Plant Branch AirLoop F3 N2,    !- Outlet Branch 44 Name
    WLHP Cooling Plant Branch AirLoop F3 S1,    !- Outlet Branch 45 Name
    WLHP Heating Plant Branch AirLoop F3 S1,    !- Outlet Branch 46 Name
    WLHP Cooling Plant Branch AirLoop F3 S2,    !- Outlet Branch 47 Name
    WLHP Heating Plant Branch AirLoop F3 S2,    !- Outlet Branch 48 Name
    WLHP Cooling Plant Branch AirLoop F4 SW,    !- Outlet Branch 49 Name
    WLHP Heating Plant Branch AirLoop F4 SW,    !- Outlet Branch 50 Name
    WLHP Cooling Plant Branch AirLoop F4 NW,    !- Outlet Branch 51 Name
    WLHP Heating Plant Branch AirLoop F4 NW,    !- Outlet Branch 52 Name
    WLHP Cooling Plant Branch AirLoop F4 SE,    !- Outlet Branch 53 Name
    WLHP Heating Plant Branch AirLoop F4 SE,    !- Outlet Branch 54 Name
    WLHP Cooling Plant Branch AirLoop F4 NE,    !- Outlet Branch 55 Name
    WLHP Heating Plant Branch AirLoop F4 NE,    !- Outlet Branch 56 Name
    WLHP Cooling Plant Branch AirLoop F4 N1,    !- Outlet Branch 57 Name
    WLHP Heating Plant Branch AirLoop F4 N1,    !- Outlet Branch 58 Name
    WLHP Cooling Plant Branch AirLoop F4 N2,    !- Outlet Branch 59 Name
    WLHP Heating Plant Branch AirLoop F4 N2,    !- Outlet Branch 60 Name
    WLHP Cooling Plant Branch AirLoop F4 S1,    !- Outlet Branch 61 Name
    WLHP Heating Plant Branch AirLoop F4 S1,    !- Outlet Branch 62 Name
    WLHP Cooling Plant Branch AirLoop F4 S2,    !- Outlet Branch 63 Name
    WLHP Heating Plant Branch AirLoop F4 S2,    !- Outlet Branch 64 Name
    WLHP Cooling Plant Branch AirLoop M SW,    !- Outlet Branch 65 Name
    WLHP Heating Plant Branch AirLoop M SW,    !- Outlet Branch 66 Name
    WLHP Cooling Plant Branch AirLoop M NW,    !- Outlet Branch 67 Name
    WLHP Heating Plant Branch AirLoop M NW,    !- Outlet Branch 68 Name
    WLHP Cooling Plant Branch AirLoop M SE,    !- Outlet Branch 69 Name
    WLHP Heating Plant Branch AirLoop M SE,    !- Outlet Branch 70 Name
    WLHP Cooling Plant Branch AirLoop M NE,    !- Outlet Branch 71 Name
    WLHP Heating Plant Branch AirLoop M NE,    !- Outlet Branch 72 Name
    WLHP Cooling Plant Branch AirLoop M N1,    !- Outlet Branch 73 Name
    WLHP Heating Plant Branch AirLoop M N1,    !- Outlet Branch 74 Name
    WLHP Cooling Plant Branch AirLoop M N2,    !- Outlet Branch 75 Name
    WLHP Heating Plant Branch AirLoop M N2,    !- Outlet Branch 76 Name
    WLHP Cooling Plant Branch AirLoop M S1,    !- Outlet Branch 77 Name
    WLHP Heating Plant Branch AirLoop M S1,    !- Outlet Branch 78 Name
    WLHP Cooling Plant Branch AirLoop M S2,    !- Outlet Branch 79 Name
    WLHP Heating Plant Branch AirLoop M S2,    !- Outlet Branch 80 Name
    WLHP Cooling Plant Branch AirLoop F6 SW,    !- Outlet Branch 81 Name
    WLHP Heating Plant Branch AirLoop F6 SW,    !- Outlet Branch 82 Name
    WLHP Cooling Plant Branch AirLoop F6 NW,    !- Outlet Branch 83 Name
    WLHP Heating Plant Branch AirLoop F6 NW,    !- Outlet Branch 84 Name
    WLHP Cooling Plant Branch AirLoop F6 SE,    !- Outlet Branch 85 Name
    WLHP Heating Plant Branch AirLoop F6 SE,    !- Outlet Branch 86 Name
    WLHP Cooling Plant Branch AirLoop F6 NE,    !- Outlet Branch 87 Name
    WLHP Heating Plant Branch AirLoop F6 NE,    !- Outlet Branch 88 Name
    WLHP Cooling Plant Branch AirLoop F6 N1,    !- Outlet Branch 89 Name
    WLHP Heating Plant Branch AirLoop F6 N1,    !- Outlet Branch 90 Name
    WLHP Cooling Plant Branch AirLoop F6 N2,    !- Outlet Branch 91 Name
    WLHP Heating Plant Branch AirLoop F6 N2,    !- Outlet Branch 92 Name
    WLHP Cooling Plant Branch AirLoop F6 S1,    !- Outlet Branch 93 Name
    WLHP Heating Plant Branch AirLoop F6 S1,    !- Outlet Branch 94 Name
    WLHP Cooling Plant Branch AirLoop F6 S2,    !- Outlet Branch 95 Name
    WLHP Heating Plant Branch AirLoop F6 S2,    !- Outlet Branch 96 Name
    WLHP Cooling Plant Branch AirLoop F7 SW,    !- Outlet Branch 97 Name
    WLHP Heating Plant Branch AirLoop F7 SW,    !- Outlet Branch 98 Name
    WLHP Cooling Plant Branch AirLoop F7 NW,    !- Outlet Branch 99 Name
    WLHP Heating Plant Branch AirLoop F7 NW,    !- Outlet Branch 100 Name
    WLHP Cooling Plant Branch AirLoop F7 SE,    !- Outlet Branch 101 Name
    WLHP Heating Plant Branch AirLoop F7 SE,    !- Outlet Branch 102 Name
    WLHP Cooling Plant Branch AirLoop F7 NE,    !- Outlet Branch 103 Name
    WLHP Heating Plant Branch AirLoop F7 NE,    !- Outlet Branch 104 Name
    WLHP Cooling Plant Branch AirLoop F7 N1,    !- Outlet Branch 105 Name
    WLHP Heating Plant Branch AirLoop F7 N1,    !- Outlet Branch 106 Name
    WLHP Cooling Plant Branch AirLoop F7 N2,    !- Outlet Branch 107 Name
    WLHP Heating Plant Branch AirLoop F7 N2,    !- Outlet Branch 108 Name
    WLHP Cooling Plant Branch AirLoop F7 S1,    !- Outlet Branch 109 Name
    WLHP Heating Plant Branch AirLoop F7 S1,    !- Outlet Branch 110 Name
    WLHP Cooling Plant Branch AirLoop F7 S2,    !- Outlet Branch 111 Name
    WLHP Heating Plant Branch AirLoop F7 S2,    !- Outlet Branch 112 Name
    WLHP Cooling Plant Branch AirLoop F8 SW,    !- Outlet Branch 113 Name
    WLHP Heating Plant Branch AirLoop F8 SW,    !- Outlet Branch 114 Name
    WLHP Cooling Plant Branch AirLoop F8 NW,    !- Outlet Branch 115 Name
    WLHP Heating Plant Branch AirLoop F8 NW,    !- Outlet Branch 116 Name
    WLHP Cooling Plant Branch AirLoop F8 SE,    !- Outlet Branch 117 Name
    WLHP Heating Plant Branch AirLoop F8 SE,    !- Outlet Branch 118 Name
    WLHP Cooling Plant Branch AirLoop F8 NE,    !- Outlet Branch 119 Name
    WLHP Heating Plant Branch AirLoop F8 NE,    !- Outlet Branch 120 Name
    WLHP Cooling Plant Branch AirLoop F8 N1,    !- Outlet Branch 121 Name
    WLHP Heating Plant Branch AirLoop F8 N1,    !- Outlet Branch 122 Name
    WLHP Cooling Plant Branch AirLoop F8 N2,    !- Outlet Branch 123 Name
    WLHP Heating Plant Branch AirLoop F8 N2,    !- Outlet Branch 124 Name
    WLHP Cooling Plant Branch AirLoop F8 S1,    !- Outlet Branch 125 Name
    WLHP Heating Plant Branch AirLoop F8 S1,    !- Outlet Branch 126 Name
    WLHP Cooling Plant Branch AirLoop F8 S2,    !- Outlet Branch 127 Name
    WLHP Heating Plant Branch AirLoop F8 S2,    !- Outlet Branch 128 Name
    WLHP Cooling Plant Branch AirLoop F9 SW,    !- Outlet Branch 129 Name
    WLHP Heating Plant Branch AirLoop F9 SW,    !- Outlet Branch 130 Name
    WLHP Cooling Plant Branch AirLoop F9 NW,    !- Outlet Branch 131 Name
    WLHP Heating Plant Branch AirLoop F9 NW,    !- Outlet Branch 132 Name
    WLHP Cooling Plant Branch AirLoop F9 SE,    !- Outlet Branch 133 Name
    WLHP Heating Plant Branch AirLoop F9 SE,    !- Outlet Branch 134 Name
    WLHP Cooling Plant Branch AirLoop F9 NE,    !- Outlet Branch 135 Name
    WLHP Heating Plant Branch AirLoop F9 NE,    !- Outlet Branch 136 Name
    WLHP Cooling Plant Branch AirLoop F9 N1,    !- Outlet Branch 137 Name
    WLHP Heating Plant Branch AirLoop F9 N1,    !- Outlet Branch 138 Name
    WLHP Cooling Plant Branch AirLoop F9 N2,    !- Outlet Branch 139 Name
    WLHP Heating Plant Branch AirLoop F9 N2,    !- Outlet Branch 140 Name
    WLHP Cooling Plant Branch AirLoop F9 S1,    !- Outlet Branch 141 Name
    WLHP Heating Plant Branch AirLoop F9 S1,    !- Outlet Branch 142 Name
    WLHP Cooling Plant Branch AirLoop F9 S2,    !- Outlet Branch 143 Name
    WLHP Heating Plant Branch AirLoop F9 S2,    !- Outlet Branch 144 Name
    WLHP Cooling Plant Branch AirLoop T SW,    !- Outlet Branch 145 Name
    WLHP Heating Plant Branch AirLoop T SW,    !- Outlet Branch 146 Name
    WLHP Cooling Plant Branch AirLoop T NW,    !- Outlet Branch 147 Name
    WLHP Heating Plant Branch AirLoop T NW,    !- Outlet Branch 148 Name
    WLHP Cooling Plant Branch AirLoop T SE,    !- Outlet Branch 149 Name
    WLHP Heating Plant Branch AirLoop T SE,    !- Outlet Branch 150 Name
    WLHP Cooling Plant Branch AirLoop T NE,    !- Outlet Branch 151 Name
    WLHP Heating Plant Branch AirLoop T NE,    !- Outlet Branch 152 Name
    WLHP Cooling Plant Branch AirLoop T N1,    !- Outlet Branch 153 Name
    WLHP Heating Plant Branch AirLoop T N1,    !- Outlet Branch 154 Name
    WLHP Cooling Plant Branch AirLoop T N2,    !- Outlet Branch 155 Name
    WLHP Heating Plant Branch AirLoop T N2,    !- Outlet Branch 156 Name
    WLHP Cooling Plant Branch AirLoop T S1,    !- Outlet Branch 157 Name
    WLHP Heating Plant Branch AirLoop T S1,    !- Outlet Branch 158 Name
    WLHP Cooling Plant Branch AirLoop T S2,    !- Outlet Branch 159 Name
    WLHP Heating Plant Branch AirLoop T S2,    !- Outlet Branch 160 Name
    Plant Demand Bypass Branch;    !- Outlet Branch 161 Name

Connector:Mixer,
    SHWSys1 Supply Mixer,     !- Name
    SHWSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SHWSys1 Demand Mixer,     !- Name
    SHWSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,    !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,    !- Inlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,    !- Inlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,    !- Inlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,    !- Inlet Branch 5 Name
    SHWSys1 Demand Load Branch 6,    !- Inlet Branch 6 Name
    SHWSys1 Demand Load Branch 7,    !- Inlet Branch 7 Name
    SHWSys1 Demand Load Branch 8,    !- Inlet Branch 8 Name
    SHWSys1 Demand Load Branch 9,    !- Inlet Branch 9 Name
    SHWSys1 Demand Load Branch 10,    !- Inlet Branch 10 Name
    SHWSys1 Demand Load Branch 11,    !- Inlet Branch 11 Name
    SHWSys1 Demand Load Branch 12,    !- Inlet Branch 12 Name
    SHWSys1 Demand Load Branch 13,    !- Inlet Branch 13 Name
    SHWSys1 Demand Load Branch 14,    !- Inlet Branch 14 Name
    SHWSys1 Demand Load Branch 15,    !- Inlet Branch 15 Name
    SHWSys1 Demand Load Branch 16,    !- Inlet Branch 16 Name
    SHWSys1 Demand Load Branch 17,    !- Inlet Branch 17 Name
    SHWSys1 Demand Load Branch 18,    !- Inlet Branch 18 Name
    SHWSys1 Demand Load Branch 19,    !- Inlet Branch 19 Name
    SHWSys1 Demand Load Branch 20,    !- Inlet Branch 20 Name
    SHWSys1 Demand Load Branch 21,    !- Inlet Branch 21 Name
    SHWSys1 Demand Load Branch 22,    !- Inlet Branch 22 Name
    SHWSys1 Demand Load Branch 23,    !- Inlet Branch 23 Name
    SHWSys1 Demand Load Branch 24,    !- Inlet Branch 24 Name
    SHWSys1 Demand Load Branch 25,    !- Inlet Branch 25 Name
    SHWSys1 Demand Load Branch 26,    !- Inlet Branch 26 Name
    SHWSys1 Demand Load Branch 27,    !- Inlet Branch 27 Name
    SHWSys1 Demand Load Branch 28,    !- Inlet Branch 28 Name
    SHWSys1 Demand Load Branch 29,    !- Inlet Branch 29 Name
    SHWSys1 Demand Load Branch 30,    !- Inlet Branch 30 Name
    SHWSys1 Demand Load Branch 31,    !- Inlet Branch 31 Name
    SHWSys1 Demand Load Branch 32,    !- Inlet Branch 32 Name
    SHWSys1 Demand Load Branch 33,    !- Inlet Branch 33 Name
    SHWSys1 Demand Load Branch 34,    !- Inlet Branch 34 Name
    SHWSys1 Demand Load Branch 35,    !- Inlet Branch 35 Name
    SHWSys1 Demand Load Branch 36,    !- Inlet Branch 36 Name
    SHWSys1 Demand Load Branch 37,    !- Inlet Branch 37 Name
    SHWSys1 Demand Load Branch 38,    !- Inlet Branch 38 Name
    SHWSys1 Demand Load Branch 39,    !- Inlet Branch 39 Name
    SHWSys1 Demand Load Branch 40,    !- Inlet Branch 40 Name
    SHWSys1 Demand Load Branch 41,    !- Inlet Branch 41 Name
    SHWSys1 Demand Load Branch 42,    !- Inlet Branch 42 Name
    SHWSys1 Demand Load Branch 43,    !- Inlet Branch 43 Name
    SHWSys1 Demand Load Branch 44,    !- Inlet Branch 44 Name
    SHWSys1 Demand Load Branch 45,    !- Inlet Branch 45 Name
    SHWSys1 Demand Load Branch 46,    !- Inlet Branch 46 Name
    SHWSys1 Demand Load Branch 47,    !- Inlet Branch 47 Name
    SHWSys1 Demand Load Branch 48,    !- Inlet Branch 48 Name
    SHWSys1 Demand Load Branch 49,    !- Inlet Branch 49 Name
    SHWSys1 Demand Load Branch 50,    !- Inlet Branch 50 Name
    SHWSys1 Demand Load Branch 51,    !- Inlet Branch 51 Name
    SHWSys1 Demand Load Branch 52,    !- Inlet Branch 52 Name
    SHWSys1 Demand Load Branch 53,    !- Inlet Branch 53 Name
    SHWSys1 Demand Load Branch 54,    !- Inlet Branch 54 Name
    SHWSys1 Demand Load Branch 55,    !- Inlet Branch 55 Name
    SHWSys1 Demand Load Branch 56,    !- Inlet Branch 56 Name
    SHWSys1 Demand Load Branch 57,    !- Inlet Branch 57 Name
    SHWSys1 Demand Load Branch 58,    !- Inlet Branch 58 Name
    SHWSys1 Demand Load Branch 59,    !- Inlet Branch 59 Name
    SHWSys1 Demand Load Branch 60,    !- Inlet Branch 60 Name
    SHWSys1 Demand Load Branch 61,    !- Inlet Branch 61 Name
    SHWSys1 Demand Load Branch 62,    !- Inlet Branch 62 Name
    SHWSys1 Demand Load Branch 63,    !- Inlet Branch 63 Name
    SHWSys1 Demand Load Branch 64,    !- Inlet Branch 64 Name
    SHWSys1 Demand Load Branch 65,    !- Inlet Branch 65 Name
    SHWSys1 Demand Load Branch 66,    !- Inlet Branch 66 Name
    SHWSys1 Demand Load Branch 67,    !- Inlet Branch 67 Name
    SHWSys1 Demand Load Branch 68,    !- Inlet Branch 68 Name
    SHWSys1 Demand Load Branch 69,    !- Inlet Branch 69 Name
    SHWSys1 Demand Load Branch 70,    !- Inlet Branch 70 Name
    SHWSys1 Demand Load Branch 71,    !- Inlet Branch 71 Name
    SHWSys1 Demand Load Branch 72,    !- Inlet Branch 72 Name
    SHWSys1 Demand Load Branch 73,    !- Inlet Branch 73 Name
    SHWSys1 Demand Load Branch 74,    !- Inlet Branch 74 Name
    SHWSys1 Demand Load Branch 75,    !- Inlet Branch 75 Name
    SHWSys1 Demand Load Branch 76,    !- Inlet Branch 76 Name
    SHWSys1 Demand Load Branch 77,    !- Inlet Branch 77 Name
    SHWSys1 Demand Load Branch 78,    !- Inlet Branch 78 Name
    SHWSys1 Demand Load Branch 79,    !- Inlet Branch 79 Name
    SHWSys1 Demand Bypass Branch;    !- Inlet Branch 80 Name

Connector:Mixer,
    Plant Supply Mixer,       !- Name
    Plant Supply Outlet Branch,    !- Outlet Branch Name
    Plant Supply Tower Branch,    !- Inlet Branch 1 Name
    Central Boiler Branch,    !- Inlet Branch 2 Name
    Plant Supply Bypass Branch;    !- Inlet Branch 3 Name

Connector:Mixer,
    Plant Demand Mixer,       !- Name
    Plant Demand Outlet Branch,    !- Outlet Branch Name
    WLHP Cooling Plant Branch AirLoop G SW,    !- Inlet Branch 1 Name
    WLHP Heating Plant Branch AirLoop G SW,    !- Inlet Branch 2 Name
    WLHP Cooling Plant Branch AirLoop G NW,    !- Inlet Branch 3 Name
    WLHP Heating Plant Branch AirLoop G NW,    !- Inlet Branch 4 Name
    WLHP Cooling Plant Branch AirLoop Office,    !- Inlet Branch 5 Name
    WLHP Heating Plant Branch AirLoop Office,    !- Inlet Branch 6 Name
    WLHP Cooling Plant Branch AirLoop G NE,    !- Inlet Branch 7 Name
    WLHP Heating Plant Branch AirLoop G NE,    !- Inlet Branch 8 Name
    WLHP Cooling Plant Branch AirLoop G N1,    !- Inlet Branch 9 Name
    WLHP Heating Plant Branch AirLoop G N1,    !- Inlet Branch 10 Name
    WLHP Cooling Plant Branch AirLoop G N2,    !- Inlet Branch 11 Name
    WLHP Heating Plant Branch AirLoop G N2,    !- Inlet Branch 12 Name
    WLHP Cooling Plant Branch AirLoop G S1,    !- Inlet Branch 13 Name
    WLHP Heating Plant Branch AirLoop G S1,    !- Inlet Branch 14 Name
    WLHP Cooling Plant Branch AirLoop G S2,    !- Inlet Branch 15 Name
    WLHP Heating Plant Branch AirLoop G S2,    !- Inlet Branch 16 Name
    WLHP Cooling Plant Branch AirLoop F2 SW,    !- Inlet Branch 17 Name
    WLHP Heating Plant Branch AirLoop F2 SW,    !- Inlet Branch 18 Name
    WLHP Cooling Plant Branch AirLoop F2 NW,    !- Inlet Branch 19 Name
    WLHP Heating Plant Branch AirLoop F2 NW,    !- Inlet Branch 20 Name
    WLHP Cooling Plant Branch AirLoop F2 SE,    !- Inlet Branch 21 Name
    WLHP Heating Plant Branch AirLoop F2 SE,    !- Inlet Branch 22 Name
    WLHP Cooling Plant Branch AirLoop F2 NE,    !- Inlet Branch 23 Name
    WLHP Heating Plant Branch AirLoop F2 NE,    !- Inlet Branch 24 Name
    WLHP Cooling Plant Branch AirLoop F2 N1,    !- Inlet Branch 25 Name
    WLHP Heating Plant Branch AirLoop F2 N1,    !- Inlet Branch 26 Name
    WLHP Cooling Plant Branch AirLoop F2 N2,    !- Inlet Branch 27 Name
    WLHP Heating Plant Branch AirLoop F2 N2,    !- Inlet Branch 28 Name
    WLHP Cooling Plant Branch AirLoop F2 S1,    !- Inlet Branch 29 Name
    WLHP Heating Plant Branch AirLoop F2 S1,    !- Inlet Branch 30 Name
    WLHP Cooling Plant Branch AirLoop F2 S2,    !- Inlet Branch 31 Name
    WLHP Heating Plant Branch AirLoop F2 S2,    !- Inlet Branch 32 Name
    WLHP Cooling Plant Branch AirLoop F3 SW,    !- Inlet Branch 33 Name
    WLHP Heating Plant Branch AirLoop F3 SW,    !- Inlet Branch 34 Name
    WLHP Cooling Plant Branch AirLoop F3 NW,    !- Inlet Branch 35 Name
    WLHP Heating Plant Branch AirLoop F3 NW,    !- Inlet Branch 36 Name
    WLHP Cooling Plant Branch AirLoop F3 SE,    !- Inlet Branch 37 Name
    WLHP Heating Plant Branch AirLoop F3 SE,    !- Inlet Branch 38 Name
    WLHP Cooling Plant Branch AirLoop F3 NE,    !- Inlet Branch 39 Name
    WLHP Heating Plant Branch AirLoop F3 NE,    !- Inlet Branch 40 Name
    WLHP Cooling Plant Branch AirLoop F3 N1,    !- Inlet Branch 41 Name
    WLHP Heating Plant Branch AirLoop F3 N1,    !- Inlet Branch 42 Name
    WLHP Cooling Plant Branch AirLoop F3 N2,    !- Inlet Branch 43 Name
    WLHP Heating Plant Branch AirLoop F3 N2,    !- Inlet Branch 44 Name
    WLHP Cooling Plant Branch AirLoop F3 S1,    !- Inlet Branch 45 Name
    WLHP Heating Plant Branch AirLoop F3 S1,    !- Inlet Branch 46 Name
    WLHP Cooling Plant Branch AirLoop F3 S2,    !- Inlet Branch 47 Name
    WLHP Heating Plant Branch AirLoop F3 S2,    !- Inlet Branch 48 Name
    WLHP Cooling Plant Branch AirLoop F4 SW,    !- Inlet Branch 49 Name
    WLHP Heating Plant Branch AirLoop F4 SW,    !- Inlet Branch 50 Name
    WLHP Cooling Plant Branch AirLoop F4 NW,    !- Inlet Branch 51 Name
    WLHP Heating Plant Branch AirLoop F4 NW,    !- Inlet Branch 52 Name
    WLHP Cooling Plant Branch AirLoop F4 SE,    !- Inlet Branch 53 Name
    WLHP Heating Plant Branch AirLoop F4 SE,    !- Inlet Branch 54 Name
    WLHP Cooling Plant Branch AirLoop F4 NE,    !- Inlet Branch 55 Name
    WLHP Heating Plant Branch AirLoop F4 NE,    !- Inlet Branch 56 Name
    WLHP Cooling Plant Branch AirLoop F4 N1,    !- Inlet Branch 57 Name
    WLHP Heating Plant Branch AirLoop F4 N1,    !- Inlet Branch 58 Name
    WLHP Cooling Plant Branch AirLoop F4 N2,    !- Inlet Branch 59 Name
    WLHP Heating Plant Branch AirLoop F4 N2,    !- Inlet Branch 60 Name
    WLHP Cooling Plant Branch AirLoop F4 S1,    !- Inlet Branch 61 Name
    WLHP Heating Plant Branch AirLoop F4 S1,    !- Inlet Branch 62 Name
    WLHP Cooling Plant Branch AirLoop F4 S2,    !- Inlet Branch 63 Name
    WLHP Heating Plant Branch AirLoop F4 S2,    !- Inlet Branch 64 Name
    WLHP Cooling Plant Branch AirLoop M SW,    !- Inlet Branch 65 Name
    WLHP Heating Plant Branch AirLoop M SW,    !- Inlet Branch 66 Name
    WLHP Cooling Plant Branch AirLoop M NW,    !- Inlet Branch 67 Name
    WLHP Heating Plant Branch AirLoop M NW,    !- Inlet Branch 68 Name
    WLHP Cooling Plant Branch AirLoop M SE,    !- Inlet Branch 69 Name
    WLHP Heating Plant Branch AirLoop M SE,    !- Inlet Branch 70 Name
    WLHP Cooling Plant Branch AirLoop M NE,    !- Inlet Branch 71 Name
    WLHP Heating Plant Branch AirLoop M NE,    !- Inlet Branch 72 Name
    WLHP Cooling Plant Branch AirLoop M N1,    !- Inlet Branch 73 Name
    WLHP Heating Plant Branch AirLoop M N1,    !- Inlet Branch 74 Name
    WLHP Cooling Plant Branch AirLoop M N2,    !- Inlet Branch 75 Name
    WLHP Heating Plant Branch AirLoop M N2,    !- Inlet Branch 76 Name
    WLHP Cooling Plant Branch AirLoop M S1,    !- Inlet Branch 77 Name
    WLHP Heating Plant Branch AirLoop M S1,    !- Inlet Branch 78 Name
    WLHP Cooling Plant Branch AirLoop M S2,    !- Inlet Branch 79 Name
    WLHP Heating Plant Branch AirLoop M S2,    !- Inlet Branch 80 Name
    WLHP Cooling Plant Branch AirLoop F6 SW,    !- Inlet Branch 81 Name
    WLHP Heating Plant Branch AirLoop F6 SW,    !- Inlet Branch 82 Name
    WLHP Cooling Plant Branch AirLoop F6 NW,    !- Inlet Branch 83 Name
    WLHP Heating Plant Branch AirLoop F6 NW,    !- Inlet Branch 84 Name
    WLHP Cooling Plant Branch AirLoop F6 SE,    !- Inlet Branch 85 Name
    WLHP Heating Plant Branch AirLoop F6 SE,    !- Inlet Branch 86 Name
    WLHP Cooling Plant Branch AirLoop F6 NE,    !- Inlet Branch 87 Name
    WLHP Heating Plant Branch AirLoop F6 NE,    !- Inlet Branch 88 Name
    WLHP Cooling Plant Branch AirLoop F6 N1,    !- Inlet Branch 89 Name
    WLHP Heating Plant Branch AirLoop F6 N1,    !- Inlet Branch 90 Name
    WLHP Cooling Plant Branch AirLoop F6 N2,    !- Inlet Branch 91 Name
    WLHP Heating Plant Branch AirLoop F6 N2,    !- Inlet Branch 92 Name
    WLHP Cooling Plant Branch AirLoop F6 S1,    !- Inlet Branch 93 Name
    WLHP Heating Plant Branch AirLoop F6 S1,    !- Inlet Branch 94 Name
    WLHP Cooling Plant Branch AirLoop F6 S2,    !- Inlet Branch 95 Name
    WLHP Heating Plant Branch AirLoop F6 S2,    !- Inlet Branch 96 Name
    WLHP Cooling Plant Branch AirLoop F7 SW,    !- Inlet Branch 97 Name
    WLHP Heating Plant Branch AirLoop F7 SW,    !- Inlet Branch 98 Name
    WLHP Cooling Plant Branch AirLoop F7 NW,    !- Inlet Branch 99 Name
    WLHP Heating Plant Branch AirLoop F7 NW,    !- Inlet Branch 100 Name
    WLHP Cooling Plant Branch AirLoop F7 SE,    !- Inlet Branch 101 Name
    WLHP Heating Plant Branch AirLoop F7 SE,    !- Inlet Branch 102 Name
    WLHP Cooling Plant Branch AirLoop F7 NE,    !- Inlet Branch 103 Name
    WLHP Heating Plant Branch AirLoop F7 NE,    !- Inlet Branch 104 Name
    WLHP Cooling Plant Branch AirLoop F7 N1,    !- Inlet Branch 105 Name
    WLHP Heating Plant Branch AirLoop F7 N1,    !- Inlet Branch 106 Name
    WLHP Cooling Plant Branch AirLoop F7 N2,    !- Inlet Branch 107 Name
    WLHP Heating Plant Branch AirLoop F7 N2,    !- Inlet Branch 108 Name
    WLHP Cooling Plant Branch AirLoop F7 S1,    !- Inlet Branch 109 Name
    WLHP Heating Plant Branch AirLoop F7 S1,    !- Inlet Branch 110 Name
    WLHP Cooling Plant Branch AirLoop F7 S2,    !- Inlet Branch 111 Name
    WLHP Heating Plant Branch AirLoop F7 S2,    !- Inlet Branch 112 Name
    WLHP Cooling Plant Branch AirLoop F8 SW,    !- Inlet Branch 113 Name
    WLHP Heating Plant Branch AirLoop F8 SW,    !- Inlet Branch 114 Name
    WLHP Cooling Plant Branch AirLoop F8 NW,    !- Inlet Branch 115 Name
    WLHP Heating Plant Branch AirLoop F8 NW,    !- Inlet Branch 116 Name
    WLHP Cooling Plant Branch AirLoop F8 SE,    !- Inlet Branch 117 Name
    WLHP Heating Plant Branch AirLoop F8 SE,    !- Inlet Branch 118 Name
    WLHP Cooling Plant Branch AirLoop F8 NE,    !- Inlet Branch 119 Name
    WLHP Heating Plant Branch AirLoop F8 NE,    !- Inlet Branch 120 Name
    WLHP Cooling Plant Branch AirLoop F8 N1,    !- Inlet Branch 121 Name
    WLHP Heating Plant Branch AirLoop F8 N1,    !- Inlet Branch 122 Name
    WLHP Cooling Plant Branch AirLoop F8 N2,    !- Inlet Branch 123 Name
    WLHP Heating Plant Branch AirLoop F8 N2,    !- Inlet Branch 124 Name
    WLHP Cooling Plant Branch AirLoop F8 S1,    !- Inlet Branch 125 Name
    WLHP Heating Plant Branch AirLoop F8 S1,    !- Inlet Branch 126 Name
    WLHP Cooling Plant Branch AirLoop F8 S2,    !- Inlet Branch 127 Name
    WLHP Heating Plant Branch AirLoop F8 S2,    !- Inlet Branch 128 Name
    WLHP Cooling Plant Branch AirLoop F9 SW,    !- Inlet Branch 129 Name
    WLHP Heating Plant Branch AirLoop F9 SW,    !- Inlet Branch 130 Name
    WLHP Cooling Plant Branch AirLoop F9 NW,    !- Inlet Branch 131 Name
    WLHP Heating Plant Branch AirLoop F9 NW,    !- Inlet Branch 132 Name
    WLHP Cooling Plant Branch AirLoop F9 SE,    !- Inlet Branch 133 Name
    WLHP Heating Plant Branch AirLoop F9 SE,    !- Inlet Branch 134 Name
    WLHP Cooling Plant Branch AirLoop F9 NE,    !- Inlet Branch 135 Name
    WLHP Heating Plant Branch AirLoop F9 NE,    !- Inlet Branch 136 Name
    WLHP Cooling Plant Branch AirLoop F9 N1,    !- Inlet Branch 137 Name
    WLHP Heating Plant Branch AirLoop F9 N1,    !- Inlet Branch 138 Name
    WLHP Cooling Plant Branch AirLoop F9 N2,    !- Inlet Branch 139 Name
    WLHP Heating Plant Branch AirLoop F9 N2,    !- Inlet Branch 140 Name
    WLHP Cooling Plant Branch AirLoop F9 S1,    !- Inlet Branch 141 Name
    WLHP Heating Plant Branch AirLoop F9 S1,    !- Inlet Branch 142 Name
    WLHP Cooling Plant Branch AirLoop F9 S2,    !- Inlet Branch 143 Name
    WLHP Heating Plant Branch AirLoop F9 S2,    !- Inlet Branch 144 Name
    WLHP Cooling Plant Branch AirLoop T SW,    !- Inlet Branch 145 Name
    WLHP Heating Plant Branch AirLoop T SW,    !- Inlet Branch 146 Name
    WLHP Cooling Plant Branch AirLoop T NW,    !- Inlet Branch 147 Name
    WLHP Heating Plant Branch AirLoop T NW,    !- Inlet Branch 148 Name
    WLHP Cooling Plant Branch AirLoop T SE,    !- Inlet Branch 149 Name
    WLHP Heating Plant Branch AirLoop T SE,    !- Inlet Branch 150 Name
    WLHP Cooling Plant Branch AirLoop T NE,    !- Inlet Branch 151 Name
    WLHP Heating Plant Branch AirLoop T NE,    !- Inlet Branch 152 Name
    WLHP Cooling Plant Branch AirLoop T N1,    !- Inlet Branch 153 Name
    WLHP Heating Plant Branch AirLoop T N1,    !- Inlet Branch 154 Name
    WLHP Cooling Plant Branch AirLoop T N2,    !- Inlet Branch 155 Name
    WLHP Heating Plant Branch AirLoop T N2,    !- Inlet Branch 156 Name
    WLHP Cooling Plant Branch AirLoop T S1,    !- Inlet Branch 157 Name
    WLHP Heating Plant Branch AirLoop T S1,    !- Inlet Branch 158 Name
    WLHP Cooling Plant Branch AirLoop T S2,    !- Inlet Branch 159 Name
    WLHP Heating Plant Branch AirLoop T S2,    !- Inlet Branch 160 Name
    Plant Demand Bypass Branch;    !- Inlet Branch 161 Name

ConnectorList,
    SHWSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SHWSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SHWSys1 Supply Mixer;     !- Connector 2 Name

ConnectorList,
    SHWSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SHWSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SHWSys1 Demand Mixer;     !- Connector 2 Name

ConnectorList,
    Plant Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Plant Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Plant Supply Mixer;       !- Connector 2 Name

ConnectorList,
    Plant Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Plant Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Plant Demand Mixer;       !- Connector 2 Name

NodeList,
    G SW Apartment Inlets,    !- Name
    G SW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    G NW Apartment Inlets,    !- Name
    G NW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    Office Inlets,            !- Name
    Office Supply Inlet;      !- Node 1 Name

NodeList,
    G NE Apartment Inlets,    !- Name
    G NE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    G N1 Apartment Inlets,    !- Name
    G N1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    G N2 Apartment Inlets,    !- Name
    G N2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    G S1 Apartment Inlets,    !- Name
    G S1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    G S2 Apartment Inlets,    !- Name
    G S2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F2 SW Apartment Inlets,    !- Name
    F2 SW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F2 NW Apartment Inlets,    !- Name
    F2 NW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F2 SE Apartment Inlets,    !- Name
    F2 SE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F2 NE Apartment Inlets,    !- Name
    F2 NE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F2 N1 Apartment Inlets,    !- Name
    F2 N1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F2 N2 Apartment Inlets,    !- Name
    F2 N2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F2 S1 Apartment Inlets,    !- Name
    F2 S1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F2 S2 Apartment Inlets,    !- Name
    F2 S2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F3 SW Apartment Inlets,    !- Name
    F3 SW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F3 NW Apartment Inlets,    !- Name
    F3 NW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F3 SE Apartment Inlets,    !- Name
    F3 SE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F3 NE Apartment Inlets,    !- Name
    F3 NE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F3 N1 Apartment Inlets,    !- Name
    F3 N1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F3 N2 Apartment Inlets,    !- Name
    F3 N2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F3 S1 Apartment Inlets,    !- Name
    F3 S1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F3 S2 Apartment Inlets,    !- Name
    F3 S2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F4 SW Apartment Inlets,    !- Name
    F4 SW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F4 NW Apartment Inlets,    !- Name
    F4 NW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F4 SE Apartment Inlets,    !- Name
    F4 SE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F4 NE Apartment Inlets,    !- Name
    F4 NE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F4 N1 Apartment Inlets,    !- Name
    F4 N1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F4 N2 Apartment Inlets,    !- Name
    F4 N2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F4 S1 Apartment Inlets,    !- Name
    F4 S1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F4 S2 Apartment Inlets,    !- Name
    F4 S2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    M SW Apartment Inlets,    !- Name
    M SW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    M NW Apartment Inlets,    !- Name
    M NW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    M SE Apartment Inlets,    !- Name
    M SE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    M NE Apartment Inlets,    !- Name
    M NE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    M N1 Apartment Inlets,    !- Name
    M N1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    M N2 Apartment Inlets,    !- Name
    M N2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    M S1 Apartment Inlets,    !- Name
    M S1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    M S2 Apartment Inlets,    !- Name
    M S2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F6 SW Apartment Inlets,    !- Name
    F6 SW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F6 NW Apartment Inlets,    !- Name
    F6 NW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F6 SE Apartment Inlets,    !- Name
    F6 SE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F6 NE Apartment Inlets,    !- Name
    F6 NE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F6 N1 Apartment Inlets,    !- Name
    F6 N1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F6 N2 Apartment Inlets,    !- Name
    F6 N2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F6 S1 Apartment Inlets,    !- Name
    F6 S1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F6 S2 Apartment Inlets,    !- Name
    F6 S2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F7 SW Apartment Inlets,    !- Name
    F7 SW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F7 NW Apartment Inlets,    !- Name
    F7 NW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F7 SE Apartment Inlets,    !- Name
    F7 SE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F7 NE Apartment Inlets,    !- Name
    F7 NE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F7 N1 Apartment Inlets,    !- Name
    F7 N1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F7 N2 Apartment Inlets,    !- Name
    F7 N2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F7 S1 Apartment Inlets,    !- Name
    F7 S1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F7 S2 Apartment Inlets,    !- Name
    F7 S2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F8 SW Apartment Inlets,    !- Name
    F8 SW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F8 NW Apartment Inlets,    !- Name
    F8 NW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F8 SE Apartment Inlets,    !- Name
    F8 SE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F8 NE Apartment Inlets,    !- Name
    F8 NE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F8 N1 Apartment Inlets,    !- Name
    F8 N1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F8 N2 Apartment Inlets,    !- Name
    F8 N2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F8 S1 Apartment Inlets,    !- Name
    F8 S1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F8 S2 Apartment Inlets,    !- Name
    F8 S2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F9 SW Apartment Inlets,    !- Name
    F9 SW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F9 NW Apartment Inlets,    !- Name
    F9 NW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F9 SE Apartment Inlets,    !- Name
    F9 SE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F9 NE Apartment Inlets,    !- Name
    F9 NE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F9 N1 Apartment Inlets,    !- Name
    F9 N1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F9 N2 Apartment Inlets,    !- Name
    F9 N2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F9 S1 Apartment Inlets,    !- Name
    F9 S1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    F9 S2 Apartment Inlets,    !- Name
    F9 S2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    T SW Apartment Inlets,    !- Name
    T SW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    T NW Apartment Inlets,    !- Name
    T NW Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    T SE Apartment Inlets,    !- Name
    T SE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    T NE Apartment Inlets,    !- Name
    T NE Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    T N1 Apartment Inlets,    !- Name
    T N1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    T N2 Apartment Inlets,    !- Name
    T N2 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    T S1 Apartment Inlets,    !- Name
    T S1 Apartment Supply Inlet;    !- Node 1 Name

NodeList,
    T S2 Apartment Inlets,    !- Name
    T S2 Apartment Supply Inlet;    !- Node 1 Name

OutdoorAir:Node,
    Central Chiller Condenser Inlet Node,    !- Name
    -1;                       !- Height Above Ground

OutdoorAir:Node,
    Common OSA Inlet Node,    !- Name
    -1;                       !- Height Above Ground

OutdoorAir:Node,
    G SW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    G NW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    Office Outside Air Inlet;    !- Name

OutdoorAir:Node,
    G NE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    G N1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    G N2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    G S1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    G S2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F2 SW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F2 NW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F2 SE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F2 NE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F2 N1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F2 N2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F2 S1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F2 S2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F3 SW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F3 NW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F3 SE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F3 NE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F3 N1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F3 N2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F3 S1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F3 S2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F4 SW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F4 NW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F4 SE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F4 NE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F4 N1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F4 N2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F4 S1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F4 S2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    M SW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    M NW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    M SE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    M NE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    M N1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    M N2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    M S1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    M S2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F6 SW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F6 NW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F6 SE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F6 NE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F6 N1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F6 N2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F6 S1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F6 S2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F7 SW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F7 NW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F7 SE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F7 NE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F7 N1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F7 N2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F7 S1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F7 S2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F8 SW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F8 NW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F8 SE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F8 NE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F8 N1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F8 N2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F8 S1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F8 S2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F9 SW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F9 NW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F9 SE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F9 NE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F9 N1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F9 N2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F9 S1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    F9 S2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    T SW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    T NW Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    T SE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    T NE Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    T N1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    T N2 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    T S1 Apartment Outside Air Inlet;    !- Name

OutdoorAir:Node,
    T S2 Apartment Outside Air Inlet;    !- Name

Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,    !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,    !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SHWSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,    !- Name
    SHWSys1 Demand Inlet Node,    !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,    !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,    !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SHWSys1 Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Plant Demand Inlet Pipe,    !- Name
    Plant Demand Inlet Node,    !- Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Plant Demand Side Bypass,    !- Name
    Cond Demand Bypass Inlet Node,    !- Inlet Node Name
    Cond Demand Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Plant Demand Outlet Pipe,    !- Name
    Plant Demand Exit Pipe Inlet Node,    !- Inlet Node Name
    Plant Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Plant Supply Side Bypass,    !- Name
    Plant Supply Bypass Inlet Node,    !- Inlet Node Name
    Plant Supply Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Plant Supply Outlet,      !- Name
    Plant Supply Exit Pipe Inlet Node,    !- Inlet Node Name
    Plant Supply Outlet Node;    !- Outlet Node Name

Pump:ConstantSpeed,
    SHWSys1 Pump,             !- Name
    SHWSys1 Supply Inlet Node,    !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.3,                      !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

Pump:ConstantSpeed,
    Plant Circ Pump,          !- Name
    Plant Supply Inlet Node,    !- Inlet Node Name
    Plant Pump Outlet Node,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    179045.1073,              !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

Boiler:HotWater,
    Central Boiler,           !- Name
    NaturalGas,               !- Fuel Type
    258468.02,                !- Nominal Capacity
    0.8,                      !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    Central Boiler Efficiency Curve,    !- Normalized Boiler Efficiency Curve Name
    autosize,                 !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1.2,                      !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    Central Boiler Inlet Node,    !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,    !- Boiler Water Outlet Node Name
    95,                       !- Water Outlet Upper Temperature Limit
    ConstantFlow;             !- Boiler Flow Mode

EvaporativeFluidCooler:TwoSpeed,
    Central Tower,            !- Name
    Central Tower Inlet Node,    !- Water Inlet Node Name
    Central Tower Outlet Node,    !- Water Outlet Node Name
    autosize,                 !- High Fan Speed Air Flow Rate
    autosize,                 !- High Fan Speed Fan Power
    autocalculate,            !- Low Fan Speed Air Flow Rate
    ,                         !- Low Fan Speed Air Flow Rate Sizing Factor
    autocalculate,            !- Low Fan Speed Fan Power
    ,                         !- Low Fan Speed Fan Power Sizing Factor
    0.002208,                 !- Design Spray Water Flow Rate
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                         !- High Speed Standard Design Capacity
    ,                         !- Low Speed Standard Design Capacity
    ,                         !- Low Speed Standard Capacity Sizing Factor
    autosize,                 !- High Fan Speed Ufactor Times Area Value
    autocalculate,            !- Low Fan Speed Ufactor Times Area Value
    ,                         !- Low Fan Speed UFactor Times Area Sizing Factor
    autosize,                 !- Design Water Flow Rate
    ,                         !- High Speed User Specified Design Capacity
    ,                         !- Low Speed User Specified Design Capacity
    ,                         !- Low Speed User Specified Design Capacity Sizing Factor
    ,                         !- Design Entering Water Temperature
    ,                         !- Design Entering Air Temperature
    ,                         !- Design Entering Air Wetbulb Temperature
    1,                        !- High Speed Sizing Factor
    SaturatedExit,            !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor
    0.008,                    !- Drift Loss Percent
    ConcentrationRatio,       !- Blowdown Calculation Mode
    3;                        !- Blowdown Concentration Ratio

WaterHeater:Mixed,
    SHWSys1 Water Heater,     !- Name
    2.271247,                 !- Tank Volume
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    175842.64,                !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.802764686,              !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    8167.94,                  !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    8167.94,                  !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                 !- Ambient Temperature Indicator
    Ambient Temp Schedule,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    15.60100708,              !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    15.60100708,              !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,    !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

PlantLoop,
    SHWSys1,                  !- Name
    WATER,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60.0,                     !- Maximum Loop Temperature
    10.0,                     !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SHWSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches,    !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,    !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches,    !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    Single Water Plant Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Plant Loop Operation,     !- Plant Equipment Operation Scheme Name
    Plant Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    35,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Plant Supply Inlet Node,    !- Plant Side Inlet Node Name
    Plant Supply Outlet Node,    !- Plant Side Outlet Node Name
    Plant Supply Side Branches,    !- Plant Side Branch List Name
    Plant Supply Side Connectors,    !- Plant Side Connector List Name
    Plant Demand Inlet Node,    !- Demand Side Inlet Node Name
    Plant Demand Outlet Node,    !- Demand Side Outlet Node Name
    Plant Demand Side Branches,    !- Demand Side Branch List Name
    Plant Demand Side Connectors,    !- Demand Side Connector List Name
    SequentialLoad,           !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    DualSetpointDeadband;     !- Plant Loop Demand Calculation Scheme

PlantEquipmentList,
    SHWSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SHWSys1 Water Heater;     !- Equipment 1 Name

PlantEquipmentList,
    WSHPPlant Heating Equipment,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    Central Boiler;           !- Equipment 1 Name

PlantEquipmentList,
    WSHPPlant Cooling Equipment,    !- Name
    EvaporativeFluidCooler:TwoSpeed,    !- Equipment 1 Object Type
    Central Tower;            !- Equipment 1 Name

PlantEquipmentOperation:CoolingLoad,
    WSHPPlant Cool Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    WSHPPlant Cooling Equipment;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SHWSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    WSHPPlant Heat Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    WSHPPlant Heating Equipment;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Plant Loop Operation,     !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    WSHPPlant Heat Operation Scheme,    !- Control Scheme 1 Name
    All On,                   !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 2 Object Type
    WSHPPlant Cool Operation Scheme,    !- Control Scheme 2 Name
    All On;                   !- Control Scheme 2 Schedule Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,         !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    InteriorLights:Electricity;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BoilerPLR,                !- Name
    Central Boiler,           !- OutputVariable or OutputMeter Index Key Name
    Boiler Part Load Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OAT,                      !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    M_S1_Apartment_Sliding_Door_Ventilation_Sensor,    !- Name
    M S1 APARTMENT,           !- OutputVariable or OutputMeter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    M_N1_Apartment_Sliding_Door_Ventilation_Sensor,    !- Name
    M N1 APARTMENT,           !- OutputVariable or OutputMeter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    BoilerCurve,              !- Name
    Central Boiler Efficiency Curve,    !- Actuated Component Unique Name
    Curve,                    !- Actuated Component Type
    Curve Result;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_OFF_SCH_Actuator,    !- Name
    CLGSETP_OFF_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_OFF_SCH_Actuator,    !- Name
    HTGSETP_OFF_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_Apartment_CLGSETP_Vent_CTRL,    !- Name
    S CLGSETP_APT_SCH,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_Apartment_HTGSETP_Vent_CTRL,    !- Name
    S HTGSETP_APT_SCH,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Apartment_CLGSETP_Vent_CTRL,    !- Name
    N CLGSETP_APT_SCH,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Apartment_HTGSETP_Vent_CTRL,    !- Name
    N HTGSETP_APT_SCH,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,         !- Name
    BeginNewEnvironment,      !- EnergyPlus Model Calling Point
    SetBoilerPar;             !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,       !- Name
    InsideHVACSystemIterationLoop,    !- EnergyPlus Model Calling Point
    SetBoilerCurve;           !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Vent_Thermostat_Reset,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Vent_Program_N_Apartments,    !- Program Name 1
    Vent_Program_S_Apartments;    !- Program Name 2

EnergyManagementSystem:Program,
    Transformer_Load_Prog,    !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0015;    !- Program Line 1

EnergyManagementSystem:Program,
    SetBoilerPar,             !- Name
    SET CapRated =  258468.02,    !- Program Line 1
    SET EtRated =  0.8,       !- Program Line 2
    SET CapRated = (CapRated *3.412)/1000,    !- Program Line 3
    SET SkinLossRate = 0.02,    !- Program Line 4
    SET BoilerType = 1,       !- Program Line 5
    IF BoilerType  == 1,      !- Program Line 6
    IF CapRated >10000,       !- Program Line 7
    SET PLRx = 0.2,           !- Program Line 8
    ELSEIF CapRated >5000,    !- Program Line 9
    SET PLRx = 0.25,          !- Program Line 10
    ELSEIF CapRated >1000,    !- Program Line 11
    SET PLRx = 0.33,          !- Program Line 12
    ELSE,                     !- Program Line 13
    SET BoilerType = 2,       !- Program Line 14
    SET PLRx = 0.2,           !- Program Line 15
    ENDIF,                    !- Program Line 16
    ELSE,                     !- Program Line 17
    SET PLRx = 0.2,           !- Program Line 18
    ENDIF,                    !- Program Line 19
    IF BoilerType == 1,       !- Program Line 20
    SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),    !- Program Line 21
    ELSE,                     !- Program Line 22
    SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),    !- Program Line 23
    ENDIF,                    !- Program Line 24
    SET LoadX = CapRated * PLRx,    !- Program Line 25
    SET Etx = CurveX * EtRated,    !- Program Line 26
    SET InputEx = LoadX/Etx,    !- Program Line 27
    SET SkinEx = CapRated * SkinLossRate,    !- Program Line 28
    SET Ecx = (LoadX + SkinEx)/InputEx;    !- Program Line 29

EnergyManagementSystem:Program,
    SetBoilerCurve,           !- Name
    IF BoilerPLR >= PLRx,     !- Program Line 1
    IF BoilerType == 1,       !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),    !- Program Line 5
    ENDIF,                    !- Program Line 6
    ELSE,                     !- Program Line 7
    IF BoilerPLR == 0,        !- Program Line 8
    SET BoilerCurve = NULL,    !- Program Line 9
    ELSE,                     !- Program Line 10
    IF BoilerPLR <0.05,       !- Program Line 11
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),    !- Program Line 12
    ELSE,                     !- Program Line 13
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),    !- Program Line 14
    ENDIF,                    !- Program Line 15
    ENDIF,                    !- Program Line 16
    ENDIF;                    !- Program Line 17

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,    !- Name
    IF DaylightSavings==0 && Hour==7 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7,    !- Program Line 1
    SET CLGSETP_OFF_SCH_Actuator = 29.4,    !- Program Line 2
    SET HTGSETP_OFF_SCH_Actuator = 15.6,    !- Program Line 3
    ELSEIF DaylightSavings==1 && Hour==6 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7,    !- Program Line 4
    SET CLGSETP_OFF_SCH_Actuator = 29.4,    !- Program Line 5
    SET HTGSETP_OFF_SCH_Actuator = 15.6,    !- Program Line 6
    ELSE,                     !- Program Line 7
    SET CLGSETP_SCH_Actuator = NULL,    !- Program Line 8
    SET HTGSETP_SCH_Actuator = NULL,    !- Program Line 9
    ENDIF;                    !- Program Line 10

EnergyManagementSystem:Program,
    Vent_Program_S_Apartments,    !- Name
    Set Vent_Setback_Flag = 1,    !- Program Line 1
    IF (M_S1_Apartment_Sliding_Door_Ventilation_Sensor > 0) && (Vent_Setback_Flag == 1),    !- Program Line 2
    SET S_Apartment_CLGSETP_Vent_CTRL = 32.22,    !- Program Line 3
    SET S_Apartment_HTGSETP_Vent_CTRL = 12.78,    !- Program Line 4
    ELSE,                     !- Program Line 5
    SET S_Apartment_CLGSETP_Vent_CTRL = null,    !- Program Line 6
    SET S_Apartment_HTGSETP_Vent_CTRL = null,    !- Program Line 7
    ENDIF;                    !- Program Line 8

EnergyManagementSystem:Program,
    Vent_Program_N_Apartments,    !- Name
    Set Vent_Setback_Flag = 1,    !- Program Line 1
    IF (M_N1_Apartment_Sliding_Door_Ventilation_Sensor > 0) && (Vent_Setback_Flag == 1),    !- Program Line 2
    SET N_Apartment_CLGSETP_Vent_CTRL = 32.22,    !- Program Line 3
    SET N_Apartment_HTGSETP_Vent_CTRL = 12.78,    !- Program Line 4
    ELSE,                     !- Program Line 5
    SET N_Apartment_CLGSETP_Vent_CTRL = null,    !- Program Line 6
    SET N_Apartment_HTGSETP_Vent_CTRL = null,    !- Program Line 7
    ENDIF;                    !- Program Line 8

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;                !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    BoilerType,               !- Erl Variable 1 Name
    CapRated,                 !- Erl Variable 2 Name
    EtRated,                  !- Erl Variable 3 Name
    PLRx,                     !- Erl Variable 4 Name
    Ecx,                      !- Erl Variable 5 Name
    SkinLossRate;             !- Erl Variable 6 Name

EnergyManagementSystem:OutputVariable,
    Wired_LTG,                !- Name
    Wired_LTG,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    J;                        !- Units

AvailabilityManager:Scheduled,
    AirLoop G SW Availability,    !- Name
    All On;                   !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G NW Availability,    !- Name
    All On;                   !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G NE Availability,    !- Name
    All On;                   !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G N1 Availability,    !- Name
    All On;                   !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G N2 Availability,    !- Name
    All On;                   !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G S1 Availability,    !- Name
    All On;                   !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G S2 Availability,    !- Name
    All On;                   !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop Office Availability,    !- Name
    All On;                   !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop AllApts Availability,    !- Name
    All On;                   !- Schedule Name

AvailabilityManagerAssignmentList,
    AirLoop G SW Availability Manager,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop G SW Availability;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G NW Availability Manager,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop G NW Availability;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G NE Availability Manager,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop G NE Availability;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G N1 Availability Manager,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop G N1 Availability;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G N2 Availability Manager,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop G N2 Availability;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G S1 Availability Manager,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop G S1 Availability;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G S2 Availability Manager,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop G S2 Availability;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop Office Availability Manager,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop Office Availability;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop AllApts Availability Manager,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop AllApts Availability;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SHWSys1-Loop-Temp-Schedule,    !- Schedule Name
    SHWSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,    !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,    !- Low Setpoint Schedule Name
    Plant Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new,    !- Name
    Temperature,              !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,    !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,    !- Low Setpoint Schedule Name
    CENTRAL TOWER OUTLET NODE;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new 2,    !- Name
    Temperature,              !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,    !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,    !- Low Setpoint Schedule Name
    CENTRAL BOILER OUTLET NODE;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split GSW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    G SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G SW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop G SW Supply Fan Outlet,    !- Fan Outlet Node Name
    G SW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split GNW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    G NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G NW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop G NW Supply Fan Outlet,    !- Fan Outlet Node Name
    G NW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split GNE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    G NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G NE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop G NE Supply Fan Outlet,    !- Fan Outlet Node Name
    G NE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split GN1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    G N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G N1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop G N1 Supply Fan Outlet,    !- Fan Outlet Node Name
    G N1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split GN2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    G N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G N2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop G N2 Supply Fan Outlet,    !- Fan Outlet Node Name
    G N2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split GS1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    G S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G S1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop G S1 Supply Fan Outlet,    !- Fan Outlet Node Name
    G S1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split GS2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    G S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G S2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop G S2 Supply Fan Outlet,    !- Fan Outlet Node Name
    G S2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F2SW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F2 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 SW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F2 SW Supply Fan Outlet,    !- Fan Outlet Node Name
    F2 SW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F2NW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F2 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 NW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F2 NW Supply Fan Outlet,    !- Fan Outlet Node Name
    F2 NW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F2SE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F2 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 SE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F2 SE Supply Fan Outlet,    !- Fan Outlet Node Name
    F2 SE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F2NE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F2 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 NE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F2 NE Supply Fan Outlet,    !- Fan Outlet Node Name
    F2 NE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F2N1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F2 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 N1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F2 N1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F2 N1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F2N2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F2 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 N2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F2 N2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F2 N2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F2S1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F2 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 S1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F2 S1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F2 S1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F2S2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F2 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 S2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F2 S2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F2 S2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F3SW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F3 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 SW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F3 SW Supply Fan Outlet,    !- Fan Outlet Node Name
    F3 SW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F3NW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F3 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 NW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F3 NW Supply Fan Outlet,    !- Fan Outlet Node Name
    F3 NW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F3SE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F3 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 SE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F3 SE Supply Fan Outlet,    !- Fan Outlet Node Name
    F3 SE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F3NE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F3 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 NE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F3 NE Supply Fan Outlet,    !- Fan Outlet Node Name
    F3 NE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F3N1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F3 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 N1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F3 N1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F3 N1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F3N2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F3 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 N2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F3 N2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F3 N2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F3S1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F3 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 S1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F3 S1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F3 S1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F3S2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F3 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 S2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F3 S2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F3 S2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F4SW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F4 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 SW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F4 SW Supply Fan Outlet,    !- Fan Outlet Node Name
    F4 SW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F4NW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F4 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 NW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F4 NW Supply Fan Outlet,    !- Fan Outlet Node Name
    F4 NW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F4SE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F4 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 SE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F4 SE Supply Fan Outlet,    !- Fan Outlet Node Name
    F4 SE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F4NE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F4 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 NE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F4 NE Supply Fan Outlet,    !- Fan Outlet Node Name
    F4 NE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F4N1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F4 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 N1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F4 N1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F4 N1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F4N2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F4 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 N2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F4 N2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F4 N2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F4S1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F4 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 S1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F4 S1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F4 S1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F4S2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F4 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 S2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F4 S2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F4 S2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split MSW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    M SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M SW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop M SW Supply Fan Outlet,    !- Fan Outlet Node Name
    M SW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split MNW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    M NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M NW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop M NW Supply Fan Outlet,    !- Fan Outlet Node Name
    M NW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split MSE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    M SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M SE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop M SE Supply Fan Outlet,    !- Fan Outlet Node Name
    M SE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split MNE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    M NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M NE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop M NE Supply Fan Outlet,    !- Fan Outlet Node Name
    M NE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split MN1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    M N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M N1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop M N1 Supply Fan Outlet,    !- Fan Outlet Node Name
    M N1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split MN2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    M N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M N2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop M N2 Supply Fan Outlet,    !- Fan Outlet Node Name
    M N2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split MS1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    M S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M S1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop M S1 Supply Fan Outlet,    !- Fan Outlet Node Name
    M S1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split MS2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    M S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M S2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop M S2 Supply Fan Outlet,    !- Fan Outlet Node Name
    M S2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F6SW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F6 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 SW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F6 SW Supply Fan Outlet,    !- Fan Outlet Node Name
    F6 SW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F6NW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F6 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 NW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F6 NW Supply Fan Outlet,    !- Fan Outlet Node Name
    F6 NW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F6SE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F6 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 SE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F6 SE Supply Fan Outlet,    !- Fan Outlet Node Name
    F6 SE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F6NE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F6 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 NE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F6 NE Supply Fan Outlet,    !- Fan Outlet Node Name
    F6 NE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F6N1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F6 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 N1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F6 N1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F6 N1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F6N2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F6 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 N2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F6 N2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F6 N2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F6S1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F6 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 S1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F6 S1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F6 S1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F6S2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F6 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 S2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F6 S2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F6 S2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F7SW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F7 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 SW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F7 SW Supply Fan Outlet,    !- Fan Outlet Node Name
    F7 SW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F7NW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F7 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 NW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F7 NW Supply Fan Outlet,    !- Fan Outlet Node Name
    F7 NW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F7SE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F7 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 SE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F7 SE Supply Fan Outlet,    !- Fan Outlet Node Name
    F7 SE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F7NE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F7 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 NE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F7 NE Supply Fan Outlet,    !- Fan Outlet Node Name
    F7 NE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F7N1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F7 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 N1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F7 N1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F7 N1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F7N2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F7 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 N2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F7 N2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F7 N2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F7S1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F7 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 S1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F7 S1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F7 S1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F7S2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F7 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 S2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F7 S2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F7 S2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F8SW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F8 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 SW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F8 SW Supply Fan Outlet,    !- Fan Outlet Node Name
    F8 SW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F8NW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F8 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 NW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F8 NW Supply Fan Outlet,    !- Fan Outlet Node Name
    F8 NW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F8SE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F8 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 SE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F8 SE Supply Fan Outlet,    !- Fan Outlet Node Name
    F8 SE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F8NE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F8 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 NE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F8 NE Supply Fan Outlet,    !- Fan Outlet Node Name
    F8 NE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F8N1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F8 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 N1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F8 N1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F8 N1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F8N2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F8 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 N2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F8 N2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F8 N2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F8S1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F8 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 S1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F8 S1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F8 S1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F8S2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F8 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 S2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F8 S2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F8 S2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F9SW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F9 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 SW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F9 SW Supply Fan Outlet,    !- Fan Outlet Node Name
    F9 SW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F9NW Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F9 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 NW Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F9 NW Supply Fan Outlet,    !- Fan Outlet Node Name
    F9 NW Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F9SE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F9 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 SE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F9 SE Supply Fan Outlet,    !- Fan Outlet Node Name
    F9 SE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F9NE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F9 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 NE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F9 NE Supply Fan Outlet,    !- Fan Outlet Node Name
    F9 NE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F9N1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F9 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 N1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F9 N1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F9 N1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F9N2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F9 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 N2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F9 N2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F9 N2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F9S1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F9 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 S1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F9 S1 Supply Fan Outlet,    !- Fan Outlet Node Name
    F9 S1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split F9S2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    F9 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 S2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop F9 S2 Supply Fan Outlet,    !- Fan Outlet Node Name
    F9 S2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split TNE Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    T NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    T NE Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop T NE Supply Fan Outlet,    !- Fan Outlet Node Name
    T NE Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split TN1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    T N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    T N1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop T N1 Supply Fan Outlet,    !- Fan Outlet Node Name
    T N1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split TN2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    T N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    T N2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop T N2 Supply Fan Outlet,    !- Fan Outlet Node Name
    T N2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split TS1 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    T S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    T S1 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop T S1 Supply Fan Outlet,    !- Fan Outlet Node Name
    T S1 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Split TS2 Cooling Coil Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    T S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    T S2 Apartment Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop T S2 Supply Fan Outlet,    !- Fan Outlet Node Name
    T S2 Apartment Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop G SW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    G SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G SW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    G SW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop G SW Return Air Inlet,    !- Return Air Stream Node Name
    G SW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop G NW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    G NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G NW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    G NW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop G NW Return Air Inlet,    !- Return Air Stream Node Name
    G NW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop G NE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    G NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G NE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    G NE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop G NE Return Air Inlet,    !- Return Air Stream Node Name
    G NE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop G N1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    G N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G N1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    G N1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop G N1 Return Air Inlet,    !- Return Air Stream Node Name
    G N1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop G N2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    G N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G N2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    G N2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop G N2 Return Air Inlet,    !- Return Air Stream Node Name
    G N2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop G S1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    G S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G S1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    G S1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop G S1 Return Air Inlet,    !- Return Air Stream Node Name
    G S1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop G S2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    G S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    G S2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    G S2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop G S2 Return Air Inlet,    !- Return Air Stream Node Name
    G S2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F2 SW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F2 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 SW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F2 SW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F2 SW Return Air Inlet,    !- Return Air Stream Node Name
    F2 SW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F2 NW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F2 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 NW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F2 NW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F2 NW Return Air Inlet,    !- Return Air Stream Node Name
    F2 NW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F2 SE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F2 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 SE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F2 SE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F2 SE Return Air Inlet,    !- Return Air Stream Node Name
    F2 SE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F2 NE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F2 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 NE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F2 NE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F2 NE Return Air Inlet,    !- Return Air Stream Node Name
    F2 NE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F2 N1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F2 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 N1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F2 N1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F2 N1 Return Air Inlet,    !- Return Air Stream Node Name
    F2 N1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F2 N2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F2 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 N2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F2 N2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F2 N2 Return Air Inlet,    !- Return Air Stream Node Name
    F2 N2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F2 S1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F2 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 S1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F2 S1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F2 S1 Return Air Inlet,    !- Return Air Stream Node Name
    F2 S1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F2 S2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F2 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F2 S2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F2 S2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F2 S2 Return Air Inlet,    !- Return Air Stream Node Name
    F2 S2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F3 SW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F3 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 SW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F3 SW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F3 SW Return Air Inlet,    !- Return Air Stream Node Name
    F3 SW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F3 NW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F3 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 NW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F3 NW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F3 NW Return Air Inlet,    !- Return Air Stream Node Name
    F3 NW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F3 SE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F3 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 SE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F3 SE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F3 SE Return Air Inlet,    !- Return Air Stream Node Name
    F3 SE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F3 NE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F3 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 NE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F3 NE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F3 NE Return Air Inlet,    !- Return Air Stream Node Name
    F3 NE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F3 N1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F3 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 N1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F3 N1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F3 N1 Return Air Inlet,    !- Return Air Stream Node Name
    F3 N1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F3 N2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F3 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 N2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F3 N2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F3 N2 Return Air Inlet,    !- Return Air Stream Node Name
    F3 N2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F3 S1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F3 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 S1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F3 S1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F3 S1 Return Air Inlet,    !- Return Air Stream Node Name
    F3 S1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F3 S2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F3 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F3 S2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F3 S2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F3 S2 Return Air Inlet,    !- Return Air Stream Node Name
    F3 S2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F4 SW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F4 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 SW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F4 SW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F4 SW Return Air Inlet,    !- Return Air Stream Node Name
    F4 SW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F4 NW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F4 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 NW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F4 NW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F4 NW Return Air Inlet,    !- Return Air Stream Node Name
    F4 NW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F4 SE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F4 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 SE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F4 SE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F4 SE Return Air Inlet,    !- Return Air Stream Node Name
    F4 SE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F4 NE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F4 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 NE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F4 NE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F4 NE Return Air Inlet,    !- Return Air Stream Node Name
    F4 NE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F4 N1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F4 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 N1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F4 N1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F4 N1 Return Air Inlet,    !- Return Air Stream Node Name
    F4 N1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F4 N2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F4 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 N2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F4 N2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F4 N2 Return Air Inlet,    !- Return Air Stream Node Name
    F4 N2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F4 S1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F4 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 S1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F4 S1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F4 S1 Return Air Inlet,    !- Return Air Stream Node Name
    F4 S1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F4 S2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F4 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F4 S2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F4 S2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F4 S2 Return Air Inlet,    !- Return Air Stream Node Name
    F4 S2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop M SW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    M SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M SW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    M SW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop M SW Return Air Inlet,    !- Return Air Stream Node Name
    M SW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop M NW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    M NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M NW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    M NW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop M NW Return Air Inlet,    !- Return Air Stream Node Name
    M NW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop M SE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    M SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M SE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    M SE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop M SE Return Air Inlet,    !- Return Air Stream Node Name
    M SE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop M NE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    M NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M NE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    M NE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop M NE Return Air Inlet,    !- Return Air Stream Node Name
    M NE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop M N1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    M N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M N1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    M N1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop M N1 Return Air Inlet,    !- Return Air Stream Node Name
    M N1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop M N2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    M N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M N2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    M N2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop M N2 Return Air Inlet,    !- Return Air Stream Node Name
    M N2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop M S1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    M S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M S1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    M S1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop M S1 Return Air Inlet,    !- Return Air Stream Node Name
    M S1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop M S2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    M S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    M S2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    M S2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop M S2 Return Air Inlet,    !- Return Air Stream Node Name
    M S2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F6 SW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F6 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 SW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F6 SW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F6 SW Return Air Inlet,    !- Return Air Stream Node Name
    F6 SW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F6 NW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F6 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 NW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F6 NW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F6 NW Return Air Inlet,    !- Return Air Stream Node Name
    F6 NW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F6 SE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F6 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 SE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F6 SE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F6 SE Return Air Inlet,    !- Return Air Stream Node Name
    F6 SE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F6 NE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F6 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 NE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F6 NE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F6 NE Return Air Inlet,    !- Return Air Stream Node Name
    F6 NE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F6 N1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F6 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 N1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F6 N1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F6 N1 Return Air Inlet,    !- Return Air Stream Node Name
    F6 N1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F6 N2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F6 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 N2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F6 N2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F6 N2 Return Air Inlet,    !- Return Air Stream Node Name
    F6 N2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F6 S1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F6 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 S1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F6 S1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F6 S1 Return Air Inlet,    !- Return Air Stream Node Name
    F6 S1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F6 S2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F6 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F6 S2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F6 S2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F6 S2 Return Air Inlet,    !- Return Air Stream Node Name
    F6 S2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F7 SW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F7 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 SW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F7 SW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F7 SW Return Air Inlet,    !- Return Air Stream Node Name
    F7 SW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F7 NW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F7 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 NW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F7 NW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F7 NW Return Air Inlet,    !- Return Air Stream Node Name
    F7 NW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F7 SE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F7 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 SE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F7 SE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F7 SE Return Air Inlet,    !- Return Air Stream Node Name
    F7 SE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F7 NE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F7 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 NE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F7 NE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F7 NE Return Air Inlet,    !- Return Air Stream Node Name
    F7 NE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F7 N1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F7 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 N1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F7 N1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F7 N1 Return Air Inlet,    !- Return Air Stream Node Name
    F7 N1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F7 N2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F7 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 N2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F7 N2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F7 N2 Return Air Inlet,    !- Return Air Stream Node Name
    F7 N2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F7 S1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F7 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 S1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F7 S1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F7 S1 Return Air Inlet,    !- Return Air Stream Node Name
    F7 S1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F7 S2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F7 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F7 S2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F7 S2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F7 S2 Return Air Inlet,    !- Return Air Stream Node Name
    F7 S2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F8 SW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F8 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 SW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F8 SW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F8 SW Return Air Inlet,    !- Return Air Stream Node Name
    F8 SW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F8 NW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F8 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 NW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F8 NW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F8 NW Return Air Inlet,    !- Return Air Stream Node Name
    F8 NW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F8 SE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F8 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 SE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F8 SE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F8 SE Return Air Inlet,    !- Return Air Stream Node Name
    F8 SE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F8 NE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F8 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 NE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F8 NE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F8 NE Return Air Inlet,    !- Return Air Stream Node Name
    F8 NE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F8 N1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F8 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 N1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F8 N1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F8 N1 Return Air Inlet,    !- Return Air Stream Node Name
    F8 N1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F8 N2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F8 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 N2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F8 N2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F8 N2 Return Air Inlet,    !- Return Air Stream Node Name
    F8 N2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F8 S1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F8 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 S1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F8 S1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F8 S1 Return Air Inlet,    !- Return Air Stream Node Name
    F8 S1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F8 S2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F8 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F8 S2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F8 S2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F8 S2 Return Air Inlet,    !- Return Air Stream Node Name
    F8 S2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F9 SW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F9 SW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 SW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F9 SW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F9 SW Return Air Inlet,    !- Return Air Stream Node Name
    F9 SW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F9 NW Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F9 NW Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 NW Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F9 NW Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F9 NW Return Air Inlet,    !- Return Air Stream Node Name
    F9 NW Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F9 SE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F9 SE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 SE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F9 SE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F9 SE Return Air Inlet,    !- Return Air Stream Node Name
    F9 SE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F9 NE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F9 NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 NE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F9 NE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F9 NE Return Air Inlet,    !- Return Air Stream Node Name
    F9 NE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F9 N1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F9 N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 N1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F9 N1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F9 N1 Return Air Inlet,    !- Return Air Stream Node Name
    F9 N1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F9 N2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F9 N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 N2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F9 N2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F9 N2 Return Air Inlet,    !- Return Air Stream Node Name
    F9 N2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F9 S1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F9 S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 S1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F9 S1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F9 S1 Return Air Inlet,    !- Return Air Stream Node Name
    F9 S1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop F9 S2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    F9 S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    F9 S2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    F9 S2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop F9 S2 Return Air Inlet,    !- Return Air Stream Node Name
    F9 S2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop T NE Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    T NE Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    T NE Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    T NE Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop T NE Return Air Inlet,    !- Return Air Stream Node Name
    T NE Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop T N1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    T N1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    T N1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    T N1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop T N1 Return Air Inlet,    !- Return Air Stream Node Name
    T N1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop T N2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    T N2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    T N2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    T N2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop T N2 Return Air Inlet,    !- Return Air Stream Node Name
    T N2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop T S1 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    T S1 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    T S1 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    T S1 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop T S1 Return Air Inlet,    !- Return Air Stream Node Name
    T S1 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    AirLoop T S2 Heat Exhchanger Supply Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    -99,                      !- Minimum Setpoint Temperature
    99,                       !- Maximum Setpoint Temperature
    0.00001,                  !- Minimum Setpoint Humidity Ratio
    1.0,                      !- Maximum Setpoint Humidity Ratio
    T S2 Apartment Mixed Air Outlet,    !- Reference Setpoint Node Name
    T S2 Apartment Mixed Air Outlet,    !- Mixed Air Stream Node Name
    T S2 Apartment Outside Air Inlet,    !- Outdoor Air Stream Node Name
    AirLoop T S2 Return Air Inlet,    !- Return Air Stream Node Name
    T S2 Apartment Heat Recovery Outlet Node;    !- Setpoint Node or NodeList Name

ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    75000,                    !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.986,                    !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes,                      !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,    !- Meter 1 Name
    Wired_INT_EQUIP;          !- Meter 2 Name

WaterUse:Equipment,
    G SW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    G SW Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G NW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    G NW Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G NE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    G NE Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G N1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    G N1 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G N2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    G N2 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G S1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    G S1 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G S2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    G S2 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F2 SW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2 SW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F2 NW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2 NW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F2 SE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2 SE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F2 NE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2 NE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F2 N1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2 N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F2 N2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2 N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F2 S1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2 S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F2 S2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F2 S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F3 SW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F3 SW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F3 NW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F3 NW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F3 SE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F3 SE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F3 NE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F3 NE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F3 N1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F3 N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F3 N2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F3 N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F3 S1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F3 S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F3 S2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F3 S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F4 SW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F4 SW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F4 NW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F4 NW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F4 SE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F4 SE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F4 NE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F4 NE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F4 N1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F4 N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F4 N2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F4 N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F4 S1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F4 S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F4 S2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F4 S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M SW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    M SW Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M NW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    M NW Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M SE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    M SE Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M NE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    M NE Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M N1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    M N1 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M N2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    M N2 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M S1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    M S1 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M S2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    M S2 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F6 SW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F6 SW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F6 NW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F6 NW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F6 SE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F6 SE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F6 NE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F6 NE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F6 N1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F6 N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F6 N2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F6 N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F6 S1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F6 S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F6 S2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F6 S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F7 SW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F7 SW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F7 NW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F7 NW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F7 SE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F7 SE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F7 NE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F7 NE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F7 N1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F7 N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F7 N2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F7 N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F7 S1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F7 S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F7 S2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F7 S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F8 SW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F8 SW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F8 NW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F8 NW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F8 SE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F8 SE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F8 NE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F8 NE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F8 N1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F8 N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F8 N2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F8 N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F8 S1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F8 S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F8 S2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F8 S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F9 SW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F9 SW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F9 NW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F9 NW Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F9 SE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F9 SE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F9 NE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F9 NE Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F9 N1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F9 N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F9 N2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F9 N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F9 S1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F9 S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    F9 S2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    F9 S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T SW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    T SW Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T NW Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    T NW Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T SE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    T SE Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T NE Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    T NE Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T N1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    T N1 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T N2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    T N2 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T S1 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    T S1 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T S2 Apartment sub cat,    !- Name
    sub cat,                  !- EndUse Subcategory
    3.659231e-06,             !- Peak Flow Rate
    APT_DHW_SCH,              !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,    !- Target Temperature Schedule Name
    SHW Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    T S2 Apartment,           !- Zone Name
    SHW Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    G SW Apartment sub cat,    !- Name
    G SW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    G SW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    G SW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    G NW Apartment sub cat,    !- Name
    G NW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    G NW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    G NW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    G NE Apartment sub cat,    !- Name
    G NE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    G NE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    G NE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    G N1 Apartment sub cat,    !- Name
    G N1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    G N1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    G N1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    G N2 Apartment sub cat,    !- Name
    G N2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    G N2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    G N2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    G S1 Apartment sub cat,    !- Name
    G S1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    G S1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    G S1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    G S2 Apartment sub cat,    !- Name
    G S2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    G S2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    G S2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F2 SW Apartment sub cat,    !- Name
    F2 SW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F2 SW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F2 SW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F2 NW Apartment sub cat,    !- Name
    F2 NW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F2 NW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F2 NW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F2 SE Apartment sub cat,    !- Name
    F2 SE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F2 SE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F2 SE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F2 NE Apartment sub cat,    !- Name
    F2 NE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F2 NE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F2 NE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F2 N1 Apartment sub cat,    !- Name
    F2 N1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F2 N1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F2 N1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F2 N2 Apartment sub cat,    !- Name
    F2 N2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F2 N2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F2 N2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F2 S1 Apartment sub cat,    !- Name
    F2 S1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F2 S1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F2 S1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F2 S2 Apartment sub cat,    !- Name
    F2 S2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F2 S2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F2 S2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F3 SW Apartment sub cat,    !- Name
    F3 SW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F3 SW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F3 SW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F3 NW Apartment sub cat,    !- Name
    F3 NW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F3 NW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F3 NW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F3 SE Apartment sub cat,    !- Name
    F3 SE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F3 SE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F3 SE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F3 NE Apartment sub cat,    !- Name
    F3 NE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F3 NE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F3 NE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F3 N1 Apartment sub cat,    !- Name
    F3 N1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F3 N1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F3 N1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F3 N2 Apartment sub cat,    !- Name
    F3 N2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F3 N2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F3 N2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F3 S1 Apartment sub cat,    !- Name
    F3 S1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F3 S1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F3 S1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F3 S2 Apartment sub cat,    !- Name
    F3 S2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F3 S2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F3 S2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F4 SW Apartment sub cat,    !- Name
    F4 SW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F4 SW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F4 SW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F4 NW Apartment sub cat,    !- Name
    F4 NW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F4 NW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F4 NW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F4 SE Apartment sub cat,    !- Name
    F4 SE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F4 SE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F4 SE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F4 NE Apartment sub cat,    !- Name
    F4 NE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F4 NE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F4 NE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F4 N1 Apartment sub cat,    !- Name
    F4 N1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F4 N1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F4 N1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F4 N2 Apartment sub cat,    !- Name
    F4 N2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F4 N2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F4 N2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F4 S1 Apartment sub cat,    !- Name
    F4 S1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F4 S1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F4 S1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F4 S2 Apartment sub cat,    !- Name
    F4 S2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F4 S2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F4 S2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    M SW Apartment sub cat,    !- Name
    M SW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    M SW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    M SW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    M NW Apartment sub cat,    !- Name
    M NW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    M NW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    M NW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    M SE Apartment sub cat,    !- Name
    M SE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    M SE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    M SE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    M NE Apartment sub cat,    !- Name
    M NE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    M NE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    M NE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    M N1 Apartment sub cat,    !- Name
    M N1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    M N1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    M N1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    M N2 Apartment sub cat,    !- Name
    M N2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    M N2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    M N2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    M S1 Apartment sub cat,    !- Name
    M S1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    M S1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    M S1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    M S2 Apartment sub cat,    !- Name
    M S2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    M S2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    M S2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F6 SW Apartment sub cat,    !- Name
    F6 SW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F6 SW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F6 SW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F6 NW Apartment sub cat,    !- Name
    F6 NW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F6 NW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F6 NW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F6 SE Apartment sub cat,    !- Name
    F6 SE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F6 SE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F6 SE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F6 NE Apartment sub cat,    !- Name
    F6 NE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F6 NE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F6 NE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F6 N1 Apartment sub cat,    !- Name
    F6 N1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F6 N1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F6 N1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F6 N2 Apartment sub cat,    !- Name
    F6 N2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F6 N2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F6 N2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F6 S1 Apartment sub cat,    !- Name
    F6 S1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F6 S1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F6 S1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F6 S2 Apartment sub cat,    !- Name
    F6 S2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F6 S2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F6 S2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F7 SW Apartment sub cat,    !- Name
    F7 SW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F7 SW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F7 SW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F7 NW Apartment sub cat,    !- Name
    F7 NW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F7 NW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F7 NW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F7 SE Apartment sub cat,    !- Name
    F7 SE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F7 SE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F7 SE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F7 NE Apartment sub cat,    !- Name
    F7 NE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F7 NE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F7 NE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F7 N1 Apartment sub cat,    !- Name
    F7 N1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F7 N1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F7 N1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F7 N2 Apartment sub cat,    !- Name
    F7 N2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F7 N2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F7 N2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F7 S1 Apartment sub cat,    !- Name
    F7 S1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F7 S1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F7 S1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F7 S2 Apartment sub cat,    !- Name
    F7 S2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F7 S2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F7 S2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F8 SW Apartment sub cat,    !- Name
    F8 SW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F8 SW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F8 SW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F8 NW Apartment sub cat,    !- Name
    F8 NW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F8 NW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F8 NW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F8 SE Apartment sub cat,    !- Name
    F8 SE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F8 SE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F8 SE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F8 NE Apartment sub cat,    !- Name
    F8 NE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F8 NE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F8 NE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F8 N1 Apartment sub cat,    !- Name
    F8 N1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F8 N1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F8 N1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F8 N2 Apartment sub cat,    !- Name
    F8 N2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F8 N2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F8 N2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F8 S1 Apartment sub cat,    !- Name
    F8 S1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F8 S1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F8 S1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F8 S2 Apartment sub cat,    !- Name
    F8 S2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F8 S2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F8 S2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F9 SW Apartment sub cat,    !- Name
    F9 SW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F9 SW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F9 SW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F9 NW Apartment sub cat,    !- Name
    F9 NW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F9 NW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F9 NW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F9 SE Apartment sub cat,    !- Name
    F9 SE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F9 SE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F9 SE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F9 NE Apartment sub cat,    !- Name
    F9 NE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F9 NE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F9 NE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F9 N1 Apartment sub cat,    !- Name
    F9 N1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F9 N1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F9 N1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F9 N2 Apartment sub cat,    !- Name
    F9 N2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F9 N2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F9 N2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F9 S1 Apartment sub cat,    !- Name
    F9 S1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F9 S1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F9 S1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    F9 S2 Apartment sub cat,    !- Name
    F9 S2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    F9 S2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    F9 S2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    T SW Apartment sub cat,    !- Name
    T SW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    T SW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    T SW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    T NW Apartment sub cat,    !- Name
    T NW Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    T NW Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    T NW Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    T SE Apartment sub cat,    !- Name
    T SE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    T SE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    T SE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    T NE Apartment sub cat,    !- Name
    T NE Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    T NE Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    T NE Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    T N1 Apartment sub cat,    !- Name
    T N1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    T N1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    T N1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    T N2 Apartment sub cat,    !- Name
    T N2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    T N2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    T N2 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    T S1 Apartment sub cat,    !- Name
    T S1 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    T S1 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    T S1 Apartment sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    T S2 Apartment sub cat,    !- Name
    T S2 Apartment sub cat Water Inlet Node,    !- Inlet Node Name
    T S2 Apartment sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    T S2 Apartment sub cat;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    HPACCOOLPLFFPLR,          !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Central Boiler Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ChillerCentEIRPLR,        !- Name
    0.2229,                   !- Coefficient1 Constant
    0.3134,                   !- Coefficient2 x
    0.4637,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    ChillerCentEIRFT,         !- Name
    0.9339,                   !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.0024,                   !- Coefficient4 y
    0.0005,                   !- Coefficient5 y2
    -0.0012,                  !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    ChillerCentCapFT,         !- Name
    0.2579,                   !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.0002,                  !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.0009,                  !- Coefficient5 y2
    -0.0003,                  !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

Output:Table:Monthly,
    Monthly Indoor Temp,      !- Name
    2,                        !- Digits After Decimal
    Zone Mean Air Temperature,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 2 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Components of Peak Electrical Demand,    !- Name
    3,                        !- Digits After Decimal
    Electricity:Facility,     !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,     !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,         !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,      !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,      !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,        !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,    !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,    !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,    !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,    !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,    !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,    !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,    !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,    !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Components of Peak Gas Demand,    !- Name
    3,                        !- Digits After Decimal
    Gas:Facility,             !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Gas:Facility,             !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                 !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,    !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 5
    Gas:Plant,                !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,         !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,    !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,    !- Aggregation Type for Variable or Meter 8
    Heating:Gas,              !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 9

OutputControl:Table:Style,
    Comma,                    !- Column Separator
    None;                     !- Unit Conversion

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Fuel Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Meter:CustomDecrement,
    Wired_Int_EQUIP,          !- Name
    Electricity,              !- Fuel Type
    InteriorEquipment:Electricity,    !- Source Meter Name
    T Corridor_Elevators_Equip,    !- Key Name 1
    Electric Equipment Electric Energy;    !- Output Variable or Meter Name 1